  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {76b0bf7f-547d-4a75-a3d3-c69f75f01757}, !- Handle
  EXT_Shading_OFF,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  {4d763ef2-9904-41d5-9e70-ee87d956498d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d763ef2-9904-41d5-9e70-ee87d956498d}, !- Handle
  Schedule Day 50,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {74ae10e7-829d-405f-9e9c-6d171645fcc7}, ! Handle
  _Heating_18,                            ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  {99d1d77c-b53f-495b-8e34-cecc1253d74c}, ! Default Day Schedule Name
  {a50be1cd-05c1-432f-8ef0-8acedf34a6e3}, ! Summer Design Day Schedule Name
  {b75e7087-19c6-4ebf-8ff0-b3d62e726148}, ! Winter Design Day Schedule Name
  {5a47557f-1a00-4b12-98f9-57f4f87195f4}; !- Holiday Schedule Name

OS:Schedule:Day,
  {99d1d77c-b53f-495b-8e34-cecc1253d74c}, ! Handle
  Large Office HtgSetp Default Schedule 6, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14;                                     !- Value Until Time 3

OS:Schedule:Day,
  {a50be1cd-05c1-432f-8ef0-8acedf34a6e3}, ! Handle
  Large Office HtgSetp Summer Design Day 6, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b75e7087-19c6-4ebf-8ff0-b3d62e726148}, ! Handle
  Large Office HtgSetp Winter Design Day 6, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5a47557f-1a00-4b12-98f9-57f4f87195f4}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 13, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {46d92a8d-498e-482c-8756-81e26e862f17}, !- Handle
  Heating_18_Sundays,                     !- Name
  {74ae10e7-829d-405f-9e9c-6d171645fcc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb49e3f4-4ffe-4fb3-8cd1-d704a83bd31e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb49e3f4-4ffe-4fb3-8cd1-d704a83bd31e}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 14, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c59055f5-2733-41d0-bf44-aa8d52c94aaa}, !- Handle
  Heating_18_Saturdays,                   !- Name
  {74ae10e7-829d-405f-9e9c-6d171645fcc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b657693a-4a0f-4edf-be3f-645091cfd00e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b657693a-4a0f-4edf-be3f-645091cfd00e}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule 6, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {78939f13-4dc0-4990-a5ca-143af118702c}, ! Handle
  _Cooling_27,                            ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  {4223e0f1-7362-4fd1-9d25-2ae5ac715e92}, ! Default Day Schedule Name
  {1bba4c5c-da9d-4b70-a4d0-59f2063b18a8}, ! Summer Design Day Schedule Name
  {b039eee2-e7e6-43d5-a4a4-7c95480bdf79}, ! Winter Design Day Schedule Name
  {d175b200-4674-44bf-9633-0d6125a7a0e5}; !- Holiday Schedule Name

OS:Schedule:Day,
  {4223e0f1-7362-4fd1-9d25-2ae5ac715e92}, ! Handle
  Large Office ClgSetp Default Schedule 7, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  27,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {1bba4c5c-da9d-4b70-a4d0-59f2063b18a8}, ! Handle
  Large Office ClgSetp Summer Design Day 7, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  27,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {b039eee2-e7e6-43d5-a4a4-7c95480bdf79}, ! Handle
  Large Office ClgSetp Winter Design Day 7, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d175b200-4674-44bf-9633-0d6125a7a0e5}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 15, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {7bbfc6c0-5fce-414e-b98b-47408a4fd21c}, !- Handle
  Cooling_27_Sundays,                     !- Name
  {78939f13-4dc0-4990-a5ca-143af118702c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c0857f3-e8b7-4f37-93ee-02028b7e7a23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c0857f3-e8b7-4f37-93ee-02028b7e7a23}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 16, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {57dc7a72-3cfc-4029-91e1-89548572db93}, !- Handle
  Cooling_27_Saturdays,                   !- Name
  {78939f13-4dc0-4990-a5ca-143af118702c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {639e493c-ec4f-46a1-855a-5e4b69aae490}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {639e493c-ec4f-46a1-855a-5e4b69aae490}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule 7, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  27,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Rendering:Color,
  {d1c8168d-bda2-4229-a285-472dd1c83129}, !- Handle
  Rendering Color 93,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5aa63550-76a1-4394-be36-ac0cf535d1ee}, !- Handle
  Rendering Color 94,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {513089c7-a2e0-4e7f-812c-17e18117cd63}, !- Handle
  Rendering Color 95,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6db88a7e-1042-490a-9365-f12a3fef6196}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eb5cd5bf-d05d-435c-8cc8-c08523886c9e}, !- Handle
  Rendering Color 97,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66f029c2-2a4b-4027-8e79-4a112d4c040c}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b618d252-12c2-4ad1-be85-127ef84f5bf6}, !- Handle
  Rendering Color 99,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b21870fd-1d3c-4b5a-a21b-834f1770a650}, !- Handle
  Rendering Color 100,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e9409dc-88db-4418-bcd3-200245e261df}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f7afde7-5a62-4057-9ffa-c482a0339553}, !- Handle
  Rendering Color 102,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3567e332-8e46-49db-a0eb-9c41d015de86}, !- Handle
  Rendering Color 103,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b548a16f-395e-4827-8b5e-fb7bcfc1c344}, !- Handle
  Rendering Color 104,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d542e146-2096-4369-955c-4bdc66564e1b}, !- Handle
  Rendering Color 105,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efcaf811-db30-45a9-afbe-8ca6262784f1}, !- Handle
  Rendering Color 106,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0306a55f-4907-4717-be99-0e9c3b4549e2}, !- Handle
  Rendering Color 107,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13b7033a-e776-43d6-9647-f931cf608ded}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f3c4d3fd-c6cc-47f9-bd53-708a353cbbbf}, !- Handle
  Rendering Color 109,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {607e2788-0166-447d-90cf-ea55d952996a}, !- Handle
  Rendering Color 110,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b1ad4e0b-8e90-4105-a267-d93902500fcd}, !- Handle
  Rendering Color 111,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa880821-e25e-4372-bc8a-2d541760597f}, !- Handle
  Rendering Color 112,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30728bb7-f20d-4aa3-a6c3-c856170a3344}, !- Handle
  Rendering Color 113,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adeb6b4f-c146-4ab9-803b-ed7977433f9b}, !- Handle
  Rendering Color 114,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e6cee0a-5997-44ec-87f9-3e17574988da}, !- Handle
  Rendering Color 115,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e48a2316-da98-4848-bd35-1d3a205e2c7c}, !- Handle
  Rendering Color 116,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9deba0c9-a6af-4c0f-b3f5-b1329cf33939}, !- Handle
  Rendering Color 117,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d54f70d8-eb28-4c8b-9031-94f9716b87eb}, !- Handle
  Rendering Color 118,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {755ae78a-9ee9-4ded-95a8-b3082e08b2e4}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Output:Diagnostics,
  {0019bf01-1a52-4163-9f5e-6a4cc69513f4}; !- Handle

OS:ZoneControl:Humidistat,
  {7304beb9-6d24-4123-9255-dee8841d5cba}, !- Handle
  Zone Control Humidistat 1,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4c056fbc-0d27-4025-ae69-f690072d58a1}, !- Handle
  Zone Control Humidistat 2,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {20213164-3864-4f6d-af95-310dc9756907}, !- Handle
  Zone Control Humidistat 3,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {078153fa-0535-4b53-baa9-a5e32b8b606e}, !- Handle
  Zone Control Humidistat 4,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {5ea7b245-1acf-4140-b8ba-f9e4502b62a6}, !- Handle
  Zone Control Humidistat 5,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {7bbfc822-8c81-4def-b97e-24d5e7cd2f45}, !- Handle
  Zone Control Humidistat 6,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {330718f3-2b2a-4900-a8f5-42406d19d899}, !- Handle
  Zone Control Humidistat 7,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05acce68-6f41-4dd8-ab6c-7660be377a67}, !- Handle
  Thermostat Setpoint Dual Setpoint 1;    !- Name

OS:ZoneControl:Humidistat,
  {46729182-156c-4f4e-a8bd-eb8c3628902f}, !- Handle
  Zone Control Humidistat 8,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {921eadf7-c549-4d09-97f4-479034d7d29d}, !- Handle
  Zone Control Humidistat 9,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {bc1b795f-045a-4c4f-95ec-aaf1b738ca0d}, !- Handle
  Zone Control Humidistat 10,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {5bf6bb9c-0af4-46b1-a102-9871a4039f58}, !- Handle
  Zone Control Humidistat 11,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a8ce5320-e582-4486-8537-69477d011c33}, !- Handle
  Zone Control Humidistat 12,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {728651b3-8182-4361-8d76-2fe12a833be0}, !- Handle
  Zone Control Humidistat 13,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {eeab6b47-f718-42bf-b328-0b8b3ac9347d}, !- Handle
  Zone Control Humidistat 14,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b231143-90f6-4d63-9ce3-adb9a74d4921}, !- Handle
  Thermostat Setpoint Dual Setpoint 2;    !- Name

OS:ZoneControl:Humidistat,
  {0eaf399d-bf75-4f03-ba89-c3d2f1d39ed6}, !- Handle
  Zone Control Humidistat 15,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f2674bb6-8ad2-466d-b28a-d7a1201fa6f3}, !- Handle
  Zone Control Humidistat 16,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {dba18af5-821f-4088-b82e-ba70be63f865}, !- Handle
  Zone Control Humidistat 17,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4c997899-715f-41f0-8cf3-58b2e5b2dafa}, !- Handle
  Zone Control Humidistat 18,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a22e3af4-88a3-423e-a334-e2946f02cc20}, !- Handle
  Zone Control Humidistat 19,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {d48f5134-c098-492e-8197-0bcbc46beb7d}, !- Handle
  Zone Control Humidistat 20,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {2581134d-9183-4b68-a8fb-26b37054dea9}, !- Handle
  Zone Control Humidistat 21,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03b89320-9261-467a-81d3-be40777784e1}, !- Handle
  Thermostat Setpoint Dual Setpoint 3;    !- Name

OS:ZoneControl:Humidistat,
  {62be8193-7485-4c72-b9a1-d5e45a33011b}, !- Handle
  Zone Control Humidistat 22,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Output:Variable,
  {9b7da307-1394-4950-bbea-08cdf0780ed6}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Boiler Heating Energy,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {09909ade-917a-4f7f-b112-382b364c227f}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:ScheduleTypeLimits,
  {2e7ee1f4-ec8f-4135-87b8-89c2cf370882}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {0de32d81-7eda-4a5f-ace5-41b4bd064fdd}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {01171d45-fb0b-40b5-84c7-26ce7a0d49f6}, !- Handle
  Temperature 8,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Output:Variable,
  {f8964f71-3755-44c9-aaab-1587edd8d35a}, !- Handle
  Output Variable 22,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Window Shading Device Absorbed Solar Radiation Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1e549157-5dec-42b4-8a24-1df9bd993be8}, !- Handle
  Output Variable 23,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Shading Device Is On Time Fraction, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {2d381b2b-6b4a-4da2-8b81-babe218da255}, !- Handle
  Output Variable 24,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Window Transmitted Solar Radiation Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {2b2a2227-82af-4955-b8ec-8899b2814cc3}, !- Handle
  Output Variable 25,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Storm Window On Off Status,     !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {dd9d1000-6588-4f67-8ac1-86adb543e3cf}, !- Handle
  Output Variable 26,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Window Blind Slat Angle,        !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {56b79ab8-fe63-4a09-988d-74241435f216}, !- Handle
  Output Variable 27,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Outside Face Solar Radiation Heat Gain Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {b9e19d07-c1a0-49de-80f3-26272a88afee}, !- Handle
  Output Variable 28,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Window Heat Gain Rate,          !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {36a4cd63-599f-411f-9282-390518224297}, !- Handle
  Output Variable 29,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Window Heat Loss Rate,          !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {e76a90b2-b1a8-4a83-ade0-ac07d3dbe466}, !- Handle
  Output Variable 30,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Outside Face Incident Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {72c1b85f-d2e4-4ae1-ab5b-c13effd1fb49}, !- Handle
  Output Variable 31,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Outside Face Incident Beam Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ab5a8455-b074-414e-bb3f-885c918f764f}, !- Handle
  Output Variable 32,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9115cfe5-4cc4-4a0b-926a-cf280a2bacca}, !- Handle
  Output Variable 33,                     !- Name
  mid_Offices_S_TZ,                       !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {8aeb51d4-6a89-450f-9d8a-5ee402d35f8f}, !- Handle
  Output Variable 34,                     !- Name
  mid_Offices_S_TZ,                       !- Key Value
  Zone Windows Total Heat Gain Rate,      !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {b5c33d4f-9a98-41e3-b1dc-8952a6ec2b67}, !- Handle
  Output Variable 35,                     !- Name
  mid_Offices_S_TZ,                       !- Key Value
  Zone Windows Total Heat Loss Rate,      !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f5e324eb-1e2b-4684-a059-2ab75f5da0b2}, !- Handle
  Output Variable 36,                     !- Name
  mid_Offices_S_TZ,                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f1b0d6a2-8121-4def-b0c5-fa40ed8f3296}, !- Handle
  Output Variable 37,                     !- Name
  ,                                       !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {7323c19b-3050-4d31-92cd-0cc887309449}, !- Handle
  Output Variable 38,                     !- Name
  ,                                       !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Schedule:Ruleset,
  {02c7d557-5038-4843-96d5-d9d902c0627c}, !- Handle
  Thermal curtain_On,                     !- Name
  {e06057fb-8f00-4f98-9ae7-32d80071f4f9}, !- Schedule Type Limits Name
  {bc5371c8-efaf-4419-87f0-9256734d3d14}, !- Default Day Schedule Name
  {97fe471d-03c7-445a-9334-e75138ba0fc0}, !- Summer Design Day Schedule Name
  {9f7036e5-97e0-4fbd-8da7-7f1f05ea50cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc5371c8-efaf-4419-87f0-9256734d3d14}, !- Handle
  INT_Curtain_Test Default Day,           !- Name
  {e06057fb-8f00-4f98-9ae7-32d80071f4f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97fe471d-03c7-445a-9334-e75138ba0fc0}, !- Handle
  Schedule Day 52,                        !- Name
  {e06057fb-8f00-4f98-9ae7-32d80071f4f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f7036e5-97e0-4fbd-8da7-7f1f05ea50cb}, !- Handle
  Schedule Day 54,                        !- Name
  {e06057fb-8f00-4f98-9ae7-32d80071f4f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ShadingControl,
  {f0b0f792-e58f-412c-8030-a650ef9e3a72}, !- Handle
  GroundFloor_Offices_E_Shading_Control,  !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {1fb8ab39-a7c6-4dfa-9c84-f7f637537b5a}; !- Sub Surface Name 1

OS:ShadingControl,
  {65767f80-bd1f-4293-a089-60a134574fa1}, !- Handle
  GroundFloor_Hall_S_Shading_Control,     !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {12b8ef94-34ef-4bbb-be76-9f482aba61e9}, !- Sub Surface Name 1
  {ff098e1a-1df0-48ff-8213-d13b51e656ca}; !- Sub Surface Name 2

OS:ShadingControl,
  {a617cb40-f2ee-49d9-9b60-536d59ae7207}, !- Handle
  GroundFloor_Offices_W_Shading_Control,  !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {aff4e268-a954-4061-9308-c05d3be52a80}; !- Sub Surface Name 1

OS:ShadingControl,
  {c7cb8754-af1c-4738-8aa5-826a039cc5ff}, !- Handle
  mid_Offices_E_Shading_Control,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {a5561c59-29c0-4ae4-832c-eaa46c2506de}; !- Sub Surface Name 1

OS:ShadingControl,
  {da98c9fb-2d5f-4d25-becc-131164f83c22}, !- Handle
  mid_Offices_S_Shading_Control,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {9fbbbb4b-4778-4177-85ba-485cacb0460e}; !- Sub Surface Name 1

OS:ShadingControl,
  {8e3494d3-25a5-47e3-a1cf-f73f495ce412}, !- Handle
  mid_Offices_W_Shading_Control,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {b4d56fd2-7eba-4198-ad2c-30847eaf9bfd}; !- Sub Surface Name 1

OS:ShadingControl,
  {bd100ee6-6bbd-46c6-82c9-aa01dcb1a392}, !- Handle
  top_Offices_E_Shading_Control,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {079ee42e-d928-47b2-be35-73a54d5daadf}; !- Sub Surface Name 1

OS:ShadingControl,
  {708d0b1e-67e2-443a-ad52-891f8fe4a595}, !- Handle
  top_Offices_S_Shading_Control,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {8035439f-f623-477e-aaa6-23217e2465d8}; !- Sub Surface Name 1

OS:ShadingControl,
  {6eb3b13f-d8ac-4138-9a82-b2d208ebe663}, !- Handle
  top_Offices_W_Shading_Control,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {63ce2078-53c6-4117-9fd8-3e7cf1b1a384}; !- Sub Surface Name 1

OS:Schedule:Ruleset,
  {f3f467c4-82b1-4827-a9e3-260a53810d8b}, !- Handle
  Work_Eff,                               !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  {5aaae1be-4373-42ee-9291-4ffe0e0d62d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5aaae1be-4373-42ee-9291-4ffe0e0d62d2}, !- Handle
  Work Efficiency Schedule,               !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Output:Variable,
  {2568f6d9-3953-4677-813c-0e4977d64e0e}, !- Handle
  Output Variable 39,                     !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f7716ae6-102f-40c4-97f0-4613f09f334f}, !- Handle
  Output Variable 40,                     !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Adaptive Model 90%% Acceptability Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:WindowMaterial:SimpleGlazingSystem,
  {46dfbbba-f3ff-44f9-9fce-7609a9b9fb01}, !- Handle
  DG_5_Krypton_lowSHG_midLT,              !- Name
  0.7,                                    !- U-Factor {W/m2-K}
  0.29,                                   !- Solar Heat Gain Coefficient
  0.62;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {7d041f11-8bfa-4f71-9d86-42e99d90822a}, !- Handle
  {46dfbbba-f3ff-44f9-9fce-7609a9b9fb01}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {6303240e-ecda-45ae-be77-35b067028b10}, !- Handle
  TG_5_Krypton_lowSHG_midLT,              !- Name
  0.5,                                    !- U-Factor {W/m2-K}
  0.21,                                   !- Solar Heat Gain Coefficient
  0.46;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {88d02a81-0399-4ba4-8ec3-1726e53b4fa5}, !- Handle
  {6303240e-ecda-45ae-be77-35b067028b10}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f3d2e4a8-bdc4-4981-873a-1137707f0ee2}, !- Handle
  TG_5_Xenon_lowSHG_midLT,                !- Name
  0.45,                                   !- U-Factor {W/m2-K}
  0.21,                                   !- Solar Heat Gain Coefficient
  0.46;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {5295af33-b919-41a7-8bd0-8513c62001b7}, !- Handle
  {f3d2e4a8-bdc4-4981-873a-1137707f0ee2}; !- Material Name

OS:Construction,
  {83510bd4-4eed-426b-9623-badd938a0227}, !- Handle
  dg_5k_Krypton_lowSHG_midLT,             !- Name
  {d542e146-2096-4369-955c-4bdc66564e1b}, !- Surface Rendering Name
  {46dfbbba-f3ff-44f9-9fce-7609a9b9fb01}; !- Layer 1

OS:StandardsInformation:Construction,
  {d5de2819-4ef0-4dd7-bd73-1ffcfde16650}, !- Handle
  {83510bd4-4eed-426b-9623-badd938a0227}; !- Construction Name

OS:Construction,
  {319ee468-f306-4059-8ff6-5cb791223211}, !- Handle
  tg_5k_Krypton_lowSHG_midLT,             !- Name
  {9e6cee0a-5997-44ec-87f9-3e17574988da}, !- Surface Rendering Name
  {6303240e-ecda-45ae-be77-35b067028b10}; !- Layer 1

OS:StandardsInformation:Construction,
  {f5d839e5-a0b7-4401-99f7-628885de10e9}, !- Handle
  {319ee468-f306-4059-8ff6-5cb791223211}; !- Construction Name

OS:Construction,
  {aaa40770-48f8-4666-97b3-f7271438b7b4}, !- Handle
  tg_5x_Xenon_lowSHG_midLT,               !- Name
  {9e6cee0a-5997-44ec-87f9-3e17574988da}, !- Surface Rendering Name
  {f3d2e4a8-bdc4-4981-873a-1137707f0ee2}; !- Layer 1

OS:StandardsInformation:Construction,
  {3a270d1e-a2e8-4552-9c23-92b7a594ad94}, !- Handle
  {aaa40770-48f8-4666-97b3-f7271438b7b4}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {42e9be35-a128-4497-b932-59db5abcd324}, !- Handle
  DG_vacuum_lowSHG_midLT,                 !- Name
  0.6,                                    !- U-Factor {W/m2-K}
  0.29,                                   !- Solar Heat Gain Coefficient
  0.62;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {b3ecdaa4-e27a-4651-95cf-bbfe0e29eaca}, !- Handle
  {42e9be35-a128-4497-b932-59db5abcd324}; !- Material Name

OS:Construction,
  {70fd6114-436f-45be-a88d-c15890d73d6c}, !- Handle
  dg_vacuum,                              !- Name
  {d542e146-2096-4369-955c-4bdc66564e1b}, !- Surface Rendering Name
  {42e9be35-a128-4497-b932-59db5abcd324}; !- Layer 1

OS:StandardsInformation:Construction,
  {14251adb-98e7-4f29-b4ca-67cb9feadfba}, !- Handle
  {70fd6114-436f-45be-a88d-c15890d73d6c}; !- Construction Name

OS:Construction,
  {77bc44f0-8308-4cd6-85d3-85078be42339}, !- Handle
  ccf,                                    !- Name
  {9e6cee0a-5997-44ec-87f9-3e17574988da}, !- Surface Rendering Name
  {f0d27bc0-650c-4eb9-9e60-43990f8a42be}; !- Layer 1

OS:StandardsInformation:Construction,
  {d39fed85-73d1-4b82-8145-9c6b19a0a6be}, !- Handle
  {77bc44f0-8308-4cd6-85d3-85078be42339}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f0d27bc0-650c-4eb9-9e60-43990f8a42be}, !- Handle
  ccf,                                    !- Name
  0.75,                                   !- U-Factor {W/m2-K}
  0.2,                                    !- Solar Heat Gain Coefficient
  0.44;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {38d6e658-0975-43ce-b4c8-e861164a4fca}, !- Handle
  {f0d27bc0-650c-4eb9-9e60-43990f8a42be}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {50cd9fa6-7d89-493d-a67d-c6a55683700e}, !- Handle
  SG_2_coated,                            !- Name
  3.1,                                    !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {1c04c8ec-7d15-4c6b-a787-be6cdfd3df03}, !- Handle
  {50cd9fa6-7d89-493d-a67d-c6a55683700e}; !- Material Name

OS:ShadingSurfaceGroup,
  {e385eae0-4e2f-47a8-a51c-1a897cbe68c3}, !- Handle
  GroundFloor_S_Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {14126a0c-3357-46a9-9acc-2a80c5091fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ff098e1a-1df0-48ff-8213-d13b51e656ca}; !- Shaded Object Name

OS:ShadingSurface,
  {c574f511-dc88-41ae-8836-ad6f5af5b4dd}, !- Handle
  GroundFloor_S_Window 2 - Overhang,      !- Name
  ,                                       !- Construction Name
  {e385eae0-4e2f-47a8-a51c-1a897cbe68c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.9, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  0.1, 0, 3.05,                           !- X,Y,Z Vertex 2 {m}
  0.1, -1.4, 3.05,                        !- X,Y,Z Vertex 3 {m}
  13.9, -1.4, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {95e0a2c3-78c0-47a4-9691-853295e29eaa}, !- Handle
  GroundFloor_S_Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {14126a0c-3357-46a9-9acc-2a80c5091fe0}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {12b8ef94-34ef-4bbb-be76-9f482aba61e9}; !- Shaded Object Name

OS:ShadingSurface,
  {d4f13b35-05fd-4550-9505-046113854398}, !- Handle
  GroundFloor_S_Window 1 - Overhang,      !- Name
  ,                                       !- Construction Name
  {95e0a2c3-78c0-47a4-9691-853295e29eaa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  16.1, 0, 3.05,                          !- X,Y,Z Vertex 2 {m}
  16.1, -1.4, 3.05,                       !- X,Y,Z Vertex 3 {m}
  29.9, -1.4, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bf67f70d-76f3-4574-bde1-2df61252fa19}, !- Handle
  mid_S_Window Shading Surfaces,          !- Name
  Space,                                  !- Shading Surface Type
  {7db847e5-3071-4d3d-acf2-adad1fc56237}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9fbbbb4b-4778-4177-85ba-485cacb0460e}; !- Shaded Object Name

OS:ShadingSurface,
  {e9a5de36-fd37-4c29-ba48-51ab1ea1cb21}, !- Handle
  mid_S_Window - Overhang,                !- Name
  ,                                       !- Construction Name
  {bf67f70d-76f3-4574-bde1-2df61252fa19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9, 0, 2.9,                           !- X,Y,Z Vertex 1 {m}
  0.1, 0, 2.9,                            !- X,Y,Z Vertex 2 {m}
  0.1, -1.2, 2.9,                         !- X,Y,Z Vertex 3 {m}
  29.9, -1.2, 2.9;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {57aa5813-215e-40f2-8cb4-3d3bb8c67a1d}, !- Handle
  top_S_Window Shading Surfaces,          !- Name
  Space,                                  !- Shading Surface Type
  {39bbd460-3f0e-4f14-8971-47d8d77c631a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8035439f-f623-477e-aaa6-23217e2465d8}; !- Shaded Object Name

OS:ShadingSurface,
  {ab151664-725c-4f97-b357-8495d029945f}, !- Handle
  top_S_Window - Overhang,                !- Name
  ,                                       !- Construction Name
  {57aa5813-215e-40f2-8cb4-3d3bb8c67a1d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9, 0, 2.9,                           !- X,Y,Z Vertex 1 {m}
  0.1, 0, 2.9,                            !- X,Y,Z Vertex 2 {m}
  0.1, -1.2, 2.9,                         !- X,Y,Z Vertex 3 {m}
  29.9, -1.2, 2.9;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e8a51eb0-5bd4-4096-a463-c1368ecf1729}, !- Handle
  GroundFloor_E_Window Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {49367ab9-d324-4983-a298-72f39019d31f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1fb8ab39-a7c6-4dfa-9c84-f7f637537b5a}; !- Shaded Object Name

OS:ShadingSurface,
  {c7bec0a1-ad3b-4428-af09-89dfcf4cf2fa}, !- Handle
  GroundFloor_E_Window - Overhang,        !- Name
  ,                                       !- Construction Name
  {e8a51eb0-5bd4-4096-a463-c1368ecf1729}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 29.9, 3.05,                          !- X,Y,Z Vertex 1 {m}
  0, 0.1, 3.05,                           !- X,Y,Z Vertex 2 {m}
  1.4, 0.1, 3.05,                         !- X,Y,Z Vertex 3 {m}
  1.4, 29.9, 3.05;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {23eb727d-250f-42fb-9f1c-739f723a1058}, !- Handle
  top_E_Window Shading Surfaces,          !- Name
  Space,                                  !- Shading Surface Type
  {917d03c6-e14f-4548-bf0c-2cf0eecb0731}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {079ee42e-d928-47b2-be35-73a54d5daadf}; !- Shaded Object Name

OS:ShadingSurface,
  {1fd870ec-c4ff-4f9e-bcc9-c648263f63a0}, !- Handle
  top_E_Window - Overhang,                !- Name
  ,                                       !- Construction Name
  {23eb727d-250f-42fb-9f1c-739f723a1058}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 29.9, 2.9,                           !- X,Y,Z Vertex 1 {m}
  0, 0.1, 2.9,                            !- X,Y,Z Vertex 2 {m}
  1.2, 0.1, 2.9,                          !- X,Y,Z Vertex 3 {m}
  1.2, 29.9, 2.9;                         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9c3b195e-8843-416a-9f57-a9daa53e9ee8}, !- Handle
  mid_E_Window Shading Surfaces,          !- Name
  Space,                                  !- Shading Surface Type
  {66b89310-5485-4cd7-97c0-95fdf178741b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a5561c59-29c0-4ae4-832c-eaa46c2506de}; !- Shaded Object Name

OS:ShadingSurface,
  {06d1d7d6-51f7-4f0f-92b6-bf997744b532}, !- Handle
  mid_E_Window - Overhang,                !- Name
  ,                                       !- Construction Name
  {9c3b195e-8843-416a-9f57-a9daa53e9ee8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 29.9, 2.9,                           !- X,Y,Z Vertex 1 {m}
  0, 0.1, 2.9,                            !- X,Y,Z Vertex 2 {m}
  1.2, 0.1, 2.9,                          !- X,Y,Z Vertex 3 {m}
  1.2, 29.9, 2.9;                         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d7845c98-904b-4bce-bb65-c5a1461273c2}, !- Handle
  GroundFloor_W_Window Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {3b137412-434a-49e7-bfca-9bf53f5d1bc8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {aff4e268-a954-4061-9308-c05d3be52a80}; !- Shaded Object Name

OS:ShadingSurface,
  {f0d4e7d7-b144-44f6-82c0-053f2da6ec80}, !- Handle
  GroundFloor_W_Window - Overhang,        !- Name
  ,                                       !- Construction Name
  {d7845c98-904b-4bce-bb65-c5a1461273c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -29.9, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, -0.1, 3.05,                          !- X,Y,Z Vertex 2 {m}
  -1.4, -0.1, 3.05,                       !- X,Y,Z Vertex 3 {m}
  -1.4, -29.9, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {baf8cd93-abb5-4095-88e8-67e1d4231ea4}, !- Handle
  mid_W_Window Shading Surfaces,          !- Name
  Space,                                  !- Shading Surface Type
  {03171352-bb58-44ea-b6e0-90c335995afb}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b4d56fd2-7eba-4198-ad2c-30847eaf9bfd}; !- Shaded Object Name

OS:ShadingSurface,
  {05ce1e8e-cc80-4a27-b374-7cd4665879b1}, !- Handle
  mid_W_Window - Overhang,                !- Name
  ,                                       !- Construction Name
  {baf8cd93-abb5-4095-88e8-67e1d4231ea4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -29.9, 2.9,                          !- X,Y,Z Vertex 1 {m}
  0, -0.1, 2.9,                           !- X,Y,Z Vertex 2 {m}
  -1.2, -0.1, 2.9,                        !- X,Y,Z Vertex 3 {m}
  -1.2, -29.9, 2.9;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0fdf5386-b1a6-45e4-bbfe-faea8a31f838}, !- Handle
  top_W_Window Shading Surfaces,          !- Name
  Space,                                  !- Shading Surface Type
  {0f309343-2557-451e-9a02-c76f22cc502f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {63ce2078-53c6-4117-9fd8-3e7cf1b1a384}; !- Shaded Object Name

OS:ShadingSurface,
  {27bf78d1-bb8d-447f-989b-971878bb9798}, !- Handle
  top_W_Window - Overhang,                !- Name
  ,                                       !- Construction Name
  {0fdf5386-b1a6-45e4-bbfe-faea8a31f838}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -29.9, 2.9,                          !- X,Y,Z Vertex 1 {m}
  0, -0.1, 2.9,                           !- X,Y,Z Vertex 2 {m}
  -1.2, -0.1, 2.9,                        !- X,Y,Z Vertex 3 {m}
  -1.2, -29.9, 2.9;                       !- X,Y,Z Vertex 4 {m}

OS:PlantLoop,
  {bbc4703e-184b-4905-8f78-0033d59cff08}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fab6d4ae-289f-4a33-8e37-6aceb9dc5415}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {786e4c97-03f6-4c28-afaf-4897bd1ed5a8}, !- Plant Side Inlet Node Name
  {75aec1cf-3335-4f2f-8d31-2be91e845852}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8b718221-c7f2-4c48-953a-76c1fe8a58e4}, !- Demand Side Inlet Node Name
  {13a17963-8eaa-4273-aee5-7030595f89ef}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3340523b-1f39-4859-8364-a993280c58ca}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Demand Mixer Name
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Demand Splitter Name
  {636423ca-a412-4de3-804a-00ee0804352b}, !- Supply Mixer Name
  {ddd2d388-bac7-4c18-b3f7-dbe98750b484}; !- Supply Splitter Name

OS:Node,
  {94a185d0-4961-4932-90b3-837f4a8b88cd}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {786e4c97-03f6-4c28-afaf-4897bd1ed5a8}, !- Inlet Port
  {c2816c48-d69e-461f-8e97-07011ba127d2}; !- Outlet Port

OS:Node,
  {fab6d4ae-289f-4a33-8e37-6aceb9dc5415}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {20230779-a8cc-43bb-9b73-3cddef6b1fb3}, !- Inlet Port
  {75aec1cf-3335-4f2f-8d31-2be91e845852}; !- Outlet Port

OS:Node,
  {8980a91d-8368-49eb-b2ee-6cbd8b3bc8f7}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {698f4ca1-385c-48ea-b8a6-800610bb2162}, !- Inlet Port
  {a82071d6-6b04-422f-8f8a-77eb476e14d0}; !- Outlet Port

OS:Connector:Mixer,
  {636423ca-a412-4de3-804a-00ee0804352b}, !- Handle
  Connector Mixer 1,                      !- Name
  {c558d9d0-e624-42ee-bc76-9585cb7b9aad}, !- Outlet Branch Name
  {ffc7ed5a-904e-4fed-aa4b-6902e8b31758}, !- Inlet Branch Name 1
  {593b1eda-7e7e-40a1-a42e-d6a33939f459}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ddd2d388-bac7-4c18-b3f7-dbe98750b484}, !- Handle
  Connector Splitter 1,                   !- Name
  {c1ba8401-fdd0-4bb9-8b56-946948ac3936}, !- Inlet Branch Name
  {698f4ca1-385c-48ea-b8a6-800610bb2162}, !- Outlet Branch Name 1
  {bd6e318f-4b0a-47b7-8f9e-cf3d3a3973c4}; !- Outlet Branch Name 2

OS:Connection,
  {786e4c97-03f6-4c28-afaf-4897bd1ed5a8}, !- Handle
  {bbc4703e-184b-4905-8f78-0033d59cff08}, !- Source Object
  14,                                     !- Outlet Port
  {94a185d0-4961-4932-90b3-837f4a8b88cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {698f4ca1-385c-48ea-b8a6-800610bb2162}, !- Handle
  {ddd2d388-bac7-4c18-b3f7-dbe98750b484}, !- Source Object
  3,                                      !- Outlet Port
  {8980a91d-8368-49eb-b2ee-6cbd8b3bc8f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75aec1cf-3335-4f2f-8d31-2be91e845852}, !- Handle
  {fab6d4ae-289f-4a33-8e37-6aceb9dc5415}, !- Source Object
  3,                                      !- Outlet Port
  {bbc4703e-184b-4905-8f78-0033d59cff08}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fe219124-9c11-4215-ba8b-e70beaa0ccf7}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {8b718221-c7f2-4c48-953a-76c1fe8a58e4}, !- Inlet Port
  {035351a5-ca18-4099-9e29-08faa75d09a7}; !- Outlet Port

OS:Node,
  {03dce1ac-1b39-4ade-9969-c9982dae21c9}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {9b44e975-c80f-457c-bde2-439973fc277b}, !- Inlet Port
  {13a17963-8eaa-4273-aee5-7030595f89ef}; !- Outlet Port

OS:Node,
  {1727b055-e55a-4495-9c95-c0ade351b475}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {279b6c74-1a02-4941-ab21-0c2e6dddbf4e}, !- Inlet Port
  {31f36655-8cd8-4880-990f-d9ea9a01c482}; !- Outlet Port

OS:Connector:Mixer,
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Handle
  Connector Mixer 2,                      !- Name
  {06da28a8-d351-40dd-acc9-e4e91cec7a4f}, !- Outlet Branch Name
  {a9152caa-db4b-43e6-98cc-5d0e48d68c09}, !- Inlet Branch Name 1
  {0634cc60-ad08-4aec-8b57-93853261c61b}, !- Inlet Branch Name 2
  {22b3df25-3f69-463b-862b-51a6092b3eea}, !- Inlet Branch Name 3
  {1376061d-cee8-4a57-b157-2750d8e2c7ef}, !- Inlet Branch Name 4
  {8b725366-f165-4491-b7bf-f44c5cb4e1d4}, !- Inlet Branch Name 5
  {7d787b66-062e-404e-a62d-5b0edbfd2f42}, !- Inlet Branch Name 6
  {2308f642-f17a-479d-923b-e05b27f59570}, !- Inlet Branch Name 7
  {2bc26a76-4c5f-4ba0-a541-3aa8b460c8e8}, !- Inlet Branch Name 8
  {88b5f63b-7732-4cea-893c-a90944629338}, !- Inlet Branch Name 9
  {1e25790c-f7d5-496b-ab5a-b5d656c08299}, !- Inlet Branch Name 10
  {b9fe7507-ae2d-48b3-8b85-e9c8e9dcaeae}, !- Inlet Branch Name 11
  {1cd83847-4562-48f1-8a71-1b33b608ead5}, !- Inlet Branch Name 12
  {4c28b4e4-6d35-44ad-a814-9dca3d385f91}, !- Inlet Branch Name 13
  {a446221b-496c-4253-9bd5-1fe313a08589}, !- Inlet Branch Name 14
  {4a07c08b-4553-4e8a-8206-91266a3c8756}, !- Inlet Branch Name 15
  {5294a340-5ecc-466f-a64e-8efa8577b817}, !- Inlet Branch Name 16
  {3c3965fe-b421-419c-9fbc-807cb9a995c5}, !- Inlet Branch Name 17
  {e4fdba5e-ef24-465e-8794-4d7b2c9df20e}, !- Inlet Branch Name 18
  {d6259422-11aa-4eeb-a140-a0255a32ff0d}, !- Inlet Branch Name 19
  {afae5f17-5ea9-4f86-9f73-abe360bae090}, !- Inlet Branch Name 20
  {4fb893e2-f387-4b46-9bc0-fab5bb52295f}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Handle
  Connector Splitter 2,                   !- Name
  {688963b4-534a-45da-ace2-12dc11787192}, !- Inlet Branch Name
  {279b6c74-1a02-4941-ab21-0c2e6dddbf4e}, !- Outlet Branch Name 1
  {12099c9d-5bd5-4097-80f2-9f397915fee5}, !- Outlet Branch Name 2
  {34b91ecf-b39c-4384-92e3-0e96ce11b850}, !- Outlet Branch Name 3
  {657d51d7-23c0-42a4-a48a-4cddb9f65557}, !- Outlet Branch Name 4
  {f17a532e-d29b-4d42-b81f-7eaf9c567ede}, !- Outlet Branch Name 5
  {8e9efd19-6438-46e7-a555-c74b766a7b01}, !- Outlet Branch Name 6
  {459944b0-6578-44ff-93e4-42ea330455e2}, !- Outlet Branch Name 7
  {6f8da61c-99d5-4ef4-bebf-bc542310c1f2}, !- Outlet Branch Name 8
  {b892b577-7e22-49dc-a13e-f76ac8561da2}, !- Outlet Branch Name 9
  {87364f18-d1ee-437c-9f05-60f708360587}, !- Outlet Branch Name 10
  {a863280f-189b-4b6c-ba31-518c721f552e}, !- Outlet Branch Name 11
  {d8b9b8e8-8108-4013-a7d3-e594f0a5a4ad}, !- Outlet Branch Name 12
  {f6ffe5d2-ed7f-4f25-9095-6753bcf6f0be}, !- Outlet Branch Name 13
  {82a3edba-2a03-4682-af65-dd2e5677fad5}, !- Outlet Branch Name 14
  {87ab40b2-facd-410a-9f50-4af949412e1b}, !- Outlet Branch Name 15
  {ca83c4da-7e60-45a0-8ff3-ebe3d319dee7}, !- Outlet Branch Name 16
  {8cea153f-daab-4f35-b883-d8dee089316a}, !- Outlet Branch Name 17
  {e55ac526-2aa3-4d61-9c23-d0622930660f}, !- Outlet Branch Name 18
  {5ab4d98c-107a-4305-84a6-7a6600cd87fc}, !- Outlet Branch Name 19
  {9d7f70f4-d0b1-4122-ba5e-cf9cdad4cf26}, !- Outlet Branch Name 20
  {d58e6227-a7da-4c2c-8822-c39dc1635593}; !- Outlet Branch Name 21

OS:Connection,
  {8b718221-c7f2-4c48-953a-76c1fe8a58e4}, !- Handle
  {bbc4703e-184b-4905-8f78-0033d59cff08}, !- Source Object
  17,                                     !- Outlet Port
  {fe219124-9c11-4215-ba8b-e70beaa0ccf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279b6c74-1a02-4941-ab21-0c2e6dddbf4e}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  3,                                      !- Outlet Port
  {1727b055-e55a-4495-9c95-c0ade351b475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a17963-8eaa-4273-aee5-7030595f89ef}, !- Handle
  {03dce1ac-1b39-4ade-9969-c9982dae21c9}, !- Source Object
  3,                                      !- Outlet Port
  {bbc4703e-184b-4905-8f78-0033d59cff08}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3415664d-a554-4e2d-a495-db3580964ae0}, !- Handle
  {bbc4703e-184b-4905-8f78-0033d59cff08}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3340523b-1f39-4859-8364-a993280c58ca}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {e26bd4a1-4b71-4e39-af49-bfb6d05e07b8}, !- Handle
  Hot Water Loop Temp - 120F,             !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  {6cc26c0c-4581-462c-9a6b-f682b68d131f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cc26c0c-4581-462c-9a6b-f682b68d131f}, !- Handle
  Hot Water Loop Temp - 120F Default,     !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {aa885a0d-36ab-4639-b63a-fd1c2ba10c91}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {e26bd4a1-4b71-4e39-af49-bfb6d05e07b8}, !- Schedule Name
  {fab6d4ae-289f-4a33-8e37-6aceb9dc5415}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {273f5936-6fed-4a2e-8571-b2cbe33c1f8c}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {c2816c48-d69e-461f-8e97-07011ba127d2}, !- Inlet Node Name
  {638cf064-cb79-4ec7-8519-8adae1253541}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8f34e9b4-6e24-443b-8658-7807f3166b61}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {638cf064-cb79-4ec7-8519-8adae1253541}, !- Inlet Port
  {c1ba8401-fdd0-4bb9-8b56-946948ac3936}; !- Outlet Port

OS:Connection,
  {c2816c48-d69e-461f-8e97-07011ba127d2}, !- Handle
  {94a185d0-4961-4932-90b3-837f4a8b88cd}, !- Source Object
  3,                                      !- Outlet Port
  {273f5936-6fed-4a2e-8571-b2cbe33c1f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638cf064-cb79-4ec7-8519-8adae1253541}, !- Handle
  {273f5936-6fed-4a2e-8571-b2cbe33c1f8c}, !- Source Object
  3,                                      !- Outlet Port
  {8f34e9b4-6e24-443b-8658-7807f3166b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ba8401-fdd0-4bb9-8b56-946948ac3936}, !- Handle
  {8f34e9b4-6e24-443b-8658-7807f3166b61}, !- Source Object
  3,                                      !- Outlet Port
  {ddd2d388-bac7-4c18-b3f7-dbe98750b484}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {61623ba6-4411-4873-91c3-2ccd7c785062}, !- Handle
  Boiler 1762kBtu/hr 0.94 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.933,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {2711493b-f33e-4ff3-af70-6222f1e7df3d}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {a82071d6-6b04-422f-8f8a-77eb476e14d0}, !- Boiler Water Inlet Node Name
  {c01f62a9-25b8-40cb-a0cf-4e34d45e5783}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {fe48215c-4681-414f-86fa-45f11b0a8327}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {c01f62a9-25b8-40cb-a0cf-4e34d45e5783}, !- Inlet Port
  {ffc7ed5a-904e-4fed-aa4b-6902e8b31758}; !- Outlet Port

OS:Connection,
  {a82071d6-6b04-422f-8f8a-77eb476e14d0}, !- Handle
  {8980a91d-8368-49eb-b2ee-6cbd8b3bc8f7}, !- Source Object
  3,                                      !- Outlet Port
  {61623ba6-4411-4873-91c3-2ccd7c785062}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {c01f62a9-25b8-40cb-a0cf-4e34d45e5783}, !- Handle
  {61623ba6-4411-4873-91c3-2ccd7c785062}, !- Source Object
  12,                                     !- Outlet Port
  {fe48215c-4681-414f-86fa-45f11b0a8327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc7ed5a-904e-4fed-aa4b-6902e8b31758}, !- Handle
  {fe48215c-4681-414f-86fa-45f11b0a8327}, !- Source Object
  3,                                      !- Outlet Port
  {636423ca-a412-4de3-804a-00ee0804352b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf016d1b-2e3d-4a0f-95b9-9e075fa1b4f9}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {a4bd5e9f-d60e-4c4f-bd5a-382869af1897}, !- Inlet Node Name
  {27aa369e-a1f7-4dcb-90c1-75b61233e90d}; !- Outlet Node Name

OS:Node,
  {b2b3a7ec-0e22-4167-9020-5606135b7813}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {bd6e318f-4b0a-47b7-8f9e-cf3d3a3973c4}, !- Inlet Port
  {a4bd5e9f-d60e-4c4f-bd5a-382869af1897}; !- Outlet Port

OS:Connection,
  {bd6e318f-4b0a-47b7-8f9e-cf3d3a3973c4}, !- Handle
  {ddd2d388-bac7-4c18-b3f7-dbe98750b484}, !- Source Object
  4,                                      !- Outlet Port
  {b2b3a7ec-0e22-4167-9020-5606135b7813}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b1505b7-d290-41e6-97a8-83c8048e89ec}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {27aa369e-a1f7-4dcb-90c1-75b61233e90d}, !- Inlet Port
  {593b1eda-7e7e-40a1-a42e-d6a33939f459}; !- Outlet Port

OS:Connection,
  {a4bd5e9f-d60e-4c4f-bd5a-382869af1897}, !- Handle
  {b2b3a7ec-0e22-4167-9020-5606135b7813}, !- Source Object
  3,                                      !- Outlet Port
  {cf016d1b-2e3d-4a0f-95b9-9e075fa1b4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27aa369e-a1f7-4dcb-90c1-75b61233e90d}, !- Handle
  {cf016d1b-2e3d-4a0f-95b9-9e075fa1b4f9}, !- Source Object
  3,                                      !- Outlet Port
  {0b1505b7-d290-41e6-97a8-83c8048e89ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593b1eda-7e7e-40a1-a42e-d6a33939f459}, !- Handle
  {0b1505b7-d290-41e6-97a8-83c8048e89ec}, !- Source Object
  3,                                      !- Outlet Port
  {636423ca-a412-4de3-804a-00ee0804352b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {37cc539b-b495-4e04-a091-85a042733b29}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {31f36655-8cd8-4880-990f-d9ea9a01c482}, !- Inlet Node Name
  {52d8129d-d7ad-430f-b5f0-144e77a81bc0}; !- Outlet Node Name

OS:Node,
  {95fafff8-6bb0-4477-85f5-11db06776c20}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {52d8129d-d7ad-430f-b5f0-144e77a81bc0}, !- Inlet Port
  {a9152caa-db4b-43e6-98cc-5d0e48d68c09}; !- Outlet Port

OS:Connection,
  {31f36655-8cd8-4880-990f-d9ea9a01c482}, !- Handle
  {1727b055-e55a-4495-9c95-c0ade351b475}, !- Source Object
  3,                                      !- Outlet Port
  {37cc539b-b495-4e04-a091-85a042733b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d8129d-d7ad-430f-b5f0-144e77a81bc0}, !- Handle
  {37cc539b-b495-4e04-a091-85a042733b29}, !- Source Object
  3,                                      !- Outlet Port
  {95fafff8-6bb0-4477-85f5-11db06776c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9152caa-db4b-43e6-98cc-5d0e48d68c09}, !- Handle
  {95fafff8-6bb0-4477-85f5-11db06776c20}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e32bcffb-b56d-4bce-b08e-dd2238116b61}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {07ef0484-d53d-4584-a9ef-27992013c4ff}, !- Inlet Node Name
  {20230779-a8cc-43bb-9b73-3cddef6b1fb3}; !- Outlet Node Name

OS:Node,
  {9523baad-2032-40f1-8287-67289e58aa61}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {c558d9d0-e624-42ee-bc76-9585cb7b9aad}, !- Inlet Port
  {07ef0484-d53d-4584-a9ef-27992013c4ff}; !- Outlet Port

OS:Connection,
  {c558d9d0-e624-42ee-bc76-9585cb7b9aad}, !- Handle
  {636423ca-a412-4de3-804a-00ee0804352b}, !- Source Object
  2,                                      !- Outlet Port
  {9523baad-2032-40f1-8287-67289e58aa61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ef0484-d53d-4584-a9ef-27992013c4ff}, !- Handle
  {9523baad-2032-40f1-8287-67289e58aa61}, !- Source Object
  3,                                      !- Outlet Port
  {e32bcffb-b56d-4bce-b08e-dd2238116b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20230779-a8cc-43bb-9b73-3cddef6b1fb3}, !- Handle
  {e32bcffb-b56d-4bce-b08e-dd2238116b61}, !- Source Object
  3,                                      !- Outlet Port
  {fab6d4ae-289f-4a33-8e37-6aceb9dc5415}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {138acceb-2936-4da3-9de7-d1fbf9080478}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {035351a5-ca18-4099-9e29-08faa75d09a7}, !- Inlet Node Name
  {5583ad5f-7fa2-4f5f-884a-97d3ee3e18ec}; !- Outlet Node Name

OS:Node,
  {04ad6520-4e3a-40bc-8f2a-41f424fb32f2}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {5583ad5f-7fa2-4f5f-884a-97d3ee3e18ec}, !- Inlet Port
  {688963b4-534a-45da-ace2-12dc11787192}; !- Outlet Port

OS:Connection,
  {035351a5-ca18-4099-9e29-08faa75d09a7}, !- Handle
  {fe219124-9c11-4215-ba8b-e70beaa0ccf7}, !- Source Object
  3,                                      !- Outlet Port
  {138acceb-2936-4da3-9de7-d1fbf9080478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5583ad5f-7fa2-4f5f-884a-97d3ee3e18ec}, !- Handle
  {138acceb-2936-4da3-9de7-d1fbf9080478}, !- Source Object
  3,                                      !- Outlet Port
  {04ad6520-4e3a-40bc-8f2a-41f424fb32f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {688963b4-534a-45da-ace2-12dc11787192}, !- Handle
  {04ad6520-4e3a-40bc-8f2a-41f424fb32f2}, !- Source Object
  3,                                      !- Outlet Port
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73392b1d-2e23-4029-87a2-5aaced4f359d}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {bfa6cd18-64a7-443a-9d03-9e2ad13f6505}, !- Inlet Node Name
  {9b44e975-c80f-457c-bde2-439973fc277b}; !- Outlet Node Name

OS:Node,
  {c0e24e38-c8ab-44a2-88c5-d5c556a13c92}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {06da28a8-d351-40dd-acc9-e4e91cec7a4f}, !- Inlet Port
  {bfa6cd18-64a7-443a-9d03-9e2ad13f6505}; !- Outlet Port

OS:Connection,
  {06da28a8-d351-40dd-acc9-e4e91cec7a4f}, !- Handle
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Source Object
  2,                                      !- Outlet Port
  {c0e24e38-c8ab-44a2-88c5-d5c556a13c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa6cd18-64a7-443a-9d03-9e2ad13f6505}, !- Handle
  {c0e24e38-c8ab-44a2-88c5-d5c556a13c92}, !- Source Object
  3,                                      !- Outlet Port
  {73392b1d-2e23-4029-87a2-5aaced4f359d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b44e975-c80f-457c-bde2-439973fc277b}, !- Handle
  {73392b1d-2e23-4029-87a2-5aaced4f359d}, !- Source Object
  3,                                      !- Outlet Port
  {03dce1ac-1b39-4ade-9969-c9982dae21c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {f72debe3-bd9c-4d29-a1f9-35a8fd58d8e4}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {521aa808-0ee5-4d44-b769-680fd91b9c43}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e28b24b1-6835-4aeb-9eb5-e8ced29a31d5}, !- Plant Side Inlet Node Name
  {e8a81680-a042-4f30-b6c0-ad6fbe6d6f18}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4a64e1ac-d7b2-471c-b97b-86ba815d7243}, !- Demand Side Inlet Node Name
  {50027bbc-e264-42ce-9af2-dffefcaad2db}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {dbeabbe7-743d-470f-b257-ce1f192957b0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {aa5968b1-2e85-4fd6-90ca-c1f33a99ba15}, !- Demand Mixer Name
  {df4ba6cf-d7d7-4c78-92d6-f91058f5799f}, !- Demand Splitter Name
  {ff58e98c-2898-466d-b43d-e2fa4d097294}, !- Supply Mixer Name
  {e91d26d9-e01a-45a2-b46b-4beee4f400d0}; !- Supply Splitter Name

OS:Node,
  {72169b48-bbdb-404a-8d00-37e0fcc28468}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {e28b24b1-6835-4aeb-9eb5-e8ced29a31d5}, !- Inlet Port
  {cbb7d7b6-d4e4-4731-9f25-dd482aa7b585}; !- Outlet Port

OS:Node,
  {521aa808-0ee5-4d44-b769-680fd91b9c43}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {52603c2a-fa6f-4eb8-b587-de9d0b26c7d0}, !- Inlet Port
  {e8a81680-a042-4f30-b6c0-ad6fbe6d6f18}; !- Outlet Port

OS:Node,
  {1c1ea0be-3f71-41e2-9b23-dec436da402d}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {b67083b5-ddf6-44bb-8596-5dbd2bf7362c}, !- Inlet Port
  {cf117604-3c1a-476b-a0f6-40ecfd8de6a9}; !- Outlet Port

OS:Connector:Mixer,
  {ff58e98c-2898-466d-b43d-e2fa4d097294}, !- Handle
  Connector Mixer 3,                      !- Name
  {b56d70b7-0496-4bec-8cc6-7775b7ad8816}, !- Outlet Branch Name
  {429fb6c0-dd31-44a4-abf0-93a8e52e8aa9}, !- Inlet Branch Name 1
  {56119101-6910-4fe7-8eb8-d178c08666e2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e91d26d9-e01a-45a2-b46b-4beee4f400d0}, !- Handle
  Connector Splitter 3,                   !- Name
  {a490484b-fd79-4fe4-8bc4-38a53388f8cf}, !- Inlet Branch Name
  {b67083b5-ddf6-44bb-8596-5dbd2bf7362c}, !- Outlet Branch Name 1
  {cf3ec7d4-ef90-4287-b652-6862e46dca46}; !- Outlet Branch Name 2

OS:Connection,
  {e28b24b1-6835-4aeb-9eb5-e8ced29a31d5}, !- Handle
  {f72debe3-bd9c-4d29-a1f9-35a8fd58d8e4}, !- Source Object
  14,                                     !- Outlet Port
  {72169b48-bbdb-404a-8d00-37e0fcc28468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b67083b5-ddf6-44bb-8596-5dbd2bf7362c}, !- Handle
  {e91d26d9-e01a-45a2-b46b-4beee4f400d0}, !- Source Object
  3,                                      !- Outlet Port
  {1c1ea0be-3f71-41e2-9b23-dec436da402d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a81680-a042-4f30-b6c0-ad6fbe6d6f18}, !- Handle
  {521aa808-0ee5-4d44-b769-680fd91b9c43}, !- Source Object
  3,                                      !- Outlet Port
  {f72debe3-bd9c-4d29-a1f9-35a8fd58d8e4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6dc53750-559d-4373-bb6c-0e87f4634d4a}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {4a64e1ac-d7b2-471c-b97b-86ba815d7243}, !- Inlet Port
  {33a51062-e08c-49b8-b6fb-1f8d25c163fb}; !- Outlet Port

OS:Node,
  {53e4704f-1ac6-45bd-8109-19b4e4dbfb48}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {5d45d4a8-430c-4578-8ada-4be398af1375}, !- Inlet Port
  {50027bbc-e264-42ce-9af2-dffefcaad2db}; !- Outlet Port

OS:Node,
  {2b6b48c2-72dd-4643-96ec-77164e9fc24e}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {6256dd14-92db-4d0e-a6eb-a8d57ed19394}, !- Inlet Port
  {0ebcd835-6547-4b08-a1ff-0a0697c72338}; !- Outlet Port

OS:Connector:Mixer,
  {aa5968b1-2e85-4fd6-90ca-c1f33a99ba15}, !- Handle
  Connector Mixer 4,                      !- Name
  {a8243bb2-f4ec-44b3-bf2b-6654af0fa27b}, !- Outlet Branch Name
  {b2fb0066-4b08-4fa6-ab5c-544c7557f163}, !- Inlet Branch Name 1
  {d2ceaa21-5dbd-4046-92f8-b5f0b2882ccd}, !- Inlet Branch Name 2
  {91c0840b-4244-4ef6-8d48-685648817d1f}, !- Inlet Branch Name 3
  {52a2fe22-cbe0-4188-9556-4b8a40027e1b}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {df4ba6cf-d7d7-4c78-92d6-f91058f5799f}, !- Handle
  Connector Splitter 4,                   !- Name
  {a6e50b2b-cc1b-445f-9d6f-7b52e4409681}, !- Inlet Branch Name
  {6256dd14-92db-4d0e-a6eb-a8d57ed19394}, !- Outlet Branch Name 1
  {42a454dd-db59-4825-8773-4e1ebe639b48}, !- Outlet Branch Name 2
  {2e017606-2d5d-4e1a-bc1f-e00e674d9a5d}, !- Outlet Branch Name 3
  {217dd14f-29ff-4a45-afd1-a8e1b444c33e}; !- Outlet Branch Name 4

OS:Connection,
  {4a64e1ac-d7b2-471c-b97b-86ba815d7243}, !- Handle
  {f72debe3-bd9c-4d29-a1f9-35a8fd58d8e4}, !- Source Object
  17,                                     !- Outlet Port
  {6dc53750-559d-4373-bb6c-0e87f4634d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6256dd14-92db-4d0e-a6eb-a8d57ed19394}, !- Handle
  {df4ba6cf-d7d7-4c78-92d6-f91058f5799f}, !- Source Object
  3,                                      !- Outlet Port
  {2b6b48c2-72dd-4643-96ec-77164e9fc24e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50027bbc-e264-42ce-9af2-dffefcaad2db}, !- Handle
  {53e4704f-1ac6-45bd-8109-19b4e4dbfb48}, !- Source Object
  3,                                      !- Outlet Port
  {f72debe3-bd9c-4d29-a1f9-35a8fd58d8e4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2693db44-00f2-4633-902a-501958598ab7}, !- Handle
  {f72debe3-bd9c-4d29-a1f9-35a8fd58d8e4}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {dbeabbe7-743d-470f-b257-ce1f192957b0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {2871ff18-e21e-4e71-becd-6e2226d009df}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888888,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  5.5555555555556,                        !- Minimum Setpoint Temperature {C}
  {521aa808-0ee5-4d44-b769-680fd91b9c43}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2497bd54-1e74-4c05-bd4d-cda4f8dac901}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {cbb7d7b6-d4e4-4731-9f25-dd482aa7b585}, !- Inlet Node Name
  {05e1ceeb-0af3-4e4c-a82e-c953ec5b7782}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.941,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {5c0d078f-9a46-4377-84bd-d9831e905cc2}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {05e1ceeb-0af3-4e4c-a82e-c953ec5b7782}, !- Inlet Port
  {a490484b-fd79-4fe4-8bc4-38a53388f8cf}; !- Outlet Port

OS:Connection,
  {cbb7d7b6-d4e4-4731-9f25-dd482aa7b585}, !- Handle
  {72169b48-bbdb-404a-8d00-37e0fcc28468}, !- Source Object
  3,                                      !- Outlet Port
  {2497bd54-1e74-4c05-bd4d-cda4f8dac901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e1ceeb-0af3-4e4c-a82e-c953ec5b7782}, !- Handle
  {2497bd54-1e74-4c05-bd4d-cda4f8dac901}, !- Source Object
  3,                                      !- Outlet Port
  {5c0d078f-9a46-4377-84bd-d9831e905cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a490484b-fd79-4fe4-8bc4-38a53388f8cf}, !- Handle
  {5c0d078f-9a46-4377-84bd-d9831e905cc2}, !- Source Object
  3,                                      !- Outlet Port
  {e91d26d9-e01a-45a2-b46b-4beee4f400d0}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {6ec330bc-89a6-4423-8b6d-a69a9f09c026}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  {cf117604-3c1a-476b-a0f6-40ecfd8de6a9}, !- Water Inlet Node
  {637b60e1-c2e8-412b-a587-e26d00b721fd}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25.5555555555556,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  3.88888888888888,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  40284.8346341541,                       !- Design Fan Power {W}
  {9a74906f-2ffc-4a3e-81d4-d0d1be637cc5}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {5ed23f9e-faf3-4274-a70a-afb4decc402f}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a74906f-2ffc-4a3e-81d4-d0d1be637cc5}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {067b0024-1a75-4877-a61e-f4b644f0e85b}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {637b60e1-c2e8-412b-a587-e26d00b721fd}, !- Inlet Port
  {429fb6c0-dd31-44a4-abf0-93a8e52e8aa9}; !- Outlet Port

OS:Connection,
  {cf117604-3c1a-476b-a0f6-40ecfd8de6a9}, !- Handle
  {1c1ea0be-3f71-41e2-9b23-dec436da402d}, !- Source Object
  3,                                      !- Outlet Port
  {6ec330bc-89a6-4423-8b6d-a69a9f09c026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637b60e1-c2e8-412b-a587-e26d00b721fd}, !- Handle
  {6ec330bc-89a6-4423-8b6d-a69a9f09c026}, !- Source Object
  3,                                      !- Outlet Port
  {067b0024-1a75-4877-a61e-f4b644f0e85b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429fb6c0-dd31-44a4-abf0-93a8e52e8aa9}, !- Handle
  {067b0024-1a75-4877-a61e-f4b644f0e85b}, !- Source Object
  3,                                      !- Outlet Port
  {ff58e98c-2898-466d-b43d-e2fa4d097294}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {42f24d56-86c5-43b1-a0fc-5460aadfdfb6}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {363d2dbd-8402-4166-96d7-4d0edfe26970}, !- Inlet Node Name
  {120f9680-9258-4347-b11f-b3f0718a885d}; !- Outlet Node Name

OS:Node,
  {43709ab8-0cf2-4ac0-a347-6db288d2dad3}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {cf3ec7d4-ef90-4287-b652-6862e46dca46}, !- Inlet Port
  {363d2dbd-8402-4166-96d7-4d0edfe26970}; !- Outlet Port

OS:Connection,
  {cf3ec7d4-ef90-4287-b652-6862e46dca46}, !- Handle
  {e91d26d9-e01a-45a2-b46b-4beee4f400d0}, !- Source Object
  4,                                      !- Outlet Port
  {43709ab8-0cf2-4ac0-a347-6db288d2dad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {215f57c6-af13-4783-aa3d-38d217290a4f}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {120f9680-9258-4347-b11f-b3f0718a885d}, !- Inlet Port
  {56119101-6910-4fe7-8eb8-d178c08666e2}; !- Outlet Port

OS:Connection,
  {363d2dbd-8402-4166-96d7-4d0edfe26970}, !- Handle
  {43709ab8-0cf2-4ac0-a347-6db288d2dad3}, !- Source Object
  3,                                      !- Outlet Port
  {42f24d56-86c5-43b1-a0fc-5460aadfdfb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120f9680-9258-4347-b11f-b3f0718a885d}, !- Handle
  {42f24d56-86c5-43b1-a0fc-5460aadfdfb6}, !- Source Object
  3,                                      !- Outlet Port
  {215f57c6-af13-4783-aa3d-38d217290a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56119101-6910-4fe7-8eb8-d178c08666e2}, !- Handle
  {215f57c6-af13-4783-aa3d-38d217290a4f}, !- Source Object
  3,                                      !- Outlet Port
  {ff58e98c-2898-466d-b43d-e2fa4d097294}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1aef23f7-f3a2-428f-bbf0-a08b9156a082}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {0ebcd835-6547-4b08-a1ff-0a0697c72338}, !- Inlet Node Name
  {4ff1b86a-9689-49a6-8673-ad084cd9e3d2}; !- Outlet Node Name

OS:Node,
  {d292f04e-ff55-4853-8cfd-4d2bf54547e1}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {4ff1b86a-9689-49a6-8673-ad084cd9e3d2}, !- Inlet Port
  {b2fb0066-4b08-4fa6-ab5c-544c7557f163}; !- Outlet Port

OS:Connection,
  {0ebcd835-6547-4b08-a1ff-0a0697c72338}, !- Handle
  {2b6b48c2-72dd-4643-96ec-77164e9fc24e}, !- Source Object
  3,                                      !- Outlet Port
  {1aef23f7-f3a2-428f-bbf0-a08b9156a082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff1b86a-9689-49a6-8673-ad084cd9e3d2}, !- Handle
  {1aef23f7-f3a2-428f-bbf0-a08b9156a082}, !- Source Object
  3,                                      !- Outlet Port
  {d292f04e-ff55-4853-8cfd-4d2bf54547e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2fb0066-4b08-4fa6-ab5c-544c7557f163}, !- Handle
  {d292f04e-ff55-4853-8cfd-4d2bf54547e1}, !- Source Object
  3,                                      !- Outlet Port
  {aa5968b1-2e85-4fd6-90ca-c1f33a99ba15}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f1f21f47-4a20-456c-9b1d-0be30ef0debe}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {2f2164a0-20fc-453f-83ee-4d7a7d537bf0}, !- Inlet Node Name
  {52603c2a-fa6f-4eb8-b587-de9d0b26c7d0}; !- Outlet Node Name

OS:Node,
  {4d563782-5f2b-48c2-adae-852cf03e4722}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {b56d70b7-0496-4bec-8cc6-7775b7ad8816}, !- Inlet Port
  {2f2164a0-20fc-453f-83ee-4d7a7d537bf0}; !- Outlet Port

OS:Connection,
  {b56d70b7-0496-4bec-8cc6-7775b7ad8816}, !- Handle
  {ff58e98c-2898-466d-b43d-e2fa4d097294}, !- Source Object
  2,                                      !- Outlet Port
  {4d563782-5f2b-48c2-adae-852cf03e4722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2164a0-20fc-453f-83ee-4d7a7d537bf0}, !- Handle
  {4d563782-5f2b-48c2-adae-852cf03e4722}, !- Source Object
  3,                                      !- Outlet Port
  {f1f21f47-4a20-456c-9b1d-0be30ef0debe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52603c2a-fa6f-4eb8-b587-de9d0b26c7d0}, !- Handle
  {f1f21f47-4a20-456c-9b1d-0be30ef0debe}, !- Source Object
  3,                                      !- Outlet Port
  {521aa808-0ee5-4d44-b769-680fd91b9c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {80f2e390-6ea1-4784-8f64-f2b1d5255529}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {33a51062-e08c-49b8-b6fb-1f8d25c163fb}, !- Inlet Node Name
  {6611fece-3710-424a-8fd1-3b471213ac0d}; !- Outlet Node Name

OS:Node,
  {160d9535-6545-4cb6-a0b4-41e6058ce916}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {6611fece-3710-424a-8fd1-3b471213ac0d}, !- Inlet Port
  {a6e50b2b-cc1b-445f-9d6f-7b52e4409681}; !- Outlet Port

OS:Connection,
  {33a51062-e08c-49b8-b6fb-1f8d25c163fb}, !- Handle
  {6dc53750-559d-4373-bb6c-0e87f4634d4a}, !- Source Object
  3,                                      !- Outlet Port
  {80f2e390-6ea1-4784-8f64-f2b1d5255529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6611fece-3710-424a-8fd1-3b471213ac0d}, !- Handle
  {80f2e390-6ea1-4784-8f64-f2b1d5255529}, !- Source Object
  3,                                      !- Outlet Port
  {160d9535-6545-4cb6-a0b4-41e6058ce916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e50b2b-cc1b-445f-9d6f-7b52e4409681}, !- Handle
  {160d9535-6545-4cb6-a0b4-41e6058ce916}, !- Source Object
  3,                                      !- Outlet Port
  {df4ba6cf-d7d7-4c78-92d6-f91058f5799f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e3c43768-22a2-4593-a783-728388de8de3}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {45ad98e5-b8ee-4bd2-a141-5dc94e061978}, !- Inlet Node Name
  {5d45d4a8-430c-4578-8ada-4be398af1375}; !- Outlet Node Name

OS:Node,
  {d4fc48d9-defc-4511-80b4-5e8ff2faaec5}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {a8243bb2-f4ec-44b3-bf2b-6654af0fa27b}, !- Inlet Port
  {45ad98e5-b8ee-4bd2-a141-5dc94e061978}; !- Outlet Port

OS:Connection,
  {a8243bb2-f4ec-44b3-bf2b-6654af0fa27b}, !- Handle
  {aa5968b1-2e85-4fd6-90ca-c1f33a99ba15}, !- Source Object
  2,                                      !- Outlet Port
  {d4fc48d9-defc-4511-80b4-5e8ff2faaec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ad98e5-b8ee-4bd2-a141-5dc94e061978}, !- Handle
  {d4fc48d9-defc-4511-80b4-5e8ff2faaec5}, !- Source Object
  3,                                      !- Outlet Port
  {e3c43768-22a2-4593-a783-728388de8de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d45d4a8-430c-4578-8ada-4be398af1375}, !- Handle
  {e3c43768-22a2-4593-a783-728388de8de3}, !- Source Object
  3,                                      !- Outlet Port
  {53e4704f-1ac6-45bd-8109-19b4e4dbfb48}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {cac53c6a-9990-4263-92e4-819a84aac290}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6bed1f64-a388-4ea4-bc95-465b9a0ce73f}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1bfc9b82-f15a-43f7-a332-23cc0e4c5a6c}, !- Plant Side Inlet Node Name
  {e31e0e63-b9b2-4f5f-9a2c-6bbe5842de6f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bdc2c3c0-57e8-49db-abf9-96806e271e22}, !- Demand Side Inlet Node Name
  {b9454ecc-beee-4f67-bcc3-5f975f8797c4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {79f431f2-3460-4ee6-b588-3c0076186519}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Demand Mixer Name
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Demand Splitter Name
  {e40ea5fa-439f-4674-8339-013e88c0c385}, !- Supply Mixer Name
  {9e816327-cfa3-4ea1-a9d0-361ff2d3a879}; !- Supply Splitter Name

OS:Node,
  {79f1cd47-1c16-448e-8544-6b78b5f5ca1c}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {1bfc9b82-f15a-43f7-a332-23cc0e4c5a6c}, !- Inlet Port
  {e2fcb9f9-608c-4b6c-a395-4301abddc99e}; !- Outlet Port

OS:Node,
  {6bed1f64-a388-4ea4-bc95-465b9a0ce73f}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {530424dd-5640-4297-b910-7a13dbdd147c}, !- Inlet Port
  {e31e0e63-b9b2-4f5f-9a2c-6bbe5842de6f}; !- Outlet Port

OS:Node,
  {3f26c66e-c332-4274-a88b-808243ba4492}, !- Handle
  NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {60c880c2-2c50-4514-95b8-a0a4ff616feb}, !- Inlet Port
  {2474c06c-2efc-4de8-b669-82c85ce9d9c8}; !- Outlet Port

OS:Connector:Mixer,
  {e40ea5fa-439f-4674-8339-013e88c0c385}, !- Handle
  Connector Mixer 5,                      !- Name
  {a15fb76c-9055-4ba7-abe5-8b4353f4e9a6}, !- Outlet Branch Name
  {f41703c4-5832-4ad4-9335-0cadae425e19}, !- Inlet Branch Name 1
  {6930e59e-a4a8-4101-91b9-97fd062f5175}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9e816327-cfa3-4ea1-a9d0-361ff2d3a879}, !- Handle
  Connector Splitter 5,                   !- Name
  {365d5c05-9867-430c-a610-9b2de0f6707f}, !- Inlet Branch Name
  {60c880c2-2c50-4514-95b8-a0a4ff616feb}, !- Outlet Branch Name 1
  {80058a1b-0d1e-484e-9d33-1792ac230604}; !- Outlet Branch Name 2

OS:Connection,
  {1bfc9b82-f15a-43f7-a332-23cc0e4c5a6c}, !- Handle
  {cac53c6a-9990-4263-92e4-819a84aac290}, !- Source Object
  14,                                     !- Outlet Port
  {79f1cd47-1c16-448e-8544-6b78b5f5ca1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c880c2-2c50-4514-95b8-a0a4ff616feb}, !- Handle
  {9e816327-cfa3-4ea1-a9d0-361ff2d3a879}, !- Source Object
  3,                                      !- Outlet Port
  {3f26c66e-c332-4274-a88b-808243ba4492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e31e0e63-b9b2-4f5f-9a2c-6bbe5842de6f}, !- Handle
  {6bed1f64-a388-4ea4-bc95-465b9a0ce73f}, !- Source Object
  3,                                      !- Outlet Port
  {cac53c6a-9990-4263-92e4-819a84aac290}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5619f28b-88f1-4b28-a3bb-ba9c54285fd5}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {bdc2c3c0-57e8-49db-abf9-96806e271e22}, !- Inlet Port
  {5a3edfec-a427-4f6b-a356-fb34b1de530b}; !- Outlet Port

OS:Node,
  {26074686-07b4-4a86-b7f6-848d914f3b1c}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {c64a622e-ed6b-4349-a9c7-eed1447cd2e3}, !- Inlet Port
  {b9454ecc-beee-4f67-bcc3-5f975f8797c4}; !- Outlet Port

OS:Node,
  {1113d3a6-91f3-4ec0-8bf6-f6524461f8fa}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {466bc10c-ab76-49cc-a272-6d76f5dda203}, !- Inlet Port
  {0f7e40b3-195f-425a-952f-814cc17a0c8b}; !- Outlet Port

OS:Connector:Mixer,
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Handle
  Connector Mixer 6,                      !- Name
  {0fd69b25-5e42-4362-9f34-1520f8bc8d0a}, !- Outlet Branch Name
  {9d74db51-dab0-4d55-a26a-8c1a47bb3041}, !- Inlet Branch Name 1
  {126b4b0f-3b17-48cb-9f90-2a8e901b5258}, !- Inlet Branch Name 2
  {cbffe1b8-9197-488e-ab12-b4bf34097f02}, !- Inlet Branch Name 3
  {8445559e-efe2-4829-97e4-9dca4a6834b7}, !- Inlet Branch Name 4
  {a1671cc1-2356-4366-8d13-53527165bdbe}, !- Inlet Branch Name 5
  {49988e68-c677-4f12-ac6a-9755b5c44a05}, !- Inlet Branch Name 6
  {09885eb7-df85-4b22-a8a7-7dd306721615}, !- Inlet Branch Name 7
  {99237622-4d44-4c82-a205-19080c045e55}, !- Inlet Branch Name 8
  {6cbf677c-4e38-4ed7-b54c-6b6274607399}, !- Inlet Branch Name 9
  {95b21a0a-2cb0-4f04-9ac0-8aabd0d205ac}, !- Inlet Branch Name 10
  {8140b429-da10-44b0-8776-37fdfecda8e6}, !- Inlet Branch Name 11
  {8f0cb493-1f79-4edc-8bd6-893c8e68e6bd}, !- Inlet Branch Name 12
  {39d0610f-255d-4701-9c9a-0821dca8eeeb}, !- Inlet Branch Name 13
  {ea277fb1-9ae7-47a8-bfd9-27ab08f47f33}, !- Inlet Branch Name 14
  {b3545c19-18af-46ed-8010-b6d6b24f2bcf}, !- Inlet Branch Name 15
  {10c7ef5f-50a6-474f-b887-f3c8b3be3556}, !- Inlet Branch Name 16
  {4ccbf1f2-1c56-4236-9c26-8abc2cf22bde}, !- Inlet Branch Name 17
  {fe31a230-1099-4428-9cfc-f36e9248b3b5}, !- Inlet Branch Name 18
  {c20de69b-7dc9-4781-a832-55ac0b1bbd20}, !- Inlet Branch Name 19
  {61c2f346-e464-46ff-8e1e-b723ae9d7ec2}, !- Inlet Branch Name 20
  {e536f386-e41e-4333-b93f-c2ae7c33d8c1}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Handle
  Connector Splitter 6,                   !- Name
  {10dbbff6-d096-4c0f-b882-dc3808e3ec80}, !- Inlet Branch Name
  {466bc10c-ab76-49cc-a272-6d76f5dda203}, !- Outlet Branch Name 1
  {1e9ee5ae-8659-4c60-86a6-bea54e9c52ef}, !- Outlet Branch Name 2
  {202a1d56-11a2-4927-bed2-e8bff2e6f299}, !- Outlet Branch Name 3
  {71667df9-1f06-4051-8704-b4bb222a07d2}, !- Outlet Branch Name 4
  {fa427bd7-2d24-4edb-b333-02a164db2ba4}, !- Outlet Branch Name 5
  {3cfe426b-3aed-485e-bdbf-ebfd604b20a7}, !- Outlet Branch Name 6
  {3753d1e7-2fcd-445f-84a3-bcebad36ba18}, !- Outlet Branch Name 7
  {0d6169d7-5978-4b56-b09b-6eb266b5d314}, !- Outlet Branch Name 8
  {62e79f73-4842-40e6-b524-67e04dd3b626}, !- Outlet Branch Name 9
  {404e4aab-baf6-4cc0-b8f1-ce82116d4313}, !- Outlet Branch Name 10
  {8e8c9f0e-2af1-4dd4-bb49-23f1cd11beb6}, !- Outlet Branch Name 11
  {8e536944-000b-4f54-a443-73b8c7ebe470}, !- Outlet Branch Name 12
  {361b378e-b085-4160-b04f-8889f2045caf}, !- Outlet Branch Name 13
  {1aba0f54-4509-4c3b-a478-32ddcd4e243c}, !- Outlet Branch Name 14
  {21a1fde5-7821-4f20-9a82-6ee235b928ba}, !- Outlet Branch Name 15
  {f90dd157-e8c0-4706-868d-0ae37a4197da}, !- Outlet Branch Name 16
  {b8116314-da5e-4c76-8375-73bd5d79cba6}, !- Outlet Branch Name 17
  {fa4e6468-ca0c-4302-b8a0-680f97e2d58a}, !- Outlet Branch Name 18
  {1f9be771-05c6-4b44-a56f-aea8b61d7631}, !- Outlet Branch Name 19
  {abc5e10a-ce68-4920-b874-068e35fd64df}, !- Outlet Branch Name 20
  {ba3d9f5e-763a-4b9a-aca5-39677fbf11b1}; !- Outlet Branch Name 21

OS:Connection,
  {bdc2c3c0-57e8-49db-abf9-96806e271e22}, !- Handle
  {cac53c6a-9990-4263-92e4-819a84aac290}, !- Source Object
  17,                                     !- Outlet Port
  {5619f28b-88f1-4b28-a3bb-ba9c54285fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466bc10c-ab76-49cc-a272-6d76f5dda203}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  3,                                      !- Outlet Port
  {1113d3a6-91f3-4ec0-8bf6-f6524461f8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9454ecc-beee-4f67-bcc3-5f975f8797c4}, !- Handle
  {26074686-07b4-4a86-b7f6-848d914f3b1c}, !- Source Object
  3,                                      !- Outlet Port
  {cac53c6a-9990-4263-92e4-819a84aac290}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5b1021eb-0d98-40dc-ac19-821055aa5121}, !- Handle
  {cac53c6a-9990-4263-92e4-819a84aac290}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {79f431f2-3460-4ee6-b588-3c0076186519}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {4da4a1fe-6bef-4ee1-ba33-e3d38118bf3f}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  {2bf8735f-c10c-45f0-ad41-db3ca117fc11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bf8735f-c10c-45f0-ad41-db3ca117fc11}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {916f6d0e-77dc-4e17-b438-0de966337bf1}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {4da4a1fe-6bef-4ee1-ba33-e3d38118bf3f}, !- Schedule Name
  {6bed1f64-a388-4ea4-bc95-465b9a0ce73f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a3206c65-cc7b-4bd1-90b8-a6aa608b3fca}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {cb9e43bd-e330-4f50-99bb-f1d0fc1e4554}, !- Inlet Node Name
  {53aea081-05bc-4b5e-97ad-68530d72097e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ab877d7f-7b26-4a04-82d5-d1c91c101562}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {53aea081-05bc-4b5e-97ad-68530d72097e}, !- Inlet Port
  {365d5c05-9867-430c-a610-9b2de0f6707f}; !- Outlet Port

OS:Connection,
  {53aea081-05bc-4b5e-97ad-68530d72097e}, !- Handle
  {a3206c65-cc7b-4bd1-90b8-a6aa608b3fca}, !- Source Object
  3,                                      !- Outlet Port
  {ab877d7f-7b26-4a04-82d5-d1c91c101562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365d5c05-9867-430c-a610-9b2de0f6707f}, !- Handle
  {ab877d7f-7b26-4a04-82d5-d1c91c101562}, !- Source Object
  3,                                      !- Outlet Port
  {9e816327-cfa3-4ea1-a9d0-361ff2d3a879}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {37d90d26-f96c-4d57-ae98-d8bbef2af05b}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {6bda0b05-b453-4e98-ae3b-61301e1a3ce6}, !- Inlet Node Name
  {28bb172e-4855-486b-be53-972bd64eb4d7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {4286ed38-daae-42bb-9e73-2211b1652910}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {28bb172e-4855-486b-be53-972bd64eb4d7}, !- Inlet Port
  {10dbbff6-d096-4c0f-b882-dc3808e3ec80}; !- Outlet Port

OS:Connection,
  {28bb172e-4855-486b-be53-972bd64eb4d7}, !- Handle
  {37d90d26-f96c-4d57-ae98-d8bbef2af05b}, !- Source Object
  3,                                      !- Outlet Port
  {4286ed38-daae-42bb-9e73-2211b1652910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10dbbff6-d096-4c0f-b882-dc3808e3ec80}, !- Handle
  {4286ed38-daae-42bb-9e73-2211b1652910}, !- Source Object
  3,                                      !- Outlet Port
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {0d9b8abf-49c5-4800-9f58-b2acd19c0488}, !- Handle
  NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 241tons 0.7kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  4.88472222222222,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {f62f5201-fe56-4b48-b1fd-007ae0595af8}, !- Cooling Capacity Function of Temperature Curve Name
  {5e0b5fc0-a8fe-47d4-a0fb-96343bb81cef}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {e826ef04-bd8f-4c02-a6cc-12e11e56e8f8}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {2474c06c-2efc-4de8-b669-82c85ce9d9c8}, !- Chilled Water Inlet Node Name
  {238b696d-9d77-4df3-846d-fcb2b31817fc}, !- Chilled Water Outlet Node Name
  {3b5b185a-fbca-4cf7-b44a-6f9758ec036b}, !- Condenser Inlet Node Name
  {9378f52d-8165-45b2-ad82-35dd0ee2a692}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {0e5f7b32-2ab9-461e-b9b3-303a4d4e7d57}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0d8a8a06-9643-4a19-a5d7-0a8a8ff2957b}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3bc4f7a-6720-4582-a261-3516c512e5b7}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {dfaafd5a-73b7-4af6-9be4-c1648fa6a09d}, !- Handle
  NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {238b696d-9d77-4df3-846d-fcb2b31817fc}, !- Inlet Port
  {f41703c4-5832-4ad4-9335-0cadae425e19}; !- Outlet Port

OS:Connection,
  {2474c06c-2efc-4de8-b669-82c85ce9d9c8}, !- Handle
  {3f26c66e-c332-4274-a88b-808243ba4492}, !- Source Object
  3,                                      !- Outlet Port
  {0d9b8abf-49c5-4800-9f58-b2acd19c0488}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {238b696d-9d77-4df3-846d-fcb2b31817fc}, !- Handle
  {0d9b8abf-49c5-4800-9f58-b2acd19c0488}, !- Source Object
  16,                                     !- Outlet Port
  {dfaafd5a-73b7-4af6-9be4-c1648fa6a09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f41703c4-5832-4ad4-9335-0cadae425e19}, !- Handle
  {dfaafd5a-73b7-4af6-9be4-c1648fa6a09d}, !- Source Object
  3,                                      !- Outlet Port
  {e40ea5fa-439f-4674-8339-013e88c0c385}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22d8a4a7-9d50-41ba-8485-783cfcd509a9}, !- Handle
  NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {42a454dd-db59-4825-8773-4e1ebe639b48}, !- Inlet Port
  {3b5b185a-fbca-4cf7-b44a-6f9758ec036b}; !- Outlet Port

OS:Connection,
  {42a454dd-db59-4825-8773-4e1ebe639b48}, !- Handle
  {df4ba6cf-d7d7-4c78-92d6-f91058f5799f}, !- Source Object
  4,                                      !- Outlet Port
  {22d8a4a7-9d50-41ba-8485-783cfcd509a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {344aa2e4-4c36-41be-9aa3-8aa864f9cfe4}, !- Handle
  NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {9378f52d-8165-45b2-ad82-35dd0ee2a692}, !- Inlet Port
  {d2ceaa21-5dbd-4046-92f8-b5f0b2882ccd}; !- Outlet Port

OS:Connection,
  {3b5b185a-fbca-4cf7-b44a-6f9758ec036b}, !- Handle
  {22d8a4a7-9d50-41ba-8485-783cfcd509a9}, !- Source Object
  3,                                      !- Outlet Port
  {0d9b8abf-49c5-4800-9f58-b2acd19c0488}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {9378f52d-8165-45b2-ad82-35dd0ee2a692}, !- Handle
  {0d9b8abf-49c5-4800-9f58-b2acd19c0488}, !- Source Object
  18,                                     !- Outlet Port
  {344aa2e4-4c36-41be-9aa3-8aa864f9cfe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ceaa21-5dbd-4046-92f8-b5f0b2882ccd}, !- Handle
  {344aa2e4-4c36-41be-9aa3-8aa864f9cfe4}, !- Source Object
  3,                                      !- Outlet Port
  {aa5968b1-2e85-4fd6-90ca-c1f33a99ba15}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7a1689d1-a654-45f3-934e-416a2e6c4491}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {552912b2-e197-4da3-b2fa-e38f85f12d84}, !- Inlet Node Name
  {d75a3e2a-c6af-476f-ba2e-7023845145ee}; !- Outlet Node Name

OS:Node,
  {3d698a30-1792-41d1-bf72-9c60a2f306e6}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {80058a1b-0d1e-484e-9d33-1792ac230604}, !- Inlet Port
  {552912b2-e197-4da3-b2fa-e38f85f12d84}; !- Outlet Port

OS:Connection,
  {80058a1b-0d1e-484e-9d33-1792ac230604}, !- Handle
  {9e816327-cfa3-4ea1-a9d0-361ff2d3a879}, !- Source Object
  4,                                      !- Outlet Port
  {3d698a30-1792-41d1-bf72-9c60a2f306e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58d41e13-0c89-403f-b2fd-26df54fabe19}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {d75a3e2a-c6af-476f-ba2e-7023845145ee}, !- Inlet Port
  {6930e59e-a4a8-4101-91b9-97fd062f5175}; !- Outlet Port

OS:Connection,
  {552912b2-e197-4da3-b2fa-e38f85f12d84}, !- Handle
  {3d698a30-1792-41d1-bf72-9c60a2f306e6}, !- Source Object
  3,                                      !- Outlet Port
  {7a1689d1-a654-45f3-934e-416a2e6c4491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d75a3e2a-c6af-476f-ba2e-7023845145ee}, !- Handle
  {7a1689d1-a654-45f3-934e-416a2e6c4491}, !- Source Object
  3,                                      !- Outlet Port
  {58d41e13-0c89-403f-b2fd-26df54fabe19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6930e59e-a4a8-4101-91b9-97fd062f5175}, !- Handle
  {58d41e13-0c89-403f-b2fd-26df54fabe19}, !- Source Object
  3,                                      !- Outlet Port
  {e40ea5fa-439f-4674-8339-013e88c0c385}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5082f3ba-874e-4f6a-9d1e-df03e5ec66c9}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {0f7e40b3-195f-425a-952f-814cc17a0c8b}, !- Inlet Node Name
  {9beb81c8-6cac-430e-a86b-70b0b663c209}; !- Outlet Node Name

OS:Node,
  {36d123c5-e3f7-4d41-990f-d562a8678c5d}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {9beb81c8-6cac-430e-a86b-70b0b663c209}, !- Inlet Port
  {9d74db51-dab0-4d55-a26a-8c1a47bb3041}; !- Outlet Port

OS:Connection,
  {0f7e40b3-195f-425a-952f-814cc17a0c8b}, !- Handle
  {1113d3a6-91f3-4ec0-8bf6-f6524461f8fa}, !- Source Object
  3,                                      !- Outlet Port
  {5082f3ba-874e-4f6a-9d1e-df03e5ec66c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9beb81c8-6cac-430e-a86b-70b0b663c209}, !- Handle
  {5082f3ba-874e-4f6a-9d1e-df03e5ec66c9}, !- Source Object
  3,                                      !- Outlet Port
  {36d123c5-e3f7-4d41-990f-d562a8678c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d74db51-dab0-4d55-a26a-8c1a47bb3041}, !- Handle
  {36d123c5-e3f7-4d41-990f-d562a8678c5d}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eaf946ee-453c-476f-bbbe-d6e14bd233fe}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {15c0e44a-3fcb-437e-a08f-2629a94184f9}, !- Inlet Node Name
  {530424dd-5640-4297-b910-7a13dbdd147c}; !- Outlet Node Name

OS:Node,
  {d87eea59-5d17-4cd6-8a78-75e04179393c}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {a15fb76c-9055-4ba7-abe5-8b4353f4e9a6}, !- Inlet Port
  {15c0e44a-3fcb-437e-a08f-2629a94184f9}; !- Outlet Port

OS:Connection,
  {a15fb76c-9055-4ba7-abe5-8b4353f4e9a6}, !- Handle
  {e40ea5fa-439f-4674-8339-013e88c0c385}, !- Source Object
  2,                                      !- Outlet Port
  {d87eea59-5d17-4cd6-8a78-75e04179393c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c0e44a-3fcb-437e-a08f-2629a94184f9}, !- Handle
  {d87eea59-5d17-4cd6-8a78-75e04179393c}, !- Source Object
  3,                                      !- Outlet Port
  {eaf946ee-453c-476f-bbbe-d6e14bd233fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530424dd-5640-4297-b910-7a13dbdd147c}, !- Handle
  {eaf946ee-453c-476f-bbbe-d6e14bd233fe}, !- Source Object
  3,                                      !- Outlet Port
  {6bed1f64-a388-4ea4-bc95-465b9a0ce73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82a4e832-9124-4507-8709-12d144eca986}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {5a3edfec-a427-4f6b-a356-fb34b1de530b}, !- Inlet Node Name
  {d280c340-f643-4498-80d7-cfd85f1ecd0d}; !- Outlet Node Name

OS:Node,
  {5991385f-ed36-4151-baa7-75614da28122}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {d280c340-f643-4498-80d7-cfd85f1ecd0d}, !- Inlet Port
  {6bda0b05-b453-4e98-ae3b-61301e1a3ce6}; !- Outlet Port

OS:Connection,
  {5a3edfec-a427-4f6b-a356-fb34b1de530b}, !- Handle
  {5619f28b-88f1-4b28-a3bb-ba9c54285fd5}, !- Source Object
  3,                                      !- Outlet Port
  {82a4e832-9124-4507-8709-12d144eca986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d280c340-f643-4498-80d7-cfd85f1ecd0d}, !- Handle
  {82a4e832-9124-4507-8709-12d144eca986}, !- Source Object
  3,                                      !- Outlet Port
  {5991385f-ed36-4151-baa7-75614da28122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bda0b05-b453-4e98-ae3b-61301e1a3ce6}, !- Handle
  {5991385f-ed36-4151-baa7-75614da28122}, !- Source Object
  3,                                      !- Outlet Port
  {37d90d26-f96c-4d57-ae98-d8bbef2af05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a966a037-5a25-44b9-afe4-5474bc173f1c}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {811d2176-691e-4e8e-afe5-71c3dbf8169e}, !- Inlet Node Name
  {c64a622e-ed6b-4349-a9c7-eed1447cd2e3}; !- Outlet Node Name

OS:Node,
  {e72e9ed6-0741-4858-b06f-30972905d080}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {0fd69b25-5e42-4362-9f34-1520f8bc8d0a}, !- Inlet Port
  {811d2176-691e-4e8e-afe5-71c3dbf8169e}; !- Outlet Port

OS:Connection,
  {0fd69b25-5e42-4362-9f34-1520f8bc8d0a}, !- Handle
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Source Object
  2,                                      !- Outlet Port
  {e72e9ed6-0741-4858-b06f-30972905d080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {811d2176-691e-4e8e-afe5-71c3dbf8169e}, !- Handle
  {e72e9ed6-0741-4858-b06f-30972905d080}, !- Source Object
  3,                                      !- Outlet Port
  {a966a037-5a25-44b9-afe4-5474bc173f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64a622e-ed6b-4349-a9c7-eed1447cd2e3}, !- Handle
  {a966a037-5a25-44b9-afe4-5474bc173f1c}, !- Source Object
  3,                                      !- Outlet Port
  {26074686-07b4-4a86-b7f6-848d914f3b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0a5706c7-7855-4d17-b106-2dac95fc1906}, !- Handle
  15 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {627e2fe9-c4bf-45e7-977c-3ef3dc007a0e}, !- Availability Schedule
  {199c3f6e-6007-473e-abf1-1133624f468c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9ea22aee-87e5-4025-b72e-55cecf8d5906}, !- Supply Side Inlet Node Name
  {ccb3daef-4ec8-4e33-a4b6-5b41dc2ea785}, !- Demand Side Outlet Node Name
  {44d39231-bd31-4b3c-bd40-2b2e778d6d3b}, !- Demand Side Inlet Node A
  {1f62741a-7d21-4759-a13d-526caf749579}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Demand Mixer Name
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {99427589-2e11-4fc9-9eba-29bd600731a8}, !- Handle
  15 Zone DOAS Supply Inlet Node,         !- Name
  {9ea22aee-87e5-4025-b72e-55cecf8d5906}, !- Inlet Port
  {3f2c6282-fab6-4c89-84cc-908f987dc556}; !- Outlet Port

OS:Node,
  {8a205578-20ec-4f23-bd5d-3eb68d707285}, !- Handle
  15 Zone DOAS Supply Outlet Node,        !- Name
  {2c5851e8-d1e7-4500-be0c-87eff483a2ce}, !- Inlet Port
  {1f62741a-7d21-4759-a13d-526caf749579}; !- Outlet Port

OS:Connection,
  {9ea22aee-87e5-4025-b72e-55cecf8d5906}, !- Handle
  {0a5706c7-7855-4d17-b106-2dac95fc1906}, !- Source Object
  9,                                      !- Outlet Port
  {99427589-2e11-4fc9-9eba-29bd600731a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f62741a-7d21-4759-a13d-526caf749579}, !- Handle
  {8a205578-20ec-4f23-bd5d-3eb68d707285}, !- Source Object
  3,                                      !- Outlet Port
  {0a5706c7-7855-4d17-b106-2dac95fc1906}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {da8225bc-9c8b-42f7-8a5a-c9a2ba101702}, !- Handle
  15 Zone DOAS Demand Inlet Node,         !- Name
  {44d39231-bd31-4b3c-bd40-2b2e778d6d3b}, !- Inlet Port
  {c25897d0-9dbb-4b9c-9805-19477a7c8ad8}; !- Outlet Port

OS:Node,
  {e797fe27-958c-474d-8eb3-4ee5b9e86558}, !- Handle
  15 Zone DOAS Demand Outlet Node,        !- Name
  {7a99ce1f-1e98-4405-9423-f831c07ec940}, !- Inlet Port
  {ccb3daef-4ec8-4e33-a4b6-5b41dc2ea785}; !- Outlet Port

OS:Node,
  {5c5fd72a-c291-475f-a2f1-3b651ff33cf0}, !- Handle
  GroundFloor_Core_TZ Air Terminal Outlet Air Node, !- Name
  {4395e134-ed64-4734-ae92-e99a48bf82ad}, !- Inlet Port
  {40e8dbab-d473-4611-91da-43810dfe1312}; !- Outlet Port

OS:Connection,
  {44d39231-bd31-4b3c-bd40-2b2e778d6d3b}, !- Handle
  {0a5706c7-7855-4d17-b106-2dac95fc1906}, !- Source Object
  11,                                     !- Outlet Port
  {da8225bc-9c8b-42f7-8a5a-c9a2ba101702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb3daef-4ec8-4e33-a4b6-5b41dc2ea785}, !- Handle
  {e797fe27-958c-474d-8eb3-4ee5b9e86558}, !- Source Object
  3,                                      !- Outlet Port
  {0a5706c7-7855-4d17-b106-2dac95fc1906}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {c25897d0-9dbb-4b9c-9805-19477a7c8ad8}, !- Inlet Node Name
  {187291d0-a610-48c2-905d-2173aa61288f}, !- Outlet Node Name 1
  {7cea5ef0-b794-4d72-b562-856dd354b259}, !- Outlet Node Name 2
  {4ad603fc-2d24-4fc3-be1b-c2bb27d8c2f7}, !- Outlet Node Name 3
  {40ff5b9f-df87-4534-b14c-8b8ead62e61e}, !- Outlet Node Name 4
  {747f7683-03a7-4694-9c16-a191cf3e9504}, !- Outlet Node Name 5
  {71d392ff-0fbb-4fe0-9c32-66a5e1e87779}, !- Outlet Node Name 6
  {9e5df4fb-790a-4680-a1c8-b41e7d041308}, !- Outlet Node Name 7
  {04c61338-8bbb-41a7-aa31-a2aedd1b42af}, !- Outlet Node Name 8
  {b80a031e-2f5e-4cad-a641-a0791dadb378}, !- Outlet Node Name 9
  {ef012a59-8a67-4625-bfb5-b36e64a78b30}, !- Outlet Node Name 10
  {5a45994b-39b0-46cf-8437-d424d65457d5}, !- Outlet Node Name 11
  {d3002cd9-8ea5-4591-80d7-832b8ced2aec}, !- Outlet Node Name 12
  {02088eb7-5bbd-48c4-a703-e8d51ae4c639}, !- Outlet Node Name 13
  {91c6fb53-157c-4b08-8cda-79d1bf999eae}, !- Outlet Node Name 14
  {0e60de83-d447-4b0e-a260-d3a89af3eef6}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7a99ce1f-1e98-4405-9423-f831c07ec940}, !- Outlet Node Name
  {fd2a0215-de28-4cf2-a023-5aa8908068c7}, !- Inlet Node Name 1
  {d09d54ef-02fb-458a-85ec-b1c60ffed75d}, !- Inlet Node Name 2
  {4a254a42-3ddf-4240-81d4-5f023c123032}, !- Inlet Node Name 3
  {3c3dc5e4-a252-4eff-9684-41adfb78ca9d}, !- Inlet Node Name 4
  {300aebcb-2109-47a1-b1e4-ce54dfa5d1e2}, !- Inlet Node Name 5
  {0f1baa9e-b952-44ee-b1eb-05608222fa0e}, !- Inlet Node Name 6
  {91cadfdf-f431-457a-8572-1eaa7146ca9f}, !- Inlet Node Name 7
  {87928491-3892-4e6a-b11b-d036e4f3117c}, !- Inlet Node Name 8
  {9fad5010-be37-411e-91ca-a5b7b2bf434d}, !- Inlet Node Name 9
  {df6cfffc-5a4a-4f0b-a606-ebf0919268c9}, !- Inlet Node Name 10
  {92cae05a-285e-4c0f-9e08-1cb719e1df1d}, !- Inlet Node Name 11
  {48810047-e9ef-4f00-91b9-b80a8aa3bb79}, !- Inlet Node Name 12
  {d60fe00b-2d4b-405c-be3b-e91a05ab4fa0}, !- Inlet Node Name 13
  {06e4532c-fa00-42a2-b90f-fd5e9363f8bd}, !- Inlet Node Name 14
  {c9791ba8-f8cc-49e4-a582-4f30a62e07bf}; !- Inlet Node Name 15

OS:Connection,
  {c25897d0-9dbb-4b9c-9805-19477a7c8ad8}, !- Handle
  {da8225bc-9c8b-42f7-8a5a-c9a2ba101702}, !- Source Object
  3,                                      !- Outlet Port
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a99ce1f-1e98-4405-9423-f831c07ec940}, !- Handle
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Source Object
  2,                                      !- Outlet Port
  {e797fe27-958c-474d-8eb3-4ee5b9e86558}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {34cb5b61-2efd-4170-b54e-c34ecaac9a62}, !- Handle
  {0a5706c7-7855-4d17-b106-2dac95fc1906}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {199c3f6e-6007-473e-abf1-1133624f468c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {098dabc9-08e9-4c0d-a58e-940dc85f9e93}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d123a018-68f8-45ca-8785-028add98cd88}, !- Handle
  DOAS Supply Fan,                        !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d67e3a43-13c9-4518-b6c7-49411206f614}, !- Air Inlet Node Name
  {2c5851e8-d1e7-4500-be0c-87eff483a2ce}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {2c5851e8-d1e7-4500-be0c-87eff483a2ce}, !- Handle
  {d123a018-68f8-45ca-8785-028add98cd88}, !- Source Object
  9,                                      !- Outlet Port
  {8a205578-20ec-4f23-bd5d-3eb68d707285}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {217d8d7c-a4e2-4252-b5a3-fffb9e9ed5e9}, !- Handle
  15 Zone DOAS Htg Coil,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {54c99ca9-11ab-4225-a054-2bfd2aa8990e}, !- Water Inlet Node Name
  {bf44c4ee-cde2-486e-99ac-0434bdcdc2e7}, !- Water Outlet Node Name
  {30abd083-f613-4e7c-bf9e-6816cdbf3707}, !- Air Inlet Node Name
  {aecc9f17-226d-4b22-a1ed-ba791b3d6294}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {734784b9-80d7-4b08-99ba-e1ae1ffc3a98}, !- Handle
  15 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {12099c9d-5bd5-4097-80f2-9f397915fee5}, !- Inlet Port
  {54c99ca9-11ab-4225-a054-2bfd2aa8990e}; !- Outlet Port

OS:Connection,
  {12099c9d-5bd5-4097-80f2-9f397915fee5}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  4,                                      !- Outlet Port
  {734784b9-80d7-4b08-99ba-e1ae1ffc3a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a3e2ca2-2332-4c73-a4b6-c98922f533da}, !- Handle
  15 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {bf44c4ee-cde2-486e-99ac-0434bdcdc2e7}, !- Inlet Port
  {0634cc60-ad08-4aec-8b57-93853261c61b}; !- Outlet Port

OS:Connection,
  {54c99ca9-11ab-4225-a054-2bfd2aa8990e}, !- Handle
  {734784b9-80d7-4b08-99ba-e1ae1ffc3a98}, !- Source Object
  3,                                      !- Outlet Port
  {217d8d7c-a4e2-4252-b5a3-fffb9e9ed5e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf44c4ee-cde2-486e-99ac-0434bdcdc2e7}, !- Handle
  {217d8d7c-a4e2-4252-b5a3-fffb9e9ed5e9}, !- Source Object
  6,                                      !- Outlet Port
  {7a3e2ca2-2332-4c73-a4b6-c98922f533da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0634cc60-ad08-4aec-8b57-93853261c61b}, !- Handle
  {7a3e2ca2-2332-4c73-a4b6-c98922f533da}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {84879383-3d7d-45a2-9e5c-49fc432a973e}, !- Handle
  15 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {aecc9f17-226d-4b22-a1ed-ba791b3d6294}, !- Inlet Port
  {d67e3a43-13c9-4518-b6c7-49411206f614}; !- Outlet Port

OS:Connection,
  {aecc9f17-226d-4b22-a1ed-ba791b3d6294}, !- Handle
  {217d8d7c-a4e2-4252-b5a3-fffb9e9ed5e9}, !- Source Object
  8,                                      !- Outlet Port
  {84879383-3d7d-45a2-9e5c-49fc432a973e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d67e3a43-13c9-4518-b6c7-49411206f614}, !- Handle
  {84879383-3d7d-45a2-9e5c-49fc432a973e}, !- Source Object
  3,                                      !- Outlet Port
  {d123a018-68f8-45ca-8785-028add98cd88}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ce8c8a1b-cdf3-4479-8295-35644051109b}, !- Handle
  15 Zone DOAS Htg Coil Controller,       !- Name
  {217d8d7c-a4e2-4252-b5a3-fffb9e9ed5e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {560a2035-4ca1-40ea-bb86-4977559fd679}, !- Handle
  15 Zone DOAS Clg Coil,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a5961145-bfb8-4e14-9f1a-70ca7a005c46}, !- Water Inlet Node Name
  {05a71178-1741-4598-8734-2c57c5f98348}, !- Water Outlet Node Name
  {a0e336eb-59ed-4692-a347-091ed2d8098b}, !- Air Inlet Node Name
  {fb6702d4-e233-41be-81b0-1cbb66efa6a6}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {aafdf08a-9b0f-4536-82d0-301f308e31a6}, !- Handle
  15 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {1e9ee5ae-8659-4c60-86a6-bea54e9c52ef}, !- Inlet Port
  {a5961145-bfb8-4e14-9f1a-70ca7a005c46}; !- Outlet Port

OS:Connection,
  {1e9ee5ae-8659-4c60-86a6-bea54e9c52ef}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  4,                                      !- Outlet Port
  {aafdf08a-9b0f-4536-82d0-301f308e31a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0351c605-bf3b-4c48-9b7b-d67f4d9a9a84}, !- Handle
  15 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {05a71178-1741-4598-8734-2c57c5f98348}, !- Inlet Port
  {126b4b0f-3b17-48cb-9f90-2a8e901b5258}; !- Outlet Port

OS:Connection,
  {a5961145-bfb8-4e14-9f1a-70ca7a005c46}, !- Handle
  {aafdf08a-9b0f-4536-82d0-301f308e31a6}, !- Source Object
  3,                                      !- Outlet Port
  {560a2035-4ca1-40ea-bb86-4977559fd679}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {05a71178-1741-4598-8734-2c57c5f98348}, !- Handle
  {560a2035-4ca1-40ea-bb86-4977559fd679}, !- Source Object
  11,                                     !- Outlet Port
  {0351c605-bf3b-4c48-9b7b-d67f4d9a9a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126b4b0f-3b17-48cb-9f90-2a8e901b5258}, !- Handle
  {0351c605-bf3b-4c48-9b7b-d67f4d9a9a84}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dc4236a7-8deb-402e-afa5-35e80b1273d3}, !- Handle
  15 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {fb6702d4-e233-41be-81b0-1cbb66efa6a6}, !- Inlet Port
  {30abd083-f613-4e7c-bf9e-6816cdbf3707}; !- Outlet Port

OS:Connection,
  {fb6702d4-e233-41be-81b0-1cbb66efa6a6}, !- Handle
  {560a2035-4ca1-40ea-bb86-4977559fd679}, !- Source Object
  13,                                     !- Outlet Port
  {dc4236a7-8deb-402e-afa5-35e80b1273d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30abd083-f613-4e7c-bf9e-6816cdbf3707}, !- Handle
  {dc4236a7-8deb-402e-afa5-35e80b1273d3}, !- Source Object
  3,                                      !- Outlet Port
  {217d8d7c-a4e2-4252-b5a3-fffb9e9ed5e9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fd759302-678f-41d9-afe6-bfcf13bf4cac}, !- Handle
  15 Zone DOAS Clg Coil Controller,       !- Name
  {560a2035-4ca1-40ea-bb86-4977559fd679}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {6977503a-8bdc-4e2e-9a4e-56529f0d987d}, !- Handle
  15 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {627e2fe9-c4bf-45e7-977c-3ef3dc007a0e}, !- Minimum Outdoor Air Schedule Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cc6c798c-33e9-415d-a4a5-e17e697237c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cc6c798c-33e9-415d-a4a5-e17e697237c1}, !- Handle
  15 Zone DOAS Mechanical Ventilation Controller, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dc9c32aa-70d7-43be-be93-a28b91930845}, !- Handle
  15 Zone DOAS OA System,                 !- Name
  {6977503a-8bdc-4e2e-9a4e-56529f0d987d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9a75cfdd-0e2b-4886-9f66-1abc21d8b533}, !- Mixed Air Node Name
  {2b050ccf-d011-4f51-9020-7e5c60b53951}, !- Outdoor Air Stream Node Name
  {2a0e6382-faa6-4326-b2e0-757bb75908be}, !- Relief Air Stream Node Name
  {97a605d4-8f8e-464c-a8bc-b2d5694b5bf9}; !- Return Air Stream Node Name

OS:Node,
  {810ac46a-09a5-4e9c-92f1-dd10f179527e}, !- Handle
  15 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {2b050ccf-d011-4f51-9020-7e5c60b53951}; !- Outlet Port

OS:Connection,
  {2b050ccf-d011-4f51-9020-7e5c60b53951}, !- Handle
  {810ac46a-09a5-4e9c-92f1-dd10f179527e}, !- Source Object
  3,                                      !- Outlet Port
  {dc9c32aa-70d7-43be-be93-a28b91930845}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0d5e0d3-d181-48f3-85ca-b8f59b9a24f4}, !- Handle
  15 Zone DOAS Relief Air Node,           !- Name
  {2a0e6382-faa6-4326-b2e0-757bb75908be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a0e6382-faa6-4326-b2e0-757bb75908be}, !- Handle
  {dc9c32aa-70d7-43be-be93-a28b91930845}, !- Source Object
  7,                                      !- Outlet Port
  {e0d5e0d3-d181-48f3-85ca-b8f59b9a24f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64102f02-a9e5-4704-b438-fbd8593b3f4c}, !- Handle
  15 Zone DOAS Mixed Air Node,            !- Name
  {9a75cfdd-0e2b-4886-9f66-1abc21d8b533}, !- Inlet Port
  {a0e336eb-59ed-4692-a347-091ed2d8098b}; !- Outlet Port

OS:Connection,
  {9a75cfdd-0e2b-4886-9f66-1abc21d8b533}, !- Handle
  {dc9c32aa-70d7-43be-be93-a28b91930845}, !- Source Object
  5,                                      !- Outlet Port
  {64102f02-a9e5-4704-b438-fbd8593b3f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0e336eb-59ed-4692-a347-091ed2d8098b}, !- Handle
  {64102f02-a9e5-4704-b438-fbd8593b3f4c}, !- Source Object
  3,                                      !- Outlet Port
  {560a2035-4ca1-40ea-bb86-4977559fd679}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {84a10e2e-476e-430c-a686-90e39295f1f8}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3f2c6282-fab6-4c89-84cc-908f987dc556}, !- Air Inlet Node Name
  {5761be2e-e068-4f4b-8004-fdb702523819}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {fc5e5df3-a673-47be-901e-3e3f8c360940}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {5761be2e-e068-4f4b-8004-fdb702523819}, !- Inlet Port
  {97a605d4-8f8e-464c-a8bc-b2d5694b5bf9}; !- Outlet Port

OS:Connection,
  {3f2c6282-fab6-4c89-84cc-908f987dc556}, !- Handle
  {99427589-2e11-4fc9-9eba-29bd600731a8}, !- Source Object
  3,                                      !- Outlet Port
  {84a10e2e-476e-430c-a686-90e39295f1f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5761be2e-e068-4f4b-8004-fdb702523819}, !- Handle
  {84a10e2e-476e-430c-a686-90e39295f1f8}, !- Source Object
  9,                                      !- Outlet Port
  {fc5e5df3-a673-47be-901e-3e3f8c360940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97a605d4-8f8e-464c-a8bc-b2d5694b5bf9}, !- Handle
  {fc5e5df3-a673-47be-901e-3e3f8c360940}, !- Source Object
  3,                                      !- Outlet Port
  {dc9c32aa-70d7-43be-be93-a28b91930845}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {381bd6fe-16c3-4677-8ac2-d8ea9387f400}, !- Handle
  15 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {8a205578-20ec-4f23-bd5d-3eb68d707285}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {098dabc9-08e9-4c0d-a58e-940dc85f9e93}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e2f768ce-8269-49b9-b2ba-3034e0a8b2f5}, !- Control Zone or Zone List Name
  {aa17a163-10a7-4b31-94d6-9b58f0e0d1d7}, !- Cooling Control Zone or Zone List Name
  {fa6778be-2f7c-4c05-b248-1eeb70ebd4a5}, !- Heating Control Zone or Zone List Name
  {f151b65b-ee77-492c-b01a-1415ff6f0955}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e2f768ce-8269-49b9-b2ba-3034e0a8b2f5}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {aa17a163-10a7-4b31-94d6-9b58f0e0d1d7}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fa6778be-2f7c-4c05-b248-1eeb70ebd4a5}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f151b65b-ee77-492c-b01a-1415ff6f0955}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {91591cb1-3932-41cb-b005-3d71d908378e}, !- Handle
  GroundFloor_Core_TZ Air Terminal,       !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {c7713102-9529-4f15-aa03-7235898ba2d0}, !- Air Inlet Node Name
  {4395e134-ed64-4734-ae92-e99a48bf82ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77d907c7-d547-445e-af10-fb6ad291a8ff}, !- Handle
  GroundFloor_Core_TZ Return Air Node,    !- Name
  {ea7ff9d4-e7da-4c51-8a46-da147d45cc95}, !- Inlet Port
  {fd2a0215-de28-4cf2-a023-5aa8908068c7}; !- Outlet Port

OS:Connection,
  {40e8dbab-d473-4611-91da-43810dfe1312}, !- Handle
  {5c5fd72a-c291-475f-a2f1-3b651ff33cf0}, !- Source Object
  3,                                      !- Outlet Port
  {5e987773-fa12-4c37-aebc-a79aa7a362a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea7ff9d4-e7da-4c51-8a46-da147d45cc95}, !- Handle
  {d3f586bd-44d1-416d-b580-811ef28ba2a6}, !- Source Object
  2,                                      !- Outlet Port
  {77d907c7-d547-445e-af10-fb6ad291a8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2a0215-de28-4cf2-a023-5aa8908068c7}, !- Handle
  {77d907c7-d547-445e-af10-fb6ad291a8ff}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b41284ba-b2fd-4993-8d68-ebba60d02fc8}, !- Handle
  GroundFloor_Core_TZ Air Terminal Inlet Air Node, !- Name
  {187291d0-a610-48c2-905d-2173aa61288f}, !- Inlet Port
  {c7713102-9529-4f15-aa03-7235898ba2d0}; !- Outlet Port

OS:Connection,
  {187291d0-a610-48c2-905d-2173aa61288f}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  3,                                      !- Outlet Port
  {b41284ba-b2fd-4993-8d68-ebba60d02fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7713102-9529-4f15-aa03-7235898ba2d0}, !- Handle
  {b41284ba-b2fd-4993-8d68-ebba60d02fc8}, !- Source Object
  3,                                      !- Outlet Port
  {91591cb1-3932-41cb-b005-3d71d908378e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4395e134-ed64-4734-ae92-e99a48bf82ad}, !- Handle
  {91591cb1-3932-41cb-b005-3d71d908378e}, !- Source Object
  4,                                      !- Outlet Port
  {5c5fd72a-c291-475f-a2f1-3b651ff33cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8b1d9b49-9fbe-4226-a024-fafcf752f099}, !- Handle
  Schedule Constant 1,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7bbf67fa-19f4-41e2-a73c-30ae67d2c222}, !- Handle
  Schedule Constant 2,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1f941cbb-19a6-49de-a93e-725bce56b8e2}, !- Handle
  top_Core_TZ Air Terminal,               !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {21cfb89d-a13e-4622-b9c0-e9c06a0efebb}, !- Air Inlet Node Name
  {54718208-1e9f-4d7a-a855-a562e90b3feb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d0722cd8-f510-477f-aaba-0ffa9ffe120c}, !- Handle
  top_Core_TZ Air Terminal Outlet Air Node, !- Name
  {54718208-1e9f-4d7a-a855-a562e90b3feb}, !- Inlet Port
  {fe7d0b7b-18d0-4918-b67e-bf2a6143e4e0}; !- Outlet Port

OS:Node,
  {49063a18-7e7d-4a46-b826-4f0428b18b98}, !- Handle
  top_Core_TZ Return Air Node,            !- Name
  {db00b5ce-060f-4cfb-86cd-2435ca19db8e}, !- Inlet Port
  {d09d54ef-02fb-458a-85ec-b1c60ffed75d}; !- Outlet Port

OS:Connection,
  {fe7d0b7b-18d0-4918-b67e-bf2a6143e4e0}, !- Handle
  {d0722cd8-f510-477f-aaba-0ffa9ffe120c}, !- Source Object
  3,                                      !- Outlet Port
  {c9d596c9-76e2-402b-8b7c-d6a79cfe8842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db00b5ce-060f-4cfb-86cd-2435ca19db8e}, !- Handle
  {795cdf7d-60a8-4658-acaf-7efeebc9bfef}, !- Source Object
  2,                                      !- Outlet Port
  {49063a18-7e7d-4a46-b826-4f0428b18b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09d54ef-02fb-458a-85ec-b1c60ffed75d}, !- Handle
  {49063a18-7e7d-4a46-b826-4f0428b18b98}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8ca5f4aa-7331-4e61-957e-5357642871a9}, !- Handle
  top_Core_TZ Air Terminal Inlet Air Node, !- Name
  {7cea5ef0-b794-4d72-b562-856dd354b259}, !- Inlet Port
  {21cfb89d-a13e-4622-b9c0-e9c06a0efebb}; !- Outlet Port

OS:Connection,
  {7cea5ef0-b794-4d72-b562-856dd354b259}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  4,                                      !- Outlet Port
  {8ca5f4aa-7331-4e61-957e-5357642871a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21cfb89d-a13e-4622-b9c0-e9c06a0efebb}, !- Handle
  {8ca5f4aa-7331-4e61-957e-5357642871a9}, !- Source Object
  3,                                      !- Outlet Port
  {1f941cbb-19a6-49de-a93e-725bce56b8e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54718208-1e9f-4d7a-a855-a562e90b3feb}, !- Handle
  {1f941cbb-19a6-49de-a93e-725bce56b8e2}, !- Source Object
  4,                                      !- Outlet Port
  {d0722cd8-f510-477f-aaba-0ffa9ffe120c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2b9faf80-f89b-4934-83b4-b6cb76f0f5fa}, !- Handle
  Schedule Constant 3,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fb937415-36c7-4da8-adc7-5882e3a9fc62}, !- Handle
  Schedule Constant 4,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e8ef068-295f-494e-a249-8c70dabcf554}, !- Handle
  mid_Core_TZ Air Terminal,               !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {71259879-23c1-48c1-811f-15affbd953e3}, !- Air Inlet Node Name
  {e8e35f43-0dc2-4307-9c0f-e7b80a84a7c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11dc84ed-b402-4481-898a-3190f822f10b}, !- Handle
  mid_Core_TZ Air Terminal Outlet Air Node, !- Name
  {e8e35f43-0dc2-4307-9c0f-e7b80a84a7c9}, !- Inlet Port
  {e98dbedc-88bc-4944-881e-cd07f4771417}; !- Outlet Port

OS:Node,
  {c73bcda3-77d4-4450-add2-cb16ed259efe}, !- Handle
  mid_Core_TZ Return Air Node,            !- Name
  {bc9c59df-118f-4a52-a42a-0f1f58470cfb}, !- Inlet Port
  {4a254a42-3ddf-4240-81d4-5f023c123032}; !- Outlet Port

OS:Connection,
  {e98dbedc-88bc-4944-881e-cd07f4771417}, !- Handle
  {11dc84ed-b402-4481-898a-3190f822f10b}, !- Source Object
  3,                                      !- Outlet Port
  {125fcf8c-29fe-4660-9565-15ced2b36688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc9c59df-118f-4a52-a42a-0f1f58470cfb}, !- Handle
  {e8c1f3fc-688f-4b9a-a771-2869aa072b88}, !- Source Object
  2,                                      !- Outlet Port
  {c73bcda3-77d4-4450-add2-cb16ed259efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a254a42-3ddf-4240-81d4-5f023c123032}, !- Handle
  {c73bcda3-77d4-4450-add2-cb16ed259efe}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {40f9b1c2-772f-4c12-9259-0251ac127f24}, !- Handle
  mid_Core_TZ Air Terminal Inlet Air Node, !- Name
  {4ad603fc-2d24-4fc3-be1b-c2bb27d8c2f7}, !- Inlet Port
  {71259879-23c1-48c1-811f-15affbd953e3}; !- Outlet Port

OS:Connection,
  {4ad603fc-2d24-4fc3-be1b-c2bb27d8c2f7}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  5,                                      !- Outlet Port
  {40f9b1c2-772f-4c12-9259-0251ac127f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71259879-23c1-48c1-811f-15affbd953e3}, !- Handle
  {40f9b1c2-772f-4c12-9259-0251ac127f24}, !- Source Object
  3,                                      !- Outlet Port
  {8e8ef068-295f-494e-a249-8c70dabcf554}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8e35f43-0dc2-4307-9c0f-e7b80a84a7c9}, !- Handle
  {8e8ef068-295f-494e-a249-8c70dabcf554}, !- Source Object
  4,                                      !- Outlet Port
  {11dc84ed-b402-4481-898a-3190f822f10b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4df771a0-15d1-44bc-812c-699c7fb9a3e0}, !- Handle
  Schedule Constant 5,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {965b3409-8944-46d0-a41c-c2454e3120e2}, !- Handle
  Schedule Constant 6,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4fc3ef2f-2336-4b8d-ad3d-79b7925d9fe0}, !- Handle
  GroundFloor_Hall_S_TZ Air Terminal,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {61163e83-b674-4063-90fc-1b67d6aeb14e}, !- Air Inlet Node Name
  {668efb31-6a65-40bb-b4f9-59305cea7fea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fbe00dc4-a7d3-4f29-b25a-64988216c8f0}, !- Handle
  GroundFloor_Hall_S_TZ Air Terminal Outlet Air Node, !- Name
  {668efb31-6a65-40bb-b4f9-59305cea7fea}, !- Inlet Port
  {2a32975c-700e-455b-9a59-4854762e1cfc}; !- Outlet Port

OS:Node,
  {21311a3e-9f83-40eb-945f-d83a1d41f6c7}, !- Handle
  GroundFloor_Hall_S_TZ Return Air Node,  !- Name
  {933ee429-8ade-4185-ab58-218ca578d1f9}, !- Inlet Port
  {3c3dc5e4-a252-4eff-9684-41adfb78ca9d}; !- Outlet Port

OS:Connection,
  {2a32975c-700e-455b-9a59-4854762e1cfc}, !- Handle
  {fbe00dc4-a7d3-4f29-b25a-64988216c8f0}, !- Source Object
  3,                                      !- Outlet Port
  {552f0d27-60f2-4f6d-9570-986dfedd839e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {933ee429-8ade-4185-ab58-218ca578d1f9}, !- Handle
  {1b555ae8-804e-4180-a4a0-befed3558285}, !- Source Object
  2,                                      !- Outlet Port
  {21311a3e-9f83-40eb-945f-d83a1d41f6c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3dc5e4-a252-4eff-9684-41adfb78ca9d}, !- Handle
  {21311a3e-9f83-40eb-945f-d83a1d41f6c7}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fe38aa02-aeec-4d2f-963b-615ec40bd5f0}, !- Handle
  GroundFloor_Hall_S_TZ Air Terminal Inlet Air Node, !- Name
  {40ff5b9f-df87-4534-b14c-8b8ead62e61e}, !- Inlet Port
  {61163e83-b674-4063-90fc-1b67d6aeb14e}; !- Outlet Port

OS:Connection,
  {40ff5b9f-df87-4534-b14c-8b8ead62e61e}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  6,                                      !- Outlet Port
  {fe38aa02-aeec-4d2f-963b-615ec40bd5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61163e83-b674-4063-90fc-1b67d6aeb14e}, !- Handle
  {fe38aa02-aeec-4d2f-963b-615ec40bd5f0}, !- Source Object
  3,                                      !- Outlet Port
  {4fc3ef2f-2336-4b8d-ad3d-79b7925d9fe0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {668efb31-6a65-40bb-b4f9-59305cea7fea}, !- Handle
  {4fc3ef2f-2336-4b8d-ad3d-79b7925d9fe0}, !- Source Object
  4,                                      !- Outlet Port
  {fbe00dc4-a7d3-4f29-b25a-64988216c8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {db66c948-66ab-4423-bd77-e3dba96b8ec4}, !- Handle
  Schedule Constant 7,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {80968f01-a7c6-4417-97e5-def3dfcc5afb}, !- Handle
  Schedule Constant 8,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c384f3ac-7bda-4486-b753-2979859390e1}, !- Handle
  GroundFloor_Offices_N_TZ Air Terminal,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {40602443-4fe1-4820-9eac-01972c9a0087}, !- Air Inlet Node Name
  {9d74c73f-0c2b-42c3-ab72-157a5161d277}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e98e52d0-1e0a-45bd-940d-c9627c764673}, !- Handle
  GroundFloor_Offices_N_TZ Air Terminal Outlet Air Node, !- Name
  {9d74c73f-0c2b-42c3-ab72-157a5161d277}, !- Inlet Port
  {0c83eb10-6618-466a-a358-bac88f196fc6}; !- Outlet Port

OS:Node,
  {80222423-8898-4ba4-89ae-5a6f12959df7}, !- Handle
  GroundFloor_Offices_N_TZ Return Air Node, !- Name
  {54d52efa-f0f7-470d-959a-489de9e6f606}, !- Inlet Port
  {300aebcb-2109-47a1-b1e4-ce54dfa5d1e2}; !- Outlet Port

OS:Connection,
  {0c83eb10-6618-466a-a358-bac88f196fc6}, !- Handle
  {e98e52d0-1e0a-45bd-940d-c9627c764673}, !- Source Object
  3,                                      !- Outlet Port
  {11f7b250-7c54-45f4-a88b-b51843f73a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d52efa-f0f7-470d-959a-489de9e6f606}, !- Handle
  {55212fce-b2b6-4d96-b47f-6cef4165a7d4}, !- Source Object
  2,                                      !- Outlet Port
  {80222423-8898-4ba4-89ae-5a6f12959df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300aebcb-2109-47a1-b1e4-ce54dfa5d1e2}, !- Handle
  {80222423-8898-4ba4-89ae-5a6f12959df7}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f7e6d926-3273-4365-bf6a-0b21e395060e}, !- Handle
  GroundFloor_Offices_N_TZ Air Terminal Inlet Air Node, !- Name
  {747f7683-03a7-4694-9c16-a191cf3e9504}, !- Inlet Port
  {40602443-4fe1-4820-9eac-01972c9a0087}; !- Outlet Port

OS:Connection,
  {747f7683-03a7-4694-9c16-a191cf3e9504}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  7,                                      !- Outlet Port
  {f7e6d926-3273-4365-bf6a-0b21e395060e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40602443-4fe1-4820-9eac-01972c9a0087}, !- Handle
  {f7e6d926-3273-4365-bf6a-0b21e395060e}, !- Source Object
  3,                                      !- Outlet Port
  {c384f3ac-7bda-4486-b753-2979859390e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d74c73f-0c2b-42c3-ab72-157a5161d277}, !- Handle
  {c384f3ac-7bda-4486-b753-2979859390e1}, !- Source Object
  4,                                      !- Outlet Port
  {e98e52d0-1e0a-45bd-940d-c9627c764673}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {038f0d66-bddc-4aee-8742-6b352bf32496}, !- Handle
  Schedule Constant 9,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e6870571-1013-46d2-bb7a-2d06e215d39e}, !- Handle
  Schedule Constant 10,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d10376ae-921b-40ca-b5ad-dd95bbd8ba7f}, !- Handle
  mid_Offices_N_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {ccffe00d-3342-4b98-b0d6-38f7ff5ef33a}, !- Air Inlet Node Name
  {d59a2fcb-d43f-442f-9c33-06f5d117b49d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d0e09d0c-47f0-4f13-9e5d-bef1aa6a0c63}, !- Handle
  mid_Offices_N_TZ Air Terminal Outlet Air Node, !- Name
  {d59a2fcb-d43f-442f-9c33-06f5d117b49d}, !- Inlet Port
  {7e0dfe27-a39f-4c0b-a0dc-94018070df7e}; !- Outlet Port

OS:Node,
  {47eb75d7-e0a3-4780-badb-cacacee1da63}, !- Handle
  mid_Offices_N_TZ Return Air Node,       !- Name
  {cbf15010-b544-4880-ba61-2bf8383f1989}, !- Inlet Port
  {0f1baa9e-b952-44ee-b1eb-05608222fa0e}; !- Outlet Port

OS:Connection,
  {7e0dfe27-a39f-4c0b-a0dc-94018070df7e}, !- Handle
  {d0e09d0c-47f0-4f13-9e5d-bef1aa6a0c63}, !- Source Object
  3,                                      !- Outlet Port
  {fdcf95c9-1f51-46ec-a5a8-6d0e5577f05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbf15010-b544-4880-ba61-2bf8383f1989}, !- Handle
  {556919e6-55a3-490a-b367-a6ed0a362abe}, !- Source Object
  2,                                      !- Outlet Port
  {47eb75d7-e0a3-4780-badb-cacacee1da63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1baa9e-b952-44ee-b1eb-05608222fa0e}, !- Handle
  {47eb75d7-e0a3-4780-badb-cacacee1da63}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cbb539dd-4334-459f-9e42-fa7ab1ee5de7}, !- Handle
  mid_Offices_N_TZ Air Terminal Inlet Air Node, !- Name
  {71d392ff-0fbb-4fe0-9c32-66a5e1e87779}, !- Inlet Port
  {ccffe00d-3342-4b98-b0d6-38f7ff5ef33a}; !- Outlet Port

OS:Connection,
  {71d392ff-0fbb-4fe0-9c32-66a5e1e87779}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  8,                                      !- Outlet Port
  {cbb539dd-4334-459f-9e42-fa7ab1ee5de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccffe00d-3342-4b98-b0d6-38f7ff5ef33a}, !- Handle
  {cbb539dd-4334-459f-9e42-fa7ab1ee5de7}, !- Source Object
  3,                                      !- Outlet Port
  {d10376ae-921b-40ca-b5ad-dd95bbd8ba7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d59a2fcb-d43f-442f-9c33-06f5d117b49d}, !- Handle
  {d10376ae-921b-40ca-b5ad-dd95bbd8ba7f}, !- Source Object
  4,                                      !- Outlet Port
  {d0e09d0c-47f0-4f13-9e5d-bef1aa6a0c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {939832df-660d-4ff7-a93f-3d85440d6b7e}, !- Handle
  Schedule Constant 11,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {40a12cbb-15d8-49f1-a09c-fa92325af4f8}, !- Handle
  Schedule Constant 12,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c43d7390-b77f-4f8e-b783-c90afcd25591}, !- Handle
  mid_Offices_S_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {488485cc-2765-4fa4-adfa-a68dd7315b90}, !- Air Inlet Node Name
  {d821ef53-49ac-41b9-9c9d-c1b20b06af10}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ffa08f5a-0c1e-4cbf-89e0-ad5c21e4b34d}, !- Handle
  mid_Offices_S_TZ Air Terminal Outlet Air Node, !- Name
  {d821ef53-49ac-41b9-9c9d-c1b20b06af10}, !- Inlet Port
  {6ca5bcb2-3d20-4b6c-b09a-1873122d0976}; !- Outlet Port

OS:Node,
  {f6d2ca87-5b4a-427a-a036-bff08b8ba8ec}, !- Handle
  mid_Offices_S_TZ Return Air Node,       !- Name
  {4f105b12-0502-4d72-8ad2-25c145d9a14d}, !- Inlet Port
  {91cadfdf-f431-457a-8572-1eaa7146ca9f}; !- Outlet Port

OS:Connection,
  {6ca5bcb2-3d20-4b6c-b09a-1873122d0976}, !- Handle
  {ffa08f5a-0c1e-4cbf-89e0-ad5c21e4b34d}, !- Source Object
  3,                                      !- Outlet Port
  {0c1d5e42-e49a-4074-9341-b58e89f17e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f105b12-0502-4d72-8ad2-25c145d9a14d}, !- Handle
  {1cc23009-f5fc-4fb0-bedb-a3d2d89387b5}, !- Source Object
  2,                                      !- Outlet Port
  {f6d2ca87-5b4a-427a-a036-bff08b8ba8ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91cadfdf-f431-457a-8572-1eaa7146ca9f}, !- Handle
  {f6d2ca87-5b4a-427a-a036-bff08b8ba8ec}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {47fd8fff-8839-4c94-860d-8c72369bb210}, !- Handle
  mid_Offices_S_TZ Air Terminal Inlet Air Node, !- Name
  {9e5df4fb-790a-4680-a1c8-b41e7d041308}, !- Inlet Port
  {488485cc-2765-4fa4-adfa-a68dd7315b90}; !- Outlet Port

OS:Connection,
  {9e5df4fb-790a-4680-a1c8-b41e7d041308}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  9,                                      !- Outlet Port
  {47fd8fff-8839-4c94-860d-8c72369bb210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488485cc-2765-4fa4-adfa-a68dd7315b90}, !- Handle
  {47fd8fff-8839-4c94-860d-8c72369bb210}, !- Source Object
  3,                                      !- Outlet Port
  {c43d7390-b77f-4f8e-b783-c90afcd25591}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d821ef53-49ac-41b9-9c9d-c1b20b06af10}, !- Handle
  {c43d7390-b77f-4f8e-b783-c90afcd25591}, !- Source Object
  4,                                      !- Outlet Port
  {ffa08f5a-0c1e-4cbf-89e0-ad5c21e4b34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3e1e39ce-c229-4fa4-b8b5-1ce568273c28}, !- Handle
  Schedule Constant 13,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f59fdec8-9ced-4d24-856a-e5543654b166}, !- Handle
  Schedule Constant 14,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {357b66b0-3dc2-4231-a1db-6b624db1cc68}, !- Handle
  mid_Offices_W_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {41d5346e-0c0a-45fb-ab7a-25c860a9b370}, !- Air Inlet Node Name
  {2d80a4c7-f598-4e70-a032-054e0a136af8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ae6ce5c9-160a-427c-8438-4be0f193e890}, !- Handle
  mid_Offices_W_TZ Air Terminal Outlet Air Node, !- Name
  {2d80a4c7-f598-4e70-a032-054e0a136af8}, !- Inlet Port
  {c2b21c63-6fec-49c9-8b03-767d3616383b}; !- Outlet Port

OS:Node,
  {ed0b1408-f97d-4991-8ff8-a8c09cad3114}, !- Handle
  mid_Offices_W_TZ Return Air Node,       !- Name
  {45ef2d56-cfb4-45bc-be24-d29183670c39}, !- Inlet Port
  {87928491-3892-4e6a-b11b-d036e4f3117c}; !- Outlet Port

OS:Connection,
  {c2b21c63-6fec-49c9-8b03-767d3616383b}, !- Handle
  {ae6ce5c9-160a-427c-8438-4be0f193e890}, !- Source Object
  3,                                      !- Outlet Port
  {462731c1-1ea0-41f8-8b1c-9ba46e58a4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ef2d56-cfb4-45bc-be24-d29183670c39}, !- Handle
  {f4837712-2687-4b73-851f-dfd63eef107e}, !- Source Object
  2,                                      !- Outlet Port
  {ed0b1408-f97d-4991-8ff8-a8c09cad3114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87928491-3892-4e6a-b11b-d036e4f3117c}, !- Handle
  {ed0b1408-f97d-4991-8ff8-a8c09cad3114}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1db6d13a-a3e8-49f1-9ecf-56af40f55493}, !- Handle
  mid_Offices_W_TZ Air Terminal Inlet Air Node, !- Name
  {04c61338-8bbb-41a7-aa31-a2aedd1b42af}, !- Inlet Port
  {41d5346e-0c0a-45fb-ab7a-25c860a9b370}; !- Outlet Port

OS:Connection,
  {04c61338-8bbb-41a7-aa31-a2aedd1b42af}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  10,                                     !- Outlet Port
  {1db6d13a-a3e8-49f1-9ecf-56af40f55493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d5346e-0c0a-45fb-ab7a-25c860a9b370}, !- Handle
  {1db6d13a-a3e8-49f1-9ecf-56af40f55493}, !- Source Object
  3,                                      !- Outlet Port
  {357b66b0-3dc2-4231-a1db-6b624db1cc68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d80a4c7-f598-4e70-a032-054e0a136af8}, !- Handle
  {357b66b0-3dc2-4231-a1db-6b624db1cc68}, !- Source Object
  4,                                      !- Outlet Port
  {ae6ce5c9-160a-427c-8438-4be0f193e890}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f03b55a4-273f-4110-922f-414f423c1fe1}, !- Handle
  Schedule Constant 15,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {22b72c87-5015-4ea0-8713-4748cd1e026b}, !- Handle
  Schedule Constant 16,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {06f54478-303c-4fe5-b51e-cc011e52b874}, !- Handle
  mid_Offices_E_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {d15e3fda-2555-4b67-9697-fe7948c573c5}, !- Air Inlet Node Name
  {da890956-d916-4b4b-962e-ec0505be4a06}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {67949bbd-bbcd-47c5-9aef-719ac91c9bea}, !- Handle
  mid_Offices_E_TZ Air Terminal Outlet Air Node, !- Name
  {da890956-d916-4b4b-962e-ec0505be4a06}, !- Inlet Port
  {8ce42478-62b1-4c5b-b821-06d82bdff94d}; !- Outlet Port

OS:Node,
  {d8deeb39-d3f9-4fc3-8524-b6f03cbb36bf}, !- Handle
  mid_Offices_E_TZ Return Air Node,       !- Name
  {261de049-9f31-4c2b-93c9-292cac3e7245}, !- Inlet Port
  {9fad5010-be37-411e-91ca-a5b7b2bf434d}; !- Outlet Port

OS:Connection,
  {8ce42478-62b1-4c5b-b821-06d82bdff94d}, !- Handle
  {67949bbd-bbcd-47c5-9aef-719ac91c9bea}, !- Source Object
  3,                                      !- Outlet Port
  {48a359d3-d18b-4c86-b7af-0b689c20e8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261de049-9f31-4c2b-93c9-292cac3e7245}, !- Handle
  {10e3f376-0d29-486b-8f2b-7991872e78e5}, !- Source Object
  2,                                      !- Outlet Port
  {d8deeb39-d3f9-4fc3-8524-b6f03cbb36bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fad5010-be37-411e-91ca-a5b7b2bf434d}, !- Handle
  {d8deeb39-d3f9-4fc3-8524-b6f03cbb36bf}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a4ca9200-3ab9-495f-925d-d894d57eaa3b}, !- Handle
  mid_Offices_E_TZ Air Terminal Inlet Air Node, !- Name
  {b80a031e-2f5e-4cad-a641-a0791dadb378}, !- Inlet Port
  {d15e3fda-2555-4b67-9697-fe7948c573c5}; !- Outlet Port

OS:Connection,
  {b80a031e-2f5e-4cad-a641-a0791dadb378}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  11,                                     !- Outlet Port
  {a4ca9200-3ab9-495f-925d-d894d57eaa3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d15e3fda-2555-4b67-9697-fe7948c573c5}, !- Handle
  {a4ca9200-3ab9-495f-925d-d894d57eaa3b}, !- Source Object
  3,                                      !- Outlet Port
  {06f54478-303c-4fe5-b51e-cc011e52b874}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da890956-d916-4b4b-962e-ec0505be4a06}, !- Handle
  {06f54478-303c-4fe5-b51e-cc011e52b874}, !- Source Object
  4,                                      !- Outlet Port
  {67949bbd-bbcd-47c5-9aef-719ac91c9bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4f662b08-5ed3-4ff1-945a-41daf1ab932f}, !- Handle
  Schedule Constant 17,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {67d9defe-9cb0-4410-96df-6ada98591134}, !- Handle
  Schedule Constant 18,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ccfd4066-956a-456f-879b-08229b29dcc8}, !- Handle
  GroundFloor_Offices_W_TZ Air Terminal,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {f22afada-7366-44d6-82b1-49a2cf123ff8}, !- Air Inlet Node Name
  {fd1ea7b1-f50c-4383-a416-a30b168c7340}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41396caa-cddd-4f8b-9d3b-b6d58fd29acb}, !- Handle
  GroundFloor_Offices_W_TZ Air Terminal Outlet Air Node, !- Name
  {fd1ea7b1-f50c-4383-a416-a30b168c7340}, !- Inlet Port
  {245fd660-8573-4f58-9ba9-00038763d7ce}; !- Outlet Port

OS:Node,
  {7ec06e38-7b17-4637-8769-a3ebc7c40c7c}, !- Handle
  GroundFloor_Offices_W_TZ Return Air Node, !- Name
  {29c27592-3a9e-456d-9cb1-756ed4478479}, !- Inlet Port
  {df6cfffc-5a4a-4f0b-a606-ebf0919268c9}; !- Outlet Port

OS:Connection,
  {245fd660-8573-4f58-9ba9-00038763d7ce}, !- Handle
  {41396caa-cddd-4f8b-9d3b-b6d58fd29acb}, !- Source Object
  3,                                      !- Outlet Port
  {0c697915-7f02-4c9a-82ba-e2ca61680c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c27592-3a9e-456d-9cb1-756ed4478479}, !- Handle
  {bf53b54b-3943-4986-a5a2-1352b2a5b974}, !- Source Object
  2,                                      !- Outlet Port
  {7ec06e38-7b17-4637-8769-a3ebc7c40c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df6cfffc-5a4a-4f0b-a606-ebf0919268c9}, !- Handle
  {7ec06e38-7b17-4637-8769-a3ebc7c40c7c}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {614a24cc-2e4b-4456-8156-6d47df784308}, !- Handle
  GroundFloor_Offices_W_TZ Air Terminal Inlet Air Node, !- Name
  {ef012a59-8a67-4625-bfb5-b36e64a78b30}, !- Inlet Port
  {f22afada-7366-44d6-82b1-49a2cf123ff8}; !- Outlet Port

OS:Connection,
  {ef012a59-8a67-4625-bfb5-b36e64a78b30}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  12,                                     !- Outlet Port
  {614a24cc-2e4b-4456-8156-6d47df784308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f22afada-7366-44d6-82b1-49a2cf123ff8}, !- Handle
  {614a24cc-2e4b-4456-8156-6d47df784308}, !- Source Object
  3,                                      !- Outlet Port
  {ccfd4066-956a-456f-879b-08229b29dcc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd1ea7b1-f50c-4383-a416-a30b168c7340}, !- Handle
  {ccfd4066-956a-456f-879b-08229b29dcc8}, !- Source Object
  4,                                      !- Outlet Port
  {41396caa-cddd-4f8b-9d3b-b6d58fd29acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7b21807a-a5b0-491b-9b28-0296c5a072a0}, !- Handle
  Schedule Constant 19,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2b386a19-58e3-4cb8-974b-45c31aafe4c2}, !- Handle
  Schedule Constant 20,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad827045-50e7-48db-9825-53a37e323547}, !- Handle
  GroundFloor_Offices_E_TZ Air Terminal,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {733cdc6f-b8cc-44f3-8704-4fb560d4618a}, !- Air Inlet Node Name
  {e5cb6437-acce-4f3b-8cc5-724270611a5f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e5d6a4e2-a5a6-4337-a2b9-ab277eb84212}, !- Handle
  GroundFloor_Offices_E_TZ Air Terminal Outlet Air Node, !- Name
  {e5cb6437-acce-4f3b-8cc5-724270611a5f}, !- Inlet Port
  {a7802e8c-f51d-400e-8851-514d73ef576f}; !- Outlet Port

OS:Node,
  {5c278b0f-9d3f-4941-825e-02bc24f9d1dd}, !- Handle
  GroundFloor_Offices_E_TZ Return Air Node, !- Name
  {199527f6-3e62-4601-bbd2-17ab0b2db0cb}, !- Inlet Port
  {92cae05a-285e-4c0f-9e08-1cb719e1df1d}; !- Outlet Port

OS:Connection,
  {a7802e8c-f51d-400e-8851-514d73ef576f}, !- Handle
  {e5d6a4e2-a5a6-4337-a2b9-ab277eb84212}, !- Source Object
  3,                                      !- Outlet Port
  {4b0db02b-325a-4e88-b1f5-307f712080b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {199527f6-3e62-4601-bbd2-17ab0b2db0cb}, !- Handle
  {3216e3c7-a9c9-4203-9c94-70ec0c79eefb}, !- Source Object
  2,                                      !- Outlet Port
  {5c278b0f-9d3f-4941-825e-02bc24f9d1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92cae05a-285e-4c0f-9e08-1cb719e1df1d}, !- Handle
  {5c278b0f-9d3f-4941-825e-02bc24f9d1dd}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {294ef3e9-7c26-4cf5-8218-0317889da0cd}, !- Handle
  GroundFloor_Offices_E_TZ Air Terminal Inlet Air Node, !- Name
  {5a45994b-39b0-46cf-8437-d424d65457d5}, !- Inlet Port
  {733cdc6f-b8cc-44f3-8704-4fb560d4618a}; !- Outlet Port

OS:Connection,
  {5a45994b-39b0-46cf-8437-d424d65457d5}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  13,                                     !- Outlet Port
  {294ef3e9-7c26-4cf5-8218-0317889da0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {733cdc6f-b8cc-44f3-8704-4fb560d4618a}, !- Handle
  {294ef3e9-7c26-4cf5-8218-0317889da0cd}, !- Source Object
  3,                                      !- Outlet Port
  {ad827045-50e7-48db-9825-53a37e323547}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5cb6437-acce-4f3b-8cc5-724270611a5f}, !- Handle
  {ad827045-50e7-48db-9825-53a37e323547}, !- Source Object
  4,                                      !- Outlet Port
  {e5d6a4e2-a5a6-4337-a2b9-ab277eb84212}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {477c1981-8921-426d-b880-9e48f039228c}, !- Handle
  Schedule Constant 21,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2aee0f8d-2651-40e0-8e03-8ff646eb330e}, !- Handle
  Schedule Constant 22,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a2b6bbb8-9eed-432b-aa4c-9e78d59accf8}, !- Handle
  top_Offices_E_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {ea52cd56-6db6-476f-b846-bf3486937c48}, !- Air Inlet Node Name
  {e796ca4a-cbb6-4a9b-88b8-d3ab9e2f7886}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0119467c-fc38-4c27-9237-4e0a34344abe}, !- Handle
  top_Offices_E_TZ Air Terminal Outlet Air Node, !- Name
  {e796ca4a-cbb6-4a9b-88b8-d3ab9e2f7886}, !- Inlet Port
  {1ad5ae4b-924e-4093-88ac-e7d17fcb7ada}; !- Outlet Port

OS:Node,
  {13ceacd7-0915-4ae4-9a8a-bb93f5677ee6}, !- Handle
  top_Offices_E_TZ Return Air Node,       !- Name
  {71a8e055-bffb-4482-ad4f-5cef88536746}, !- Inlet Port
  {48810047-e9ef-4f00-91b9-b80a8aa3bb79}; !- Outlet Port

OS:Connection,
  {1ad5ae4b-924e-4093-88ac-e7d17fcb7ada}, !- Handle
  {0119467c-fc38-4c27-9237-4e0a34344abe}, !- Source Object
  3,                                      !- Outlet Port
  {ec6a37de-65c1-4ce8-9849-a6bfb2c40fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71a8e055-bffb-4482-ad4f-5cef88536746}, !- Handle
  {3632293f-1ee7-4661-bbcd-f54359d41b8e}, !- Source Object
  2,                                      !- Outlet Port
  {13ceacd7-0915-4ae4-9a8a-bb93f5677ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48810047-e9ef-4f00-91b9-b80a8aa3bb79}, !- Handle
  {13ceacd7-0915-4ae4-9a8a-bb93f5677ee6}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {fc6b0e05-85c9-4482-872a-c83a0f523b35}, !- Handle
  top_Offices_E_TZ Air Terminal Inlet Air Node, !- Name
  {d3002cd9-8ea5-4591-80d7-832b8ced2aec}, !- Inlet Port
  {ea52cd56-6db6-476f-b846-bf3486937c48}; !- Outlet Port

OS:Connection,
  {d3002cd9-8ea5-4591-80d7-832b8ced2aec}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  14,                                     !- Outlet Port
  {fc6b0e05-85c9-4482-872a-c83a0f523b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea52cd56-6db6-476f-b846-bf3486937c48}, !- Handle
  {fc6b0e05-85c9-4482-872a-c83a0f523b35}, !- Source Object
  3,                                      !- Outlet Port
  {a2b6bbb8-9eed-432b-aa4c-9e78d59accf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e796ca4a-cbb6-4a9b-88b8-d3ab9e2f7886}, !- Handle
  {a2b6bbb8-9eed-432b-aa4c-9e78d59accf8}, !- Source Object
  4,                                      !- Outlet Port
  {0119467c-fc38-4c27-9237-4e0a34344abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {03dfbc20-06f9-4872-8356-a28212638406}, !- Handle
  Schedule Constant 23,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {634ddb4f-bbec-45b9-92f8-4d04ab20b090}, !- Handle
  Schedule Constant 24,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bbf14ebc-132d-41d3-9eb6-aa972d5402c3}, !- Handle
  top_Offices_N_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {a9d927b8-c93d-4126-a42f-1499c1e5939e}, !- Air Inlet Node Name
  {ede3f708-48a9-48eb-ae32-2584234d9517}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6577ef6e-522f-48dd-84d3-627a5c521726}, !- Handle
  top_Offices_N_TZ Air Terminal Outlet Air Node, !- Name
  {ede3f708-48a9-48eb-ae32-2584234d9517}, !- Inlet Port
  {900caa70-41a1-419e-91df-d794f6908bc2}; !- Outlet Port

OS:Node,
  {37933070-8cbe-4e9a-be35-2a2ca622e87b}, !- Handle
  top_Offices_N_TZ Return Air Node,       !- Name
  {b0d4438f-38e0-435c-b083-64bb3efd40d0}, !- Inlet Port
  {d60fe00b-2d4b-405c-be3b-e91a05ab4fa0}; !- Outlet Port

OS:Connection,
  {900caa70-41a1-419e-91df-d794f6908bc2}, !- Handle
  {6577ef6e-522f-48dd-84d3-627a5c521726}, !- Source Object
  3,                                      !- Outlet Port
  {9c11fa2e-e9a8-447a-8261-c7a565fc62d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d4438f-38e0-435c-b083-64bb3efd40d0}, !- Handle
  {d6894f0a-2df0-4be5-bb3d-6244390fc8e9}, !- Source Object
  2,                                      !- Outlet Port
  {37933070-8cbe-4e9a-be35-2a2ca622e87b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60fe00b-2d4b-405c-be3b-e91a05ab4fa0}, !- Handle
  {37933070-8cbe-4e9a-be35-2a2ca622e87b}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {37b65f45-613f-4c57-960f-35039d19e3f0}, !- Handle
  top_Offices_N_TZ Air Terminal Inlet Air Node, !- Name
  {02088eb7-5bbd-48c4-a703-e8d51ae4c639}, !- Inlet Port
  {a9d927b8-c93d-4126-a42f-1499c1e5939e}; !- Outlet Port

OS:Connection,
  {02088eb7-5bbd-48c4-a703-e8d51ae4c639}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  15,                                     !- Outlet Port
  {37b65f45-613f-4c57-960f-35039d19e3f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d927b8-c93d-4126-a42f-1499c1e5939e}, !- Handle
  {37b65f45-613f-4c57-960f-35039d19e3f0}, !- Source Object
  3,                                      !- Outlet Port
  {bbf14ebc-132d-41d3-9eb6-aa972d5402c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ede3f708-48a9-48eb-ae32-2584234d9517}, !- Handle
  {bbf14ebc-132d-41d3-9eb6-aa972d5402c3}, !- Source Object
  4,                                      !- Outlet Port
  {6577ef6e-522f-48dd-84d3-627a5c521726}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {15b257f0-6fea-4215-8695-dbbdb572840f}, !- Handle
  Schedule Constant 25,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d4b92467-7700-4276-94e4-f89049498812}, !- Handle
  Schedule Constant 26,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {69622cff-7125-4f51-ae79-6c9fb3c607b1}, !- Handle
  top_Offices_S_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {c6bb3081-5cdc-4b69-901d-1925f84f1e99}, !- Air Inlet Node Name
  {82f81d7c-76f6-41a3-9a5a-d3c7c9d5e561}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9280cb2b-813c-4e90-b3fb-599e7eaf72ff}, !- Handle
  top_Offices_S_TZ Air Terminal Outlet Air Node, !- Name
  {82f81d7c-76f6-41a3-9a5a-d3c7c9d5e561}, !- Inlet Port
  {8f20b8f4-dbe1-4bde-9e77-6a09515b1f03}; !- Outlet Port

OS:Node,
  {2239dc33-f565-4577-9843-cf7b90bcd83f}, !- Handle
  top_Offices_S_TZ Return Air Node,       !- Name
  {47541bd7-aeb0-4309-a52e-d62df4f645a6}, !- Inlet Port
  {06e4532c-fa00-42a2-b90f-fd5e9363f8bd}; !- Outlet Port

OS:Connection,
  {8f20b8f4-dbe1-4bde-9e77-6a09515b1f03}, !- Handle
  {9280cb2b-813c-4e90-b3fb-599e7eaf72ff}, !- Source Object
  3,                                      !- Outlet Port
  {c0e4f61d-f3ea-4530-ad6b-6fa2a17c3fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47541bd7-aeb0-4309-a52e-d62df4f645a6}, !- Handle
  {a4f53ba6-7aa2-4ed4-b8cb-b7bae1942878}, !- Source Object
  2,                                      !- Outlet Port
  {2239dc33-f565-4577-9843-cf7b90bcd83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e4532c-fa00-42a2-b90f-fd5e9363f8bd}, !- Handle
  {2239dc33-f565-4577-9843-cf7b90bcd83f}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {a9df3642-381c-4ad9-a9b5-5af820751958}, !- Handle
  top_Offices_S_TZ Air Terminal Inlet Air Node, !- Name
  {91c6fb53-157c-4b08-8cda-79d1bf999eae}, !- Inlet Port
  {c6bb3081-5cdc-4b69-901d-1925f84f1e99}; !- Outlet Port

OS:Connection,
  {91c6fb53-157c-4b08-8cda-79d1bf999eae}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  16,                                     !- Outlet Port
  {a9df3642-381c-4ad9-a9b5-5af820751958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6bb3081-5cdc-4b69-901d-1925f84f1e99}, !- Handle
  {a9df3642-381c-4ad9-a9b5-5af820751958}, !- Source Object
  3,                                      !- Outlet Port
  {69622cff-7125-4f51-ae79-6c9fb3c607b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82f81d7c-76f6-41a3-9a5a-d3c7c9d5e561}, !- Handle
  {69622cff-7125-4f51-ae79-6c9fb3c607b1}, !- Source Object
  4,                                      !- Outlet Port
  {9280cb2b-813c-4e90-b3fb-599e7eaf72ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8b00036f-cba8-422b-9501-8af506556e12}, !- Handle
  Schedule Constant 27,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6a1db6ba-10ba-4cae-9e7e-f2843a45792f}, !- Handle
  Schedule Constant 28,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {408bda5a-1419-4478-b5f1-773b58143a34}, !- Handle
  top_Offices_W_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {cd55ee0a-e7f1-4a85-9a5f-50450132eae5}, !- Air Inlet Node Name
  {4e9836fe-b2f0-4a84-b541-c9b826d84038}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8194cc05-4b07-416c-9dc1-b10eb9315ea0}, !- Handle
  top_Offices_W_TZ Air Terminal Outlet Air Node, !- Name
  {4e9836fe-b2f0-4a84-b541-c9b826d84038}, !- Inlet Port
  {75dff5ad-04a9-4fad-9e48-41c3653b0f1b}; !- Outlet Port

OS:Node,
  {869c9d60-1f11-460c-a1bb-7f6d08c18fb3}, !- Handle
  top_Offices_W_TZ Return Air Node,       !- Name
  {58536662-e56e-4270-a930-91d9bddcb332}, !- Inlet Port
  {c9791ba8-f8cc-49e4-a582-4f30a62e07bf}; !- Outlet Port

OS:Connection,
  {75dff5ad-04a9-4fad-9e48-41c3653b0f1b}, !- Handle
  {8194cc05-4b07-416c-9dc1-b10eb9315ea0}, !- Source Object
  3,                                      !- Outlet Port
  {d061ef5a-4a35-4bfd-aa32-5ca9329bc33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58536662-e56e-4270-a930-91d9bddcb332}, !- Handle
  {3ff59ab9-ff6c-4894-bae1-58c3cc2f4229}, !- Source Object
  2,                                      !- Outlet Port
  {869c9d60-1f11-460c-a1bb-7f6d08c18fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9791ba8-f8cc-49e4-a582-4f30a62e07bf}, !- Handle
  {869c9d60-1f11-460c-a1bb-7f6d08c18fb3}, !- Source Object
  3,                                      !- Outlet Port
  {c1bee341-1feb-4dbc-9235-fb9d2cfe58eb}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {3c3b0c67-f5a0-4488-840b-669a27119206}, !- Handle
  top_Offices_W_TZ Air Terminal Inlet Air Node, !- Name
  {0e60de83-d447-4b0e-a260-d3a89af3eef6}, !- Inlet Port
  {cd55ee0a-e7f1-4a85-9a5f-50450132eae5}; !- Outlet Port

OS:Connection,
  {0e60de83-d447-4b0e-a260-d3a89af3eef6}, !- Handle
  {24f5baec-038b-48f9-9a88-30bc8389e10c}, !- Source Object
  17,                                     !- Outlet Port
  {3c3b0c67-f5a0-4488-840b-669a27119206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd55ee0a-e7f1-4a85-9a5f-50450132eae5}, !- Handle
  {3c3b0c67-f5a0-4488-840b-669a27119206}, !- Source Object
  3,                                      !- Outlet Port
  {408bda5a-1419-4478-b5f1-773b58143a34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e9836fe-b2f0-4a84-b541-c9b826d84038}, !- Handle
  {408bda5a-1419-4478-b5f1-773b58143a34}, !- Source Object
  4,                                      !- Outlet Port
  {8194cc05-4b07-416c-9dc1-b10eb9315ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3d98e345-5a72-4d5a-b8af-94b77f8c91e5}, !- Handle
  Schedule Constant 29,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5ba644f3-5cab-478d-b7a5-b252f6eacd1d}, !- Handle
  Schedule Constant 30,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {5641dd1e-298e-4134-9018-b13a89d2157b}, !- Handle
  GroundFloor_Core_TZ FCU Cooling Coil,   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {73a5c9d1-b0fa-43e6-8a17-9623fdf9859c}, !- Water Inlet Node Name
  {fda5139d-b95c-4180-aed9-10bacae6ebb1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7e9871d0-f5e4-4f4c-9cf7-d045af92e74f}, !- Handle
  GroundFloor_Core_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {202a1d56-11a2-4927-bed2-e8bff2e6f299}, !- Inlet Port
  {73a5c9d1-b0fa-43e6-8a17-9623fdf9859c}; !- Outlet Port

OS:Connection,
  {202a1d56-11a2-4927-bed2-e8bff2e6f299}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  5,                                      !- Outlet Port
  {7e9871d0-f5e4-4f4c-9cf7-d045af92e74f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e64ceef-4b26-401f-9722-e511c01133a0}, !- Handle
  GroundFloor_Core_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {fda5139d-b95c-4180-aed9-10bacae6ebb1}, !- Inlet Port
  {cbffe1b8-9197-488e-ab12-b4bf34097f02}; !- Outlet Port

OS:Connection,
  {73a5c9d1-b0fa-43e6-8a17-9623fdf9859c}, !- Handle
  {7e9871d0-f5e4-4f4c-9cf7-d045af92e74f}, !- Source Object
  3,                                      !- Outlet Port
  {5641dd1e-298e-4134-9018-b13a89d2157b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fda5139d-b95c-4180-aed9-10bacae6ebb1}, !- Handle
  {5641dd1e-298e-4134-9018-b13a89d2157b}, !- Source Object
  11,                                     !- Outlet Port
  {8e64ceef-4b26-401f-9722-e511c01133a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbffe1b8-9197-488e-ab12-b4bf34097f02}, !- Handle
  {8e64ceef-4b26-401f-9722-e511c01133a0}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6f8899ca-d875-4bcf-996e-7957b9cc10e2}, !- Handle
  GroundFloor_Core_TZ FCU Cooling Coil Controller, !- Name
  {5641dd1e-298e-4134-9018-b13a89d2157b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6fec4ae7-da5a-43d8-8863-ecaff09612c4}, !- Handle
  GroundFloor_Core_TZ FCU Heating Coil,   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a877f3cf-975c-47f1-af09-34c0c080982d}, !- Water Inlet Node Name
  {c6bd29be-5c70-4c05-9755-48071a8b88f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5c5af273-a922-4a49-8936-49a6c7e9f560}, !- Handle
  GroundFloor_Core_TZ FCU Heating Coil Inlet Water Node, !- Name
  {34b91ecf-b39c-4384-92e3-0e96ce11b850}, !- Inlet Port
  {a877f3cf-975c-47f1-af09-34c0c080982d}; !- Outlet Port

OS:Connection,
  {34b91ecf-b39c-4384-92e3-0e96ce11b850}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  5,                                      !- Outlet Port
  {5c5af273-a922-4a49-8936-49a6c7e9f560}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {700bcbc8-04a1-47b7-89fb-907ee2385492}, !- Handle
  GroundFloor_Core_TZ FCU Heating Coil Outlet Water Node, !- Name
  {c6bd29be-5c70-4c05-9755-48071a8b88f9}, !- Inlet Port
  {22b3df25-3f69-463b-862b-51a6092b3eea}; !- Outlet Port

OS:Connection,
  {a877f3cf-975c-47f1-af09-34c0c080982d}, !- Handle
  {5c5af273-a922-4a49-8936-49a6c7e9f560}, !- Source Object
  3,                                      !- Outlet Port
  {6fec4ae7-da5a-43d8-8863-ecaff09612c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6bd29be-5c70-4c05-9755-48071a8b88f9}, !- Handle
  {6fec4ae7-da5a-43d8-8863-ecaff09612c4}, !- Source Object
  6,                                      !- Outlet Port
  {700bcbc8-04a1-47b7-89fb-907ee2385492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b3df25-3f69-463b-862b-51a6092b3eea}, !- Handle
  {700bcbc8-04a1-47b7-89fb-907ee2385492}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {599ab6ae-3a4d-4fe1-91c9-0097127c3842}, !- Handle
  GroundFloor_Core_TZ FCU Heating Coil Controller, !- Name
  {6fec4ae7-da5a-43d8-8863-ecaff09612c4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {bd028710-120c-4e3d-9081-e5cd42433f33}, !- Handle
  GroundFloor_Core_TZ Fan Coil fan,       !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bd00f497-0716-4d5a-af20-a025699bb7e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {419a4192-59ad-4a55-a451-be20a0a8c5ad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {bd00f497-0716-4d5a-af20-a025699bb7e6}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {419a4192-59ad-4a55-a451-be20a0a8c5ad}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0a7e0129-d91d-495e-98b2-fe46f12b87dc}, !- Handle
  GroundFloor_Core_TZ FCU,                !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {226281db-43f2-43b3-8030-f0545c7bc673}, !- Air Inlet Node Name
  {29bf82c8-e9ea-4411-b722-12ab701f75f0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bd028710-120c-4e3d-9081-e5cd42433f33}, !- Supply Air Fan Name
  {5641dd1e-298e-4134-9018-b13a89d2157b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6fec4ae7-da5a-43d8-8863-ecaff09612c4}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {99c9d7de-3ca7-428e-ad9f-8fe4afb2093e}, !- Handle
  GroundFloor_Core_TZ FCU Inlet Air Node, !- Name
  {f3f2b81c-5ef6-44fc-a196-d323394dfb9e}, !- Inlet Port
  {226281db-43f2-43b3-8030-f0545c7bc673}; !- Outlet Port

OS:Connection,
  {f3f2b81c-5ef6-44fc-a196-d323394dfb9e}, !- Handle
  {d64b1c54-4ea3-4f50-a433-26d2d96aa1c8}, !- Source Object
  2,                                      !- Outlet Port
  {99c9d7de-3ca7-428e-ad9f-8fe4afb2093e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {226281db-43f2-43b3-8030-f0545c7bc673}, !- Handle
  {99c9d7de-3ca7-428e-ad9f-8fe4afb2093e}, !- Source Object
  3,                                      !- Outlet Port
  {0a7e0129-d91d-495e-98b2-fe46f12b87dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5097942f-db2b-4698-8a93-c9b57ff5589e}, !- Handle
  GroundFloor_Core_TZ FCU Outlet Air Node, !- Name
  {29bf82c8-e9ea-4411-b722-12ab701f75f0}, !- Inlet Port
  {bd96aa6d-f1db-4fe7-8ca4-6f62f8b8ddee}; !- Outlet Port

OS:Connection,
  {bd96aa6d-f1db-4fe7-8ca4-6f62f8b8ddee}, !- Handle
  {5097942f-db2b-4698-8a93-c9b57ff5589e}, !- Source Object
  3,                                      !- Outlet Port
  {5e987773-fa12-4c37-aebc-a79aa7a362a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29bf82c8-e9ea-4411-b722-12ab701f75f0}, !- Handle
  {0a7e0129-d91d-495e-98b2-fe46f12b87dc}, !- Source Object
  10,                                     !- Outlet Port
  {5097942f-db2b-4698-8a93-c9b57ff5589e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1ff98a65-1517-489f-9b40-183815beddaa}, !- Handle
  top_Core_TZ FCU Cooling Coil,           !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ddd4ebd9-a3c4-4b60-9143-d33d2959c6cb}, !- Water Inlet Node Name
  {6ecd9091-cebb-4b45-8786-7d288fadc972}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a5c98db3-390b-4d47-8d8a-d2781618ba85}, !- Handle
  top_Core_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {71667df9-1f06-4051-8704-b4bb222a07d2}, !- Inlet Port
  {ddd4ebd9-a3c4-4b60-9143-d33d2959c6cb}; !- Outlet Port

OS:Connection,
  {71667df9-1f06-4051-8704-b4bb222a07d2}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  6,                                      !- Outlet Port
  {a5c98db3-390b-4d47-8d8a-d2781618ba85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2d1f58b-1dfa-4269-b3d7-4c8f2b4edb97}, !- Handle
  top_Core_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {6ecd9091-cebb-4b45-8786-7d288fadc972}, !- Inlet Port
  {8445559e-efe2-4829-97e4-9dca4a6834b7}; !- Outlet Port

OS:Connection,
  {ddd4ebd9-a3c4-4b60-9143-d33d2959c6cb}, !- Handle
  {a5c98db3-390b-4d47-8d8a-d2781618ba85}, !- Source Object
  3,                                      !- Outlet Port
  {1ff98a65-1517-489f-9b40-183815beddaa}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6ecd9091-cebb-4b45-8786-7d288fadc972}, !- Handle
  {1ff98a65-1517-489f-9b40-183815beddaa}, !- Source Object
  11,                                     !- Outlet Port
  {b2d1f58b-1dfa-4269-b3d7-4c8f2b4edb97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8445559e-efe2-4829-97e4-9dca4a6834b7}, !- Handle
  {b2d1f58b-1dfa-4269-b3d7-4c8f2b4edb97}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c8345eae-30d1-43a7-bb4b-093f44814226}, !- Handle
  top_Core_TZ FCU Cooling Coil Controller, !- Name
  {1ff98a65-1517-489f-9b40-183815beddaa}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {57a8fe10-5999-48c0-aab9-b6da8c81b75b}, !- Handle
  top_Core_TZ FCU Heating Coil,           !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a4c452b8-bfc5-4814-a5fa-c36e59840ce9}, !- Water Inlet Node Name
  {a97ad192-b7dd-40fc-b04d-10c6373481b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27557144-e77a-41c1-85a3-e1cc9340f1b5}, !- Handle
  top_Core_TZ FCU Heating Coil Inlet Water Node, !- Name
  {657d51d7-23c0-42a4-a48a-4cddb9f65557}, !- Inlet Port
  {a4c452b8-bfc5-4814-a5fa-c36e59840ce9}; !- Outlet Port

OS:Connection,
  {657d51d7-23c0-42a4-a48a-4cddb9f65557}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  6,                                      !- Outlet Port
  {27557144-e77a-41c1-85a3-e1cc9340f1b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5751a8e6-ac0e-4049-ad30-4bbf77222f9a}, !- Handle
  top_Core_TZ FCU Heating Coil Outlet Water Node, !- Name
  {a97ad192-b7dd-40fc-b04d-10c6373481b7}, !- Inlet Port
  {1376061d-cee8-4a57-b157-2750d8e2c7ef}; !- Outlet Port

OS:Connection,
  {a4c452b8-bfc5-4814-a5fa-c36e59840ce9}, !- Handle
  {27557144-e77a-41c1-85a3-e1cc9340f1b5}, !- Source Object
  3,                                      !- Outlet Port
  {57a8fe10-5999-48c0-aab9-b6da8c81b75b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a97ad192-b7dd-40fc-b04d-10c6373481b7}, !- Handle
  {57a8fe10-5999-48c0-aab9-b6da8c81b75b}, !- Source Object
  6,                                      !- Outlet Port
  {5751a8e6-ac0e-4049-ad30-4bbf77222f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1376061d-cee8-4a57-b157-2750d8e2c7ef}, !- Handle
  {5751a8e6-ac0e-4049-ad30-4bbf77222f9a}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {52d23588-3c67-4ff9-ad5f-d7e7ef5f1543}, !- Handle
  top_Core_TZ FCU Heating Coil Controller, !- Name
  {57a8fe10-5999-48c0-aab9-b6da8c81b75b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {36829693-c6b2-4a5b-b6e6-713bc1b2d321}, !- Handle
  top_Core_TZ Fan Coil fan,               !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c807c50-b196-449d-9b58-f1aec76ffbf9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {62a15ac9-58ad-42cb-bc3a-e86cec910f96}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0c807c50-b196-449d-9b58-f1aec76ffbf9}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {62a15ac9-58ad-42cb-bc3a-e86cec910f96}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4eb14215-8e2e-40b8-8767-e0048e3cbda2}, !- Handle
  top_Core_TZ FCU,                        !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5a0f178f-0af9-4824-9491-1b1cac84f997}, !- Air Inlet Node Name
  {466fe9e3-a5a4-4f71-a6b5-236714c76c15}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {36829693-c6b2-4a5b-b6e6-713bc1b2d321}, !- Supply Air Fan Name
  {1ff98a65-1517-489f-9b40-183815beddaa}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {57a8fe10-5999-48c0-aab9-b6da8c81b75b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {eb67e305-2875-4d53-b9ec-77757fe1824c}, !- Handle
  top_Core_TZ FCU Inlet Air Node,         !- Name
  {d3db56c5-ab75-46ee-9f5d-c9b088c7b1bb}, !- Inlet Port
  {5a0f178f-0af9-4824-9491-1b1cac84f997}; !- Outlet Port

OS:Connection,
  {d3db56c5-ab75-46ee-9f5d-c9b088c7b1bb}, !- Handle
  {5e1cf32f-add2-4b25-9940-e2e38c186a74}, !- Source Object
  2,                                      !- Outlet Port
  {eb67e305-2875-4d53-b9ec-77757fe1824c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a0f178f-0af9-4824-9491-1b1cac84f997}, !- Handle
  {eb67e305-2875-4d53-b9ec-77757fe1824c}, !- Source Object
  3,                                      !- Outlet Port
  {4eb14215-8e2e-40b8-8767-e0048e3cbda2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {20f9433f-7e0c-418c-92b6-71ed3529c634}, !- Handle
  top_Core_TZ FCU Outlet Air Node,        !- Name
  {466fe9e3-a5a4-4f71-a6b5-236714c76c15}, !- Inlet Port
  {c92076c9-bca8-4983-af72-6e2443203b0f}; !- Outlet Port

OS:Connection,
  {c92076c9-bca8-4983-af72-6e2443203b0f}, !- Handle
  {20f9433f-7e0c-418c-92b6-71ed3529c634}, !- Source Object
  3,                                      !- Outlet Port
  {c9d596c9-76e2-402b-8b7c-d6a79cfe8842}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {466fe9e3-a5a4-4f71-a6b5-236714c76c15}, !- Handle
  {4eb14215-8e2e-40b8-8767-e0048e3cbda2}, !- Source Object
  10,                                     !- Outlet Port
  {20f9433f-7e0c-418c-92b6-71ed3529c634}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fc17676e-c556-4de5-bc58-9b623f42a910}, !- Handle
  mid_Core_TZ FCU Cooling Coil,           !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7a5cb251-5c5c-441a-8992-e0bd8b4edf71}, !- Water Inlet Node Name
  {f03c4dbe-6af2-44f6-a464-9ef627d034d1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bf630e77-f8f6-46e7-bc98-876435bdecc7}, !- Handle
  mid_Core_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {fa427bd7-2d24-4edb-b333-02a164db2ba4}, !- Inlet Port
  {7a5cb251-5c5c-441a-8992-e0bd8b4edf71}; !- Outlet Port

OS:Connection,
  {fa427bd7-2d24-4edb-b333-02a164db2ba4}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  7,                                      !- Outlet Port
  {bf630e77-f8f6-46e7-bc98-876435bdecc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97166755-db74-4a72-9921-d0630b3eab41}, !- Handle
  mid_Core_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {f03c4dbe-6af2-44f6-a464-9ef627d034d1}, !- Inlet Port
  {a1671cc1-2356-4366-8d13-53527165bdbe}; !- Outlet Port

OS:Connection,
  {7a5cb251-5c5c-441a-8992-e0bd8b4edf71}, !- Handle
  {bf630e77-f8f6-46e7-bc98-876435bdecc7}, !- Source Object
  3,                                      !- Outlet Port
  {fc17676e-c556-4de5-bc58-9b623f42a910}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f03c4dbe-6af2-44f6-a464-9ef627d034d1}, !- Handle
  {fc17676e-c556-4de5-bc58-9b623f42a910}, !- Source Object
  11,                                     !- Outlet Port
  {97166755-db74-4a72-9921-d0630b3eab41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1671cc1-2356-4366-8d13-53527165bdbe}, !- Handle
  {97166755-db74-4a72-9921-d0630b3eab41}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5484ee5b-fff0-4416-ac37-6a0e4a00a384}, !- Handle
  mid_Core_TZ FCU Cooling Coil Controller, !- Name
  {fc17676e-c556-4de5-bc58-9b623f42a910}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {12404f58-15f1-4a86-ac67-64a9f053b6c0}, !- Handle
  mid_Core_TZ FCU Heating Coil,           !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac9e4fce-1a46-4a09-b139-6c67ad4b7d09}, !- Water Inlet Node Name
  {c5c0e921-8817-4aae-aabb-810037766b1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ae8f944e-90c1-4990-931a-2e45127fa6c2}, !- Handle
  mid_Core_TZ FCU Heating Coil Inlet Water Node, !- Name
  {f17a532e-d29b-4d42-b81f-7eaf9c567ede}, !- Inlet Port
  {ac9e4fce-1a46-4a09-b139-6c67ad4b7d09}; !- Outlet Port

OS:Connection,
  {f17a532e-d29b-4d42-b81f-7eaf9c567ede}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  7,                                      !- Outlet Port
  {ae8f944e-90c1-4990-931a-2e45127fa6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a43b5d7a-a632-417b-801c-d56bf55f1e98}, !- Handle
  mid_Core_TZ FCU Heating Coil Outlet Water Node, !- Name
  {c5c0e921-8817-4aae-aabb-810037766b1b}, !- Inlet Port
  {8b725366-f165-4491-b7bf-f44c5cb4e1d4}; !- Outlet Port

OS:Connection,
  {ac9e4fce-1a46-4a09-b139-6c67ad4b7d09}, !- Handle
  {ae8f944e-90c1-4990-931a-2e45127fa6c2}, !- Source Object
  3,                                      !- Outlet Port
  {12404f58-15f1-4a86-ac67-64a9f053b6c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c5c0e921-8817-4aae-aabb-810037766b1b}, !- Handle
  {12404f58-15f1-4a86-ac67-64a9f053b6c0}, !- Source Object
  6,                                      !- Outlet Port
  {a43b5d7a-a632-417b-801c-d56bf55f1e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b725366-f165-4491-b7bf-f44c5cb4e1d4}, !- Handle
  {a43b5d7a-a632-417b-801c-d56bf55f1e98}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {50134b81-769d-40dd-87ea-35552290676f}, !- Handle
  mid_Core_TZ FCU Heating Coil Controller, !- Name
  {12404f58-15f1-4a86-ac67-64a9f053b6c0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9e2bf349-adce-4648-8cda-0ac50ead9631}, !- Handle
  mid_Core_TZ Fan Coil fan,               !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b0b6afe-129d-4701-a08f-3df7cfb49090}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fdfe5455-9f59-4677-9954-03221f351bfb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3b0b6afe-129d-4701-a08f-3df7cfb49090}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fdfe5455-9f59-4677-9954-03221f351bfb}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {afae5ba5-e9f1-496f-b5dc-2895c55504d0}, !- Handle
  mid_Core_TZ FCU,                        !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6951fbee-7fbc-45b6-90ed-d3756a167c72}, !- Air Inlet Node Name
  {0aaf0dd0-d89d-42b0-b3c0-aa9caa165913}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9e2bf349-adce-4648-8cda-0ac50ead9631}, !- Supply Air Fan Name
  {fc17676e-c556-4de5-bc58-9b623f42a910}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {12404f58-15f1-4a86-ac67-64a9f053b6c0}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c59d5bea-5309-47a6-8a97-00be9df94714}, !- Handle
  mid_Core_TZ FCU Inlet Air Node,         !- Name
  {853c2e73-4888-44ac-8ddc-893da734c74f}, !- Inlet Port
  {6951fbee-7fbc-45b6-90ed-d3756a167c72}; !- Outlet Port

OS:Connection,
  {853c2e73-4888-44ac-8ddc-893da734c74f}, !- Handle
  {53130146-a312-4e28-a73c-91bbe2c24f41}, !- Source Object
  2,                                      !- Outlet Port
  {c59d5bea-5309-47a6-8a97-00be9df94714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6951fbee-7fbc-45b6-90ed-d3756a167c72}, !- Handle
  {c59d5bea-5309-47a6-8a97-00be9df94714}, !- Source Object
  3,                                      !- Outlet Port
  {afae5ba5-e9f1-496f-b5dc-2895c55504d0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {00640627-049c-4edb-8033-f8fc070bb230}, !- Handle
  mid_Core_TZ FCU Outlet Air Node,        !- Name
  {0aaf0dd0-d89d-42b0-b3c0-aa9caa165913}, !- Inlet Port
  {aed13bb2-d9e4-4c71-b8a7-fff0ec6aa624}; !- Outlet Port

OS:Connection,
  {aed13bb2-d9e4-4c71-b8a7-fff0ec6aa624}, !- Handle
  {00640627-049c-4edb-8033-f8fc070bb230}, !- Source Object
  3,                                      !- Outlet Port
  {125fcf8c-29fe-4660-9565-15ced2b36688}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0aaf0dd0-d89d-42b0-b3c0-aa9caa165913}, !- Handle
  {afae5ba5-e9f1-496f-b5dc-2895c55504d0}, !- Source Object
  10,                                     !- Outlet Port
  {00640627-049c-4edb-8033-f8fc070bb230}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {52a818b0-7357-4df5-8f24-815c587cc21d}, !- Handle
  GroundFloor_Hall_S_TZ FCU Cooling Coil, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ef4409dd-4814-4eda-8686-936995c6609c}, !- Water Inlet Node Name
  {8411afb9-2321-40d6-8576-73cabe2066c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b20340e3-c4d1-4bd9-b76b-65bb1b5574c6}, !- Handle
  GroundFloor_Hall_S_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {3cfe426b-3aed-485e-bdbf-ebfd604b20a7}, !- Inlet Port
  {ef4409dd-4814-4eda-8686-936995c6609c}; !- Outlet Port

OS:Connection,
  {3cfe426b-3aed-485e-bdbf-ebfd604b20a7}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  8,                                      !- Outlet Port
  {b20340e3-c4d1-4bd9-b76b-65bb1b5574c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1623302-6493-41c4-b404-6056dc0ca37e}, !- Handle
  GroundFloor_Hall_S_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {8411afb9-2321-40d6-8576-73cabe2066c5}, !- Inlet Port
  {49988e68-c677-4f12-ac6a-9755b5c44a05}; !- Outlet Port

OS:Connection,
  {ef4409dd-4814-4eda-8686-936995c6609c}, !- Handle
  {b20340e3-c4d1-4bd9-b76b-65bb1b5574c6}, !- Source Object
  3,                                      !- Outlet Port
  {52a818b0-7357-4df5-8f24-815c587cc21d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8411afb9-2321-40d6-8576-73cabe2066c5}, !- Handle
  {52a818b0-7357-4df5-8f24-815c587cc21d}, !- Source Object
  11,                                     !- Outlet Port
  {d1623302-6493-41c4-b404-6056dc0ca37e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49988e68-c677-4f12-ac6a-9755b5c44a05}, !- Handle
  {d1623302-6493-41c4-b404-6056dc0ca37e}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {333288e8-15c4-4c19-9ca5-5abc0a1d8601}, !- Handle
  GroundFloor_Hall_S_TZ FCU Cooling Coil Controller, !- Name
  {52a818b0-7357-4df5-8f24-815c587cc21d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0587afa4-5fad-4b32-ac88-d6082b6a4e37}, !- Handle
  GroundFloor_Hall_S_TZ FCU Heating Coil, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f287702e-2e80-46a2-bd54-fabb13c60ac8}, !- Water Inlet Node Name
  {e58229d2-71c1-4428-ad4d-331b40af47e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9474111c-4ff6-4441-a717-c86265429a37}, !- Handle
  GroundFloor_Hall_S_TZ FCU Heating Coil Inlet Water Node, !- Name
  {8e9efd19-6438-46e7-a555-c74b766a7b01}, !- Inlet Port
  {f287702e-2e80-46a2-bd54-fabb13c60ac8}; !- Outlet Port

OS:Connection,
  {8e9efd19-6438-46e7-a555-c74b766a7b01}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  8,                                      !- Outlet Port
  {9474111c-4ff6-4441-a717-c86265429a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {763c1ec6-9a03-4b47-810f-05e718f4d4c6}, !- Handle
  GroundFloor_Hall_S_TZ FCU Heating Coil Outlet Water Node, !- Name
  {e58229d2-71c1-4428-ad4d-331b40af47e1}, !- Inlet Port
  {7d787b66-062e-404e-a62d-5b0edbfd2f42}; !- Outlet Port

OS:Connection,
  {f287702e-2e80-46a2-bd54-fabb13c60ac8}, !- Handle
  {9474111c-4ff6-4441-a717-c86265429a37}, !- Source Object
  3,                                      !- Outlet Port
  {0587afa4-5fad-4b32-ac88-d6082b6a4e37}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e58229d2-71c1-4428-ad4d-331b40af47e1}, !- Handle
  {0587afa4-5fad-4b32-ac88-d6082b6a4e37}, !- Source Object
  6,                                      !- Outlet Port
  {763c1ec6-9a03-4b47-810f-05e718f4d4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d787b66-062e-404e-a62d-5b0edbfd2f42}, !- Handle
  {763c1ec6-9a03-4b47-810f-05e718f4d4c6}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {aa05e9bf-97f0-42fa-9191-4ccc7a0cf229}, !- Handle
  GroundFloor_Hall_S_TZ FCU Heating Coil Controller, !- Name
  {0587afa4-5fad-4b32-ac88-d6082b6a4e37}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d0e6d64c-51da-461a-8d2c-f3be5aad6e72}, !- Handle
  GroundFloor_Hall_S_TZ Fan Coil fan,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b51257a6-2eba-4d77-88ec-8503a1e0a3dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b52591d5-00f2-4cb0-be1d-95a171444c04}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b51257a6-2eba-4d77-88ec-8503a1e0a3dd}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b52591d5-00f2-4cb0-be1d-95a171444c04}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3e666482-7883-423a-a72b-c3f3a3901da4}, !- Handle
  GroundFloor_Hall_S_TZ FCU,              !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6fd52110-8824-4e82-bec6-1890f7dcb97b}, !- Air Inlet Node Name
  {2920eb61-ef37-4d41-bf94-bae1d162310f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d0e6d64c-51da-461a-8d2c-f3be5aad6e72}, !- Supply Air Fan Name
  {52a818b0-7357-4df5-8f24-815c587cc21d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0587afa4-5fad-4b32-ac88-d6082b6a4e37}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {aa0313a1-0436-45cf-8086-e6b5f35853ba}, !- Handle
  GroundFloor_Hall_S_TZ FCU Inlet Air Node, !- Name
  {c6f51d2c-da59-4936-99d4-9947226c0661}, !- Inlet Port
  {6fd52110-8824-4e82-bec6-1890f7dcb97b}; !- Outlet Port

OS:Connection,
  {c6f51d2c-da59-4936-99d4-9947226c0661}, !- Handle
  {06659184-1339-4783-b4ec-0abbb76e7862}, !- Source Object
  2,                                      !- Outlet Port
  {aa0313a1-0436-45cf-8086-e6b5f35853ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd52110-8824-4e82-bec6-1890f7dcb97b}, !- Handle
  {aa0313a1-0436-45cf-8086-e6b5f35853ba}, !- Source Object
  3,                                      !- Outlet Port
  {3e666482-7883-423a-a72b-c3f3a3901da4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9db00632-9dbf-4c8a-8389-81ff8f2c49a9}, !- Handle
  GroundFloor_Hall_S_TZ FCU Outlet Air Node, !- Name
  {2920eb61-ef37-4d41-bf94-bae1d162310f}, !- Inlet Port
  {5ebc3d60-7157-4799-8f5f-e9d505824a18}; !- Outlet Port

OS:Connection,
  {5ebc3d60-7157-4799-8f5f-e9d505824a18}, !- Handle
  {9db00632-9dbf-4c8a-8389-81ff8f2c49a9}, !- Source Object
  3,                                      !- Outlet Port
  {552f0d27-60f2-4f6d-9570-986dfedd839e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2920eb61-ef37-4d41-bf94-bae1d162310f}, !- Handle
  {3e666482-7883-423a-a72b-c3f3a3901da4}, !- Source Object
  10,                                     !- Outlet Port
  {9db00632-9dbf-4c8a-8389-81ff8f2c49a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {02ec574a-2c54-4bdf-bb08-51e8f4b1bd42}, !- Handle
  GroundFloor_Offices_N_TZ FCU Cooling Coil, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4eefbf1e-cf20-44f6-9275-df1c2743ff9d}, !- Water Inlet Node Name
  {2e983c26-0922-4916-b7d5-49f8d329cc6c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ef6ee998-99b1-4ddc-9f0b-5a74343c311b}, !- Handle
  GroundFloor_Offices_N_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {3753d1e7-2fcd-445f-84a3-bcebad36ba18}, !- Inlet Port
  {4eefbf1e-cf20-44f6-9275-df1c2743ff9d}; !- Outlet Port

OS:Connection,
  {3753d1e7-2fcd-445f-84a3-bcebad36ba18}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  9,                                      !- Outlet Port
  {ef6ee998-99b1-4ddc-9f0b-5a74343c311b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1623b3cd-286c-4692-beee-6506fbbbf742}, !- Handle
  GroundFloor_Offices_N_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {2e983c26-0922-4916-b7d5-49f8d329cc6c}, !- Inlet Port
  {09885eb7-df85-4b22-a8a7-7dd306721615}; !- Outlet Port

OS:Connection,
  {4eefbf1e-cf20-44f6-9275-df1c2743ff9d}, !- Handle
  {ef6ee998-99b1-4ddc-9f0b-5a74343c311b}, !- Source Object
  3,                                      !- Outlet Port
  {02ec574a-2c54-4bdf-bb08-51e8f4b1bd42}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2e983c26-0922-4916-b7d5-49f8d329cc6c}, !- Handle
  {02ec574a-2c54-4bdf-bb08-51e8f4b1bd42}, !- Source Object
  11,                                     !- Outlet Port
  {1623b3cd-286c-4692-beee-6506fbbbf742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09885eb7-df85-4b22-a8a7-7dd306721615}, !- Handle
  {1623b3cd-286c-4692-beee-6506fbbbf742}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fef71990-d6a9-4419-acf4-27141a1069ec}, !- Handle
  GroundFloor_Offices_N_TZ FCU Cooling Coil Controller, !- Name
  {02ec574a-2c54-4bdf-bb08-51e8f4b1bd42}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {843cac18-938d-4b26-b318-7c69dbf620e8}, !- Handle
  GroundFloor_Offices_N_TZ FCU Heating Coil, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9dfa62c2-722d-4f0e-ae0b-0221c7d32be2}, !- Water Inlet Node Name
  {a1db192b-ace7-4b5b-874e-d1e4e08dc88a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {45eac76d-feae-4a93-98dc-39a2c6cb81b7}, !- Handle
  GroundFloor_Offices_N_TZ FCU Heating Coil Inlet Water Node, !- Name
  {459944b0-6578-44ff-93e4-42ea330455e2}, !- Inlet Port
  {9dfa62c2-722d-4f0e-ae0b-0221c7d32be2}; !- Outlet Port

OS:Connection,
  {459944b0-6578-44ff-93e4-42ea330455e2}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  9,                                      !- Outlet Port
  {45eac76d-feae-4a93-98dc-39a2c6cb81b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2e00c87-845e-4408-a4e8-d634e8f90ae2}, !- Handle
  GroundFloor_Offices_N_TZ FCU Heating Coil Outlet Water Node, !- Name
  {a1db192b-ace7-4b5b-874e-d1e4e08dc88a}, !- Inlet Port
  {2308f642-f17a-479d-923b-e05b27f59570}; !- Outlet Port

OS:Connection,
  {9dfa62c2-722d-4f0e-ae0b-0221c7d32be2}, !- Handle
  {45eac76d-feae-4a93-98dc-39a2c6cb81b7}, !- Source Object
  3,                                      !- Outlet Port
  {843cac18-938d-4b26-b318-7c69dbf620e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a1db192b-ace7-4b5b-874e-d1e4e08dc88a}, !- Handle
  {843cac18-938d-4b26-b318-7c69dbf620e8}, !- Source Object
  6,                                      !- Outlet Port
  {e2e00c87-845e-4408-a4e8-d634e8f90ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2308f642-f17a-479d-923b-e05b27f59570}, !- Handle
  {e2e00c87-845e-4408-a4e8-d634e8f90ae2}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d4401595-be9c-4ab3-a7f5-af417a0e2ceb}, !- Handle
  GroundFloor_Offices_N_TZ FCU Heating Coil Controller, !- Name
  {843cac18-938d-4b26-b318-7c69dbf620e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {1a2c00b7-6817-4d1e-94c3-51867a84015f}, !- Handle
  GroundFloor_Offices_N_TZ Fan Coil fan,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e01382f6-a495-4025-ad11-121c5c2b99f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0b7d75bb-dbb1-4a09-b2c3-6dbb8711f6a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e01382f6-a495-4025-ad11-121c5c2b99f0}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0b7d75bb-dbb1-4a09-b2c3-6dbb8711f6a4}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0e7208c5-a486-4efd-9aac-24eccb1655e2}, !- Handle
  GroundFloor_Offices_N_TZ FCU,           !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {951f5918-7ceb-4330-ae8b-927bb80de8ec}, !- Air Inlet Node Name
  {aa1e2d28-686c-4a34-a1de-fb7797139af1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1a2c00b7-6817-4d1e-94c3-51867a84015f}, !- Supply Air Fan Name
  {02ec574a-2c54-4bdf-bb08-51e8f4b1bd42}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {843cac18-938d-4b26-b318-7c69dbf620e8}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b1d96d2b-69f8-4e8b-ac94-ddd8a72de05f}, !- Handle
  GroundFloor_Offices_N_TZ FCU Inlet Air Node, !- Name
  {270e107a-6d4d-48a2-8c26-44c5e4f5bf0c}, !- Inlet Port
  {951f5918-7ceb-4330-ae8b-927bb80de8ec}; !- Outlet Port

OS:Connection,
  {270e107a-6d4d-48a2-8c26-44c5e4f5bf0c}, !- Handle
  {053dc705-a038-4a34-b2c6-a0875f73fed8}, !- Source Object
  2,                                      !- Outlet Port
  {b1d96d2b-69f8-4e8b-ac94-ddd8a72de05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {951f5918-7ceb-4330-ae8b-927bb80de8ec}, !- Handle
  {b1d96d2b-69f8-4e8b-ac94-ddd8a72de05f}, !- Source Object
  3,                                      !- Outlet Port
  {0e7208c5-a486-4efd-9aac-24eccb1655e2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2b15eba0-206f-4c31-8e6a-5db4740654cf}, !- Handle
  GroundFloor_Offices_N_TZ FCU Outlet Air Node, !- Name
  {aa1e2d28-686c-4a34-a1de-fb7797139af1}, !- Inlet Port
  {504b4c3c-014c-4b90-a53f-fa02e1dc9a88}; !- Outlet Port

OS:Connection,
  {504b4c3c-014c-4b90-a53f-fa02e1dc9a88}, !- Handle
  {2b15eba0-206f-4c31-8e6a-5db4740654cf}, !- Source Object
  3,                                      !- Outlet Port
  {11f7b250-7c54-45f4-a88b-b51843f73a9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa1e2d28-686c-4a34-a1de-fb7797139af1}, !- Handle
  {0e7208c5-a486-4efd-9aac-24eccb1655e2}, !- Source Object
  10,                                     !- Outlet Port
  {2b15eba0-206f-4c31-8e6a-5db4740654cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {888b94ce-f6e5-43a7-b1b0-4ce5112e589c}, !- Handle
  mid_Offices_N_TZ FCU Cooling Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {70258ede-8e39-45af-9601-4f341fc6bc06}, !- Water Inlet Node Name
  {d56e8b8f-8fdd-41e7-8153-382d598b655e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {37544dc0-33a1-47f5-8597-5172b34804bd}, !- Handle
  mid_Offices_N_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {0d6169d7-5978-4b56-b09b-6eb266b5d314}, !- Inlet Port
  {70258ede-8e39-45af-9601-4f341fc6bc06}; !- Outlet Port

OS:Connection,
  {0d6169d7-5978-4b56-b09b-6eb266b5d314}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  10,                                     !- Outlet Port
  {37544dc0-33a1-47f5-8597-5172b34804bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {705c4df4-d5c2-439b-844a-d3e92b8efb96}, !- Handle
  mid_Offices_N_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {d56e8b8f-8fdd-41e7-8153-382d598b655e}, !- Inlet Port
  {99237622-4d44-4c82-a205-19080c045e55}; !- Outlet Port

OS:Connection,
  {70258ede-8e39-45af-9601-4f341fc6bc06}, !- Handle
  {37544dc0-33a1-47f5-8597-5172b34804bd}, !- Source Object
  3,                                      !- Outlet Port
  {888b94ce-f6e5-43a7-b1b0-4ce5112e589c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d56e8b8f-8fdd-41e7-8153-382d598b655e}, !- Handle
  {888b94ce-f6e5-43a7-b1b0-4ce5112e589c}, !- Source Object
  11,                                     !- Outlet Port
  {705c4df4-d5c2-439b-844a-d3e92b8efb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99237622-4d44-4c82-a205-19080c045e55}, !- Handle
  {705c4df4-d5c2-439b-844a-d3e92b8efb96}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {83faeaf5-e9ee-4573-ba41-b662b4c4ab08}, !- Handle
  mid_Offices_N_TZ FCU Cooling Coil Controller, !- Name
  {888b94ce-f6e5-43a7-b1b0-4ce5112e589c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {bb846142-35b9-4a37-b63a-90ea2c5f6cd7}, !- Handle
  mid_Offices_N_TZ FCU Heating Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {234fdc02-524d-4634-8974-add610dfcf18}, !- Water Inlet Node Name
  {07752dfc-9e73-4d3f-ad32-f5c389c23d67}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02ff49ab-78d8-4a0a-9b22-5beba76ba984}, !- Handle
  mid_Offices_N_TZ FCU Heating Coil Inlet Water Node, !- Name
  {6f8da61c-99d5-4ef4-bebf-bc542310c1f2}, !- Inlet Port
  {234fdc02-524d-4634-8974-add610dfcf18}; !- Outlet Port

OS:Connection,
  {6f8da61c-99d5-4ef4-bebf-bc542310c1f2}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  10,                                     !- Outlet Port
  {02ff49ab-78d8-4a0a-9b22-5beba76ba984}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af1857be-c84e-48ea-8e84-5d34997af276}, !- Handle
  mid_Offices_N_TZ FCU Heating Coil Outlet Water Node, !- Name
  {07752dfc-9e73-4d3f-ad32-f5c389c23d67}, !- Inlet Port
  {2bc26a76-4c5f-4ba0-a541-3aa8b460c8e8}; !- Outlet Port

OS:Connection,
  {234fdc02-524d-4634-8974-add610dfcf18}, !- Handle
  {02ff49ab-78d8-4a0a-9b22-5beba76ba984}, !- Source Object
  3,                                      !- Outlet Port
  {bb846142-35b9-4a37-b63a-90ea2c5f6cd7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07752dfc-9e73-4d3f-ad32-f5c389c23d67}, !- Handle
  {bb846142-35b9-4a37-b63a-90ea2c5f6cd7}, !- Source Object
  6,                                      !- Outlet Port
  {af1857be-c84e-48ea-8e84-5d34997af276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bc26a76-4c5f-4ba0-a541-3aa8b460c8e8}, !- Handle
  {af1857be-c84e-48ea-8e84-5d34997af276}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3e1c2b2e-5d64-4230-ba56-c6b32d21ea40}, !- Handle
  mid_Offices_N_TZ FCU Heating Coil Controller, !- Name
  {bb846142-35b9-4a37-b63a-90ea2c5f6cd7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {82af0941-9b0f-4c52-98e7-dcbd20232fcd}, !- Handle
  mid_Offices_N_TZ Fan Coil fan,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8f3b332f-5dc8-49ab-ac40-510d724f4e1a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f8503dd1-e515-4ca4-87bf-c47c46dce15c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8f3b332f-5dc8-49ab-ac40-510d724f4e1a}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f8503dd1-e515-4ca4-87bf-c47c46dce15c}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8b71c39e-2d21-4337-a2f5-44dff8cc9e6d}, !- Handle
  mid_Offices_N_TZ FCU,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {111a92d2-e505-4fe2-9b4b-2dcfd7d02d62}, !- Air Inlet Node Name
  {d83a7355-68ee-495f-8c38-a3a5bf2ec8cd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {82af0941-9b0f-4c52-98e7-dcbd20232fcd}, !- Supply Air Fan Name
  {888b94ce-f6e5-43a7-b1b0-4ce5112e589c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bb846142-35b9-4a37-b63a-90ea2c5f6cd7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4142d2c9-e82a-449b-aa48-c36009127ac9}, !- Handle
  mid_Offices_N_TZ FCU Inlet Air Node,    !- Name
  {1d590608-dc1e-4e0b-bf39-2e20ae15821b}, !- Inlet Port
  {111a92d2-e505-4fe2-9b4b-2dcfd7d02d62}; !- Outlet Port

OS:Connection,
  {1d590608-dc1e-4e0b-bf39-2e20ae15821b}, !- Handle
  {aa01d6f1-120f-4c7c-9626-dbe84019de09}, !- Source Object
  2,                                      !- Outlet Port
  {4142d2c9-e82a-449b-aa48-c36009127ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111a92d2-e505-4fe2-9b4b-2dcfd7d02d62}, !- Handle
  {4142d2c9-e82a-449b-aa48-c36009127ac9}, !- Source Object
  3,                                      !- Outlet Port
  {8b71c39e-2d21-4337-a2f5-44dff8cc9e6d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3f402097-5242-4b7b-b568-fb01bae25a7e}, !- Handle
  mid_Offices_N_TZ FCU Outlet Air Node,   !- Name
  {d83a7355-68ee-495f-8c38-a3a5bf2ec8cd}, !- Inlet Port
  {0aa47b29-f4de-4d15-97ca-c9541337d824}; !- Outlet Port

OS:Connection,
  {0aa47b29-f4de-4d15-97ca-c9541337d824}, !- Handle
  {3f402097-5242-4b7b-b568-fb01bae25a7e}, !- Source Object
  3,                                      !- Outlet Port
  {fdcf95c9-1f51-46ec-a5a8-6d0e5577f05e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d83a7355-68ee-495f-8c38-a3a5bf2ec8cd}, !- Handle
  {8b71c39e-2d21-4337-a2f5-44dff8cc9e6d}, !- Source Object
  10,                                     !- Outlet Port
  {3f402097-5242-4b7b-b568-fb01bae25a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {afce4ab3-87c5-40fc-9b64-c08c59dd89b1}, !- Handle
  mid_Offices_S_TZ FCU Cooling Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {442df382-decc-4455-aeed-752826deea15}, !- Water Inlet Node Name
  {6cece0a9-6463-4f77-9ff0-30f7eb9f02a2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b656f45b-122d-4064-900a-a9dd88e49898}, !- Handle
  mid_Offices_S_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {62e79f73-4842-40e6-b524-67e04dd3b626}, !- Inlet Port
  {442df382-decc-4455-aeed-752826deea15}; !- Outlet Port

OS:Connection,
  {62e79f73-4842-40e6-b524-67e04dd3b626}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  11,                                     !- Outlet Port
  {b656f45b-122d-4064-900a-a9dd88e49898}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {241bef3e-5ae4-42d8-aa56-2cbf9d536fd4}, !- Handle
  mid_Offices_S_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {6cece0a9-6463-4f77-9ff0-30f7eb9f02a2}, !- Inlet Port
  {6cbf677c-4e38-4ed7-b54c-6b6274607399}; !- Outlet Port

OS:Connection,
  {442df382-decc-4455-aeed-752826deea15}, !- Handle
  {b656f45b-122d-4064-900a-a9dd88e49898}, !- Source Object
  3,                                      !- Outlet Port
  {afce4ab3-87c5-40fc-9b64-c08c59dd89b1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6cece0a9-6463-4f77-9ff0-30f7eb9f02a2}, !- Handle
  {afce4ab3-87c5-40fc-9b64-c08c59dd89b1}, !- Source Object
  11,                                     !- Outlet Port
  {241bef3e-5ae4-42d8-aa56-2cbf9d536fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbf677c-4e38-4ed7-b54c-6b6274607399}, !- Handle
  {241bef3e-5ae4-42d8-aa56-2cbf9d536fd4}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f427080c-e019-4bdf-a238-311d05b20aa7}, !- Handle
  mid_Offices_S_TZ FCU Cooling Coil Controller, !- Name
  {afce4ab3-87c5-40fc-9b64-c08c59dd89b1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0b051d62-d707-434a-8ddd-ea3e1f520525}, !- Handle
  mid_Offices_S_TZ FCU Heating Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a225353b-3728-4111-a66c-df1d03766e9c}, !- Water Inlet Node Name
  {fb065fa9-3aa2-46dd-bd64-2453ec2711f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9883842a-c0f3-42ab-a7b8-828ad490f2df}, !- Handle
  mid_Offices_S_TZ FCU Heating Coil Inlet Water Node, !- Name
  {b892b577-7e22-49dc-a13e-f76ac8561da2}, !- Inlet Port
  {a225353b-3728-4111-a66c-df1d03766e9c}; !- Outlet Port

OS:Connection,
  {b892b577-7e22-49dc-a13e-f76ac8561da2}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  11,                                     !- Outlet Port
  {9883842a-c0f3-42ab-a7b8-828ad490f2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35273638-6e87-4204-9237-80b25756633a}, !- Handle
  mid_Offices_S_TZ FCU Heating Coil Outlet Water Node, !- Name
  {fb065fa9-3aa2-46dd-bd64-2453ec2711f0}, !- Inlet Port
  {88b5f63b-7732-4cea-893c-a90944629338}; !- Outlet Port

OS:Connection,
  {a225353b-3728-4111-a66c-df1d03766e9c}, !- Handle
  {9883842a-c0f3-42ab-a7b8-828ad490f2df}, !- Source Object
  3,                                      !- Outlet Port
  {0b051d62-d707-434a-8ddd-ea3e1f520525}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb065fa9-3aa2-46dd-bd64-2453ec2711f0}, !- Handle
  {0b051d62-d707-434a-8ddd-ea3e1f520525}, !- Source Object
  6,                                      !- Outlet Port
  {35273638-6e87-4204-9237-80b25756633a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b5f63b-7732-4cea-893c-a90944629338}, !- Handle
  {35273638-6e87-4204-9237-80b25756633a}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {99e2fcdb-cf62-4184-96e2-4d31802743f7}, !- Handle
  mid_Offices_S_TZ FCU Heating Coil Controller, !- Name
  {0b051d62-d707-434a-8ddd-ea3e1f520525}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b74bf89e-083d-4e51-aa62-d08705ff6e5c}, !- Handle
  mid_Offices_S_TZ Fan Coil fan,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0bda7db3-9f86-420e-b444-9542eeb611bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ed3da33f-d26d-45e7-acd7-26bce5e7934c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0bda7db3-9f86-420e-b444-9542eeb611bf}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ed3da33f-d26d-45e7-acd7-26bce5e7934c}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c2e0008b-52b7-44e2-a4fb-f286097cf0f7}, !- Handle
  mid_Offices_S_TZ FCU,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9933ba3e-f2c8-4ae2-aa87-869c77515798}, !- Air Inlet Node Name
  {42620ddf-c488-4644-bcf0-44432f9909c9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b74bf89e-083d-4e51-aa62-d08705ff6e5c}, !- Supply Air Fan Name
  {afce4ab3-87c5-40fc-9b64-c08c59dd89b1}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0b051d62-d707-434a-8ddd-ea3e1f520525}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {579f9a77-5ab7-4cea-8b2c-5be0311ce894}, !- Handle
  mid_Offices_S_TZ FCU Inlet Air Node,    !- Name
  {b6810646-6639-46c2-8d82-68a085d7f80e}, !- Inlet Port
  {9933ba3e-f2c8-4ae2-aa87-869c77515798}; !- Outlet Port

OS:Connection,
  {b6810646-6639-46c2-8d82-68a085d7f80e}, !- Handle
  {fec0bdbc-8702-4769-a268-305aef274a16}, !- Source Object
  2,                                      !- Outlet Port
  {579f9a77-5ab7-4cea-8b2c-5be0311ce894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9933ba3e-f2c8-4ae2-aa87-869c77515798}, !- Handle
  {579f9a77-5ab7-4cea-8b2c-5be0311ce894}, !- Source Object
  3,                                      !- Outlet Port
  {c2e0008b-52b7-44e2-a4fb-f286097cf0f7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {94a3b905-09a0-41e4-b962-324e9fb14987}, !- Handle
  mid_Offices_S_TZ FCU Outlet Air Node,   !- Name
  {42620ddf-c488-4644-bcf0-44432f9909c9}, !- Inlet Port
  {bfb8cb23-1516-438f-b5ce-461082c80d8e}; !- Outlet Port

OS:Connection,
  {bfb8cb23-1516-438f-b5ce-461082c80d8e}, !- Handle
  {94a3b905-09a0-41e4-b962-324e9fb14987}, !- Source Object
  3,                                      !- Outlet Port
  {0c1d5e42-e49a-4074-9341-b58e89f17e75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42620ddf-c488-4644-bcf0-44432f9909c9}, !- Handle
  {c2e0008b-52b7-44e2-a4fb-f286097cf0f7}, !- Source Object
  10,                                     !- Outlet Port
  {94a3b905-09a0-41e4-b962-324e9fb14987}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c1734216-b20c-4ce7-a2bf-1b12a484ce69}, !- Handle
  mid_Offices_W_TZ FCU Cooling Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {25bebc4a-d2f3-4280-9b03-2d6818cb906f}, !- Water Inlet Node Name
  {147e7e11-5793-4972-8b8e-a032b1d1af14}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7c8b9e85-7eb3-452c-8bc0-d594cb342e1c}, !- Handle
  mid_Offices_W_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {404e4aab-baf6-4cc0-b8f1-ce82116d4313}, !- Inlet Port
  {25bebc4a-d2f3-4280-9b03-2d6818cb906f}; !- Outlet Port

OS:Connection,
  {404e4aab-baf6-4cc0-b8f1-ce82116d4313}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  12,                                     !- Outlet Port
  {7c8b9e85-7eb3-452c-8bc0-d594cb342e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e3f0adc-6c40-4cfd-aaa6-6cca33fe29d0}, !- Handle
  mid_Offices_W_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {147e7e11-5793-4972-8b8e-a032b1d1af14}, !- Inlet Port
  {95b21a0a-2cb0-4f04-9ac0-8aabd0d205ac}; !- Outlet Port

OS:Connection,
  {25bebc4a-d2f3-4280-9b03-2d6818cb906f}, !- Handle
  {7c8b9e85-7eb3-452c-8bc0-d594cb342e1c}, !- Source Object
  3,                                      !- Outlet Port
  {c1734216-b20c-4ce7-a2bf-1b12a484ce69}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {147e7e11-5793-4972-8b8e-a032b1d1af14}, !- Handle
  {c1734216-b20c-4ce7-a2bf-1b12a484ce69}, !- Source Object
  11,                                     !- Outlet Port
  {4e3f0adc-6c40-4cfd-aaa6-6cca33fe29d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b21a0a-2cb0-4f04-9ac0-8aabd0d205ac}, !- Handle
  {4e3f0adc-6c40-4cfd-aaa6-6cca33fe29d0}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {55bea8cc-277e-41da-8307-46f0385a9c53}, !- Handle
  mid_Offices_W_TZ FCU Cooling Coil Controller, !- Name
  {c1734216-b20c-4ce7-a2bf-1b12a484ce69}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {634b4d2b-b070-4f08-8de3-61db8084b5e6}, !- Handle
  mid_Offices_W_TZ FCU Heating Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f580efb1-ab09-4387-af79-fb9a72e70fa6}, !- Water Inlet Node Name
  {7da7a94e-c327-40e7-99e4-c7b9641141bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8c9b695d-e97a-438d-9511-5383ac3520fc}, !- Handle
  mid_Offices_W_TZ FCU Heating Coil Inlet Water Node, !- Name
  {87364f18-d1ee-437c-9f05-60f708360587}, !- Inlet Port
  {f580efb1-ab09-4387-af79-fb9a72e70fa6}; !- Outlet Port

OS:Connection,
  {87364f18-d1ee-437c-9f05-60f708360587}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  12,                                     !- Outlet Port
  {8c9b695d-e97a-438d-9511-5383ac3520fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0336785-541f-4b4c-a6b3-126035b5dd11}, !- Handle
  mid_Offices_W_TZ FCU Heating Coil Outlet Water Node, !- Name
  {7da7a94e-c327-40e7-99e4-c7b9641141bc}, !- Inlet Port
  {1e25790c-f7d5-496b-ab5a-b5d656c08299}; !- Outlet Port

OS:Connection,
  {f580efb1-ab09-4387-af79-fb9a72e70fa6}, !- Handle
  {8c9b695d-e97a-438d-9511-5383ac3520fc}, !- Source Object
  3,                                      !- Outlet Port
  {634b4d2b-b070-4f08-8de3-61db8084b5e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7da7a94e-c327-40e7-99e4-c7b9641141bc}, !- Handle
  {634b4d2b-b070-4f08-8de3-61db8084b5e6}, !- Source Object
  6,                                      !- Outlet Port
  {a0336785-541f-4b4c-a6b3-126035b5dd11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e25790c-f7d5-496b-ab5a-b5d656c08299}, !- Handle
  {a0336785-541f-4b4c-a6b3-126035b5dd11}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4c4d0d3d-9176-4e10-b8e1-62339c63e161}, !- Handle
  mid_Offices_W_TZ FCU Heating Coil Controller, !- Name
  {634b4d2b-b070-4f08-8de3-61db8084b5e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {130cf756-c53c-4bcd-a1bc-41c9deb045e5}, !- Handle
  mid_Offices_W_TZ Fan Coil fan,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f86631b-9657-4894-a5cb-da9969ef7de7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc852bb4-7e73-495a-a897-e2b60c2896a6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7f86631b-9657-4894-a5cb-da9969ef7de7}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc852bb4-7e73-495a-a897-e2b60c2896a6}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b8c597ed-f94d-41e8-a0ad-253f5f6cf797}, !- Handle
  mid_Offices_W_TZ FCU,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7e3f5442-7b20-44bc-9616-66e4be33defb}, !- Air Inlet Node Name
  {b2e091c4-91d0-4910-a0db-504874fe9a90}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {130cf756-c53c-4bcd-a1bc-41c9deb045e5}, !- Supply Air Fan Name
  {c1734216-b20c-4ce7-a2bf-1b12a484ce69}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {634b4d2b-b070-4f08-8de3-61db8084b5e6}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2a4f4456-8b0a-4bca-9cda-1d8a3474d8e4}, !- Handle
  mid_Offices_W_TZ FCU Inlet Air Node,    !- Name
  {5e5201bf-f666-4e46-a936-d130259de510}, !- Inlet Port
  {7e3f5442-7b20-44bc-9616-66e4be33defb}; !- Outlet Port

OS:Connection,
  {5e5201bf-f666-4e46-a936-d130259de510}, !- Handle
  {97a4c3a7-807b-4f58-ae29-aecb51861b3a}, !- Source Object
  2,                                      !- Outlet Port
  {2a4f4456-8b0a-4bca-9cda-1d8a3474d8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e3f5442-7b20-44bc-9616-66e4be33defb}, !- Handle
  {2a4f4456-8b0a-4bca-9cda-1d8a3474d8e4}, !- Source Object
  3,                                      !- Outlet Port
  {b8c597ed-f94d-41e8-a0ad-253f5f6cf797}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {51ecae13-fc52-46c6-aaa9-7a261d4b3d4f}, !- Handle
  mid_Offices_W_TZ FCU Outlet Air Node,   !- Name
  {b2e091c4-91d0-4910-a0db-504874fe9a90}, !- Inlet Port
  {e10ced4b-b48c-4980-a9ef-a2aabb8937f8}; !- Outlet Port

OS:Connection,
  {e10ced4b-b48c-4980-a9ef-a2aabb8937f8}, !- Handle
  {51ecae13-fc52-46c6-aaa9-7a261d4b3d4f}, !- Source Object
  3,                                      !- Outlet Port
  {462731c1-1ea0-41f8-8b1c-9ba46e58a4b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2e091c4-91d0-4910-a0db-504874fe9a90}, !- Handle
  {b8c597ed-f94d-41e8-a0ad-253f5f6cf797}, !- Source Object
  10,                                     !- Outlet Port
  {51ecae13-fc52-46c6-aaa9-7a261d4b3d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {eabeb069-1e3b-4835-abea-c42c98232411}, !- Handle
  mid_Offices_E_TZ FCU Cooling Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0d8086ed-258c-43a5-a57b-f3c80cc3b3e5}, !- Water Inlet Node Name
  {05eeb5b3-6ec8-4982-8586-b71917e6208e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1a8cf783-f692-4116-a8c3-ab4299b65dec}, !- Handle
  mid_Offices_E_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {8e8c9f0e-2af1-4dd4-bb49-23f1cd11beb6}, !- Inlet Port
  {0d8086ed-258c-43a5-a57b-f3c80cc3b3e5}; !- Outlet Port

OS:Connection,
  {8e8c9f0e-2af1-4dd4-bb49-23f1cd11beb6}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  13,                                     !- Outlet Port
  {1a8cf783-f692-4116-a8c3-ab4299b65dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68111db9-4c3f-44bd-8844-cdd0583da901}, !- Handle
  mid_Offices_E_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {05eeb5b3-6ec8-4982-8586-b71917e6208e}, !- Inlet Port
  {8140b429-da10-44b0-8776-37fdfecda8e6}; !- Outlet Port

OS:Connection,
  {0d8086ed-258c-43a5-a57b-f3c80cc3b3e5}, !- Handle
  {1a8cf783-f692-4116-a8c3-ab4299b65dec}, !- Source Object
  3,                                      !- Outlet Port
  {eabeb069-1e3b-4835-abea-c42c98232411}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {05eeb5b3-6ec8-4982-8586-b71917e6208e}, !- Handle
  {eabeb069-1e3b-4835-abea-c42c98232411}, !- Source Object
  11,                                     !- Outlet Port
  {68111db9-4c3f-44bd-8844-cdd0583da901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8140b429-da10-44b0-8776-37fdfecda8e6}, !- Handle
  {68111db9-4c3f-44bd-8844-cdd0583da901}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1d72fe70-a7e5-4be7-847e-334f5bbf706a}, !- Handle
  mid_Offices_E_TZ FCU Cooling Coil Controller, !- Name
  {eabeb069-1e3b-4835-abea-c42c98232411}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6bce5323-0f15-415c-a409-386b78e6feb6}, !- Handle
  mid_Offices_E_TZ FCU Heating Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {91bbe49a-f54c-473c-862c-a450714a34f7}, !- Water Inlet Node Name
  {440994e1-6d42-4d41-b180-4360aa71f28f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9bff393d-87dd-456d-a0d7-ca5342c2d63d}, !- Handle
  mid_Offices_E_TZ FCU Heating Coil Inlet Water Node, !- Name
  {a863280f-189b-4b6c-ba31-518c721f552e}, !- Inlet Port
  {91bbe49a-f54c-473c-862c-a450714a34f7}; !- Outlet Port

OS:Connection,
  {a863280f-189b-4b6c-ba31-518c721f552e}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  13,                                     !- Outlet Port
  {9bff393d-87dd-456d-a0d7-ca5342c2d63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3894ed9e-9738-4719-9768-0813c4c98970}, !- Handle
  mid_Offices_E_TZ FCU Heating Coil Outlet Water Node, !- Name
  {440994e1-6d42-4d41-b180-4360aa71f28f}, !- Inlet Port
  {b9fe7507-ae2d-48b3-8b85-e9c8e9dcaeae}; !- Outlet Port

OS:Connection,
  {91bbe49a-f54c-473c-862c-a450714a34f7}, !- Handle
  {9bff393d-87dd-456d-a0d7-ca5342c2d63d}, !- Source Object
  3,                                      !- Outlet Port
  {6bce5323-0f15-415c-a409-386b78e6feb6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {440994e1-6d42-4d41-b180-4360aa71f28f}, !- Handle
  {6bce5323-0f15-415c-a409-386b78e6feb6}, !- Source Object
  6,                                      !- Outlet Port
  {3894ed9e-9738-4719-9768-0813c4c98970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9fe7507-ae2d-48b3-8b85-e9c8e9dcaeae}, !- Handle
  {3894ed9e-9738-4719-9768-0813c4c98970}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {244ce2e4-b1ac-45b0-b7cb-8c9f43891696}, !- Handle
  mid_Offices_E_TZ FCU Heating Coil Controller, !- Name
  {6bce5323-0f15-415c-a409-386b78e6feb6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0f350d84-dea4-435f-982f-8731af63d039}, !- Handle
  mid_Offices_E_TZ Fan Coil fan,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27bb11dd-e6c7-45d7-a1a8-c5792124120d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0e568fbf-7669-4cc4-9625-d260b401ca28}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {27bb11dd-e6c7-45d7-a1a8-c5792124120d}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0e568fbf-7669-4cc4-9625-d260b401ca28}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e726be12-bbb9-400e-a96f-581a549496e5}, !- Handle
  mid_Offices_E_TZ FCU,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4c3d026d-688d-448a-8e6d-0f1b33fd358b}, !- Air Inlet Node Name
  {e2c6974b-b052-41b5-9f11-e0058d425c16}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0f350d84-dea4-435f-982f-8731af63d039}, !- Supply Air Fan Name
  {eabeb069-1e3b-4835-abea-c42c98232411}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6bce5323-0f15-415c-a409-386b78e6feb6}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {342cff21-1da4-4e07-96f6-f9dfc8ea3eb4}, !- Handle
  mid_Offices_E_TZ FCU Inlet Air Node,    !- Name
  {74e573dc-22b7-46ca-a8f8-5a661b9417a3}, !- Inlet Port
  {4c3d026d-688d-448a-8e6d-0f1b33fd358b}; !- Outlet Port

OS:Connection,
  {74e573dc-22b7-46ca-a8f8-5a661b9417a3}, !- Handle
  {59e79484-275d-4f70-a36a-fd0118c121cb}, !- Source Object
  2,                                      !- Outlet Port
  {342cff21-1da4-4e07-96f6-f9dfc8ea3eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c3d026d-688d-448a-8e6d-0f1b33fd358b}, !- Handle
  {342cff21-1da4-4e07-96f6-f9dfc8ea3eb4}, !- Source Object
  3,                                      !- Outlet Port
  {e726be12-bbb9-400e-a96f-581a549496e5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {75342337-8e3c-4f78-aef6-1825f3ca5945}, !- Handle
  mid_Offices_E_TZ FCU Outlet Air Node,   !- Name
  {e2c6974b-b052-41b5-9f11-e0058d425c16}, !- Inlet Port
  {15d2c33a-c020-4ad7-92a0-9a2cff390288}; !- Outlet Port

OS:Connection,
  {15d2c33a-c020-4ad7-92a0-9a2cff390288}, !- Handle
  {75342337-8e3c-4f78-aef6-1825f3ca5945}, !- Source Object
  3,                                      !- Outlet Port
  {48a359d3-d18b-4c86-b7af-0b689c20e8dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2c6974b-b052-41b5-9f11-e0058d425c16}, !- Handle
  {e726be12-bbb9-400e-a96f-581a549496e5}, !- Source Object
  10,                                     !- Outlet Port
  {75342337-8e3c-4f78-aef6-1825f3ca5945}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e7049373-8c4f-4fb1-8456-839111adc463}, !- Handle
  GroundFloor_Offices_W_TZ FCU Cooling Coil, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {df1b686e-6a1d-473e-8575-9c9efe21d993}, !- Water Inlet Node Name
  {3790a086-f8d9-4ef9-a35e-d81d112123a7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4ec31a34-1b88-4bb5-a29c-280651528dc7}, !- Handle
  GroundFloor_Offices_W_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {8e536944-000b-4f54-a443-73b8c7ebe470}, !- Inlet Port
  {df1b686e-6a1d-473e-8575-9c9efe21d993}; !- Outlet Port

OS:Connection,
  {8e536944-000b-4f54-a443-73b8c7ebe470}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  14,                                     !- Outlet Port
  {4ec31a34-1b88-4bb5-a29c-280651528dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {517f3ca7-678f-45b3-aedf-433eadcab021}, !- Handle
  GroundFloor_Offices_W_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {3790a086-f8d9-4ef9-a35e-d81d112123a7}, !- Inlet Port
  {8f0cb493-1f79-4edc-8bd6-893c8e68e6bd}; !- Outlet Port

OS:Connection,
  {df1b686e-6a1d-473e-8575-9c9efe21d993}, !- Handle
  {4ec31a34-1b88-4bb5-a29c-280651528dc7}, !- Source Object
  3,                                      !- Outlet Port
  {e7049373-8c4f-4fb1-8456-839111adc463}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3790a086-f8d9-4ef9-a35e-d81d112123a7}, !- Handle
  {e7049373-8c4f-4fb1-8456-839111adc463}, !- Source Object
  11,                                     !- Outlet Port
  {517f3ca7-678f-45b3-aedf-433eadcab021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0cb493-1f79-4edc-8bd6-893c8e68e6bd}, !- Handle
  {517f3ca7-678f-45b3-aedf-433eadcab021}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2234e2d-7272-4bee-b0b2-0ea39fa4ce1a}, !- Handle
  GroundFloor_Offices_W_TZ FCU Cooling Coil Controller, !- Name
  {e7049373-8c4f-4fb1-8456-839111adc463}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6cea9216-e520-4d53-9fcf-e79a860d4de3}, !- Handle
  GroundFloor_Offices_W_TZ FCU Heating Coil, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {75722af3-205e-4710-ad0e-0d506fb2598e}, !- Water Inlet Node Name
  {effa78dc-2cad-4f69-8fc3-26a541155735}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6e09ef01-5eff-4d90-afb5-1f048f55a78b}, !- Handle
  GroundFloor_Offices_W_TZ FCU Heating Coil Inlet Water Node, !- Name
  {d8b9b8e8-8108-4013-a7d3-e594f0a5a4ad}, !- Inlet Port
  {75722af3-205e-4710-ad0e-0d506fb2598e}; !- Outlet Port

OS:Connection,
  {d8b9b8e8-8108-4013-a7d3-e594f0a5a4ad}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  14,                                     !- Outlet Port
  {6e09ef01-5eff-4d90-afb5-1f048f55a78b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7669bb1e-b79a-4aec-a3e8-28c0746f593f}, !- Handle
  GroundFloor_Offices_W_TZ FCU Heating Coil Outlet Water Node, !- Name
  {effa78dc-2cad-4f69-8fc3-26a541155735}, !- Inlet Port
  {1cd83847-4562-48f1-8a71-1b33b608ead5}; !- Outlet Port

OS:Connection,
  {75722af3-205e-4710-ad0e-0d506fb2598e}, !- Handle
  {6e09ef01-5eff-4d90-afb5-1f048f55a78b}, !- Source Object
  3,                                      !- Outlet Port
  {6cea9216-e520-4d53-9fcf-e79a860d4de3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {effa78dc-2cad-4f69-8fc3-26a541155735}, !- Handle
  {6cea9216-e520-4d53-9fcf-e79a860d4de3}, !- Source Object
  6,                                      !- Outlet Port
  {7669bb1e-b79a-4aec-a3e8-28c0746f593f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd83847-4562-48f1-8a71-1b33b608ead5}, !- Handle
  {7669bb1e-b79a-4aec-a3e8-28c0746f593f}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1cfc6ac4-5194-46aa-8f5f-d3acbecbfc54}, !- Handle
  GroundFloor_Offices_W_TZ FCU Heating Coil Controller, !- Name
  {6cea9216-e520-4d53-9fcf-e79a860d4de3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5022f798-0794-40b4-b09e-9c2f2f1e84e7}, !- Handle
  GroundFloor_Offices_W_TZ Fan Coil fan,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39c23407-190b-4c83-8ca7-6a19e29ccc9e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {abd7c818-5c8b-4609-8eb0-26f7e082b94b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {39c23407-190b-4c83-8ca7-6a19e29ccc9e}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {abd7c818-5c8b-4609-8eb0-26f7e082b94b}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5a32b14d-ab25-4d60-b3b2-3e80f03057ad}, !- Handle
  GroundFloor_Offices_W_TZ FCU,           !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3621ea77-cdae-486f-8204-d7f022501217}, !- Air Inlet Node Name
  {cb5f0079-2335-4649-8ed7-0fa6a593e413}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5022f798-0794-40b4-b09e-9c2f2f1e84e7}, !- Supply Air Fan Name
  {e7049373-8c4f-4fb1-8456-839111adc463}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6cea9216-e520-4d53-9fcf-e79a860d4de3}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e881e1d9-74e3-4791-94ae-150d8dfc7f99}, !- Handle
  GroundFloor_Offices_W_TZ FCU Inlet Air Node, !- Name
  {c605697f-85e7-4b9e-a662-5e137e0ca556}, !- Inlet Port
  {3621ea77-cdae-486f-8204-d7f022501217}; !- Outlet Port

OS:Connection,
  {c605697f-85e7-4b9e-a662-5e137e0ca556}, !- Handle
  {079369c6-fb17-4c07-9d13-07fcd8ea9381}, !- Source Object
  2,                                      !- Outlet Port
  {e881e1d9-74e3-4791-94ae-150d8dfc7f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3621ea77-cdae-486f-8204-d7f022501217}, !- Handle
  {e881e1d9-74e3-4791-94ae-150d8dfc7f99}, !- Source Object
  3,                                      !- Outlet Port
  {5a32b14d-ab25-4d60-b3b2-3e80f03057ad}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {048748de-fee1-4b71-bc74-9b1102b0d326}, !- Handle
  GroundFloor_Offices_W_TZ FCU Outlet Air Node, !- Name
  {cb5f0079-2335-4649-8ed7-0fa6a593e413}, !- Inlet Port
  {919cd1c7-3253-40d1-af0f-36fe1ab30885}; !- Outlet Port

OS:Connection,
  {919cd1c7-3253-40d1-af0f-36fe1ab30885}, !- Handle
  {048748de-fee1-4b71-bc74-9b1102b0d326}, !- Source Object
  3,                                      !- Outlet Port
  {0c697915-7f02-4c9a-82ba-e2ca61680c0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb5f0079-2335-4649-8ed7-0fa6a593e413}, !- Handle
  {5a32b14d-ab25-4d60-b3b2-3e80f03057ad}, !- Source Object
  10,                                     !- Outlet Port
  {048748de-fee1-4b71-bc74-9b1102b0d326}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {57e5ad74-9d2f-4ca1-8c5d-852cf4fe56b5}, !- Handle
  GroundFloor_Offices_E_TZ FCU Cooling Coil, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {16a7d78b-f30c-4aba-b7f8-3ba0643ffa54}, !- Water Inlet Node Name
  {013c80e6-ac07-4ebc-85f5-fac73b4a0955}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8eab68f1-33ce-4d9b-adae-96f24f6cb4b7}, !- Handle
  GroundFloor_Offices_E_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {361b378e-b085-4160-b04f-8889f2045caf}, !- Inlet Port
  {16a7d78b-f30c-4aba-b7f8-3ba0643ffa54}; !- Outlet Port

OS:Connection,
  {361b378e-b085-4160-b04f-8889f2045caf}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  15,                                     !- Outlet Port
  {8eab68f1-33ce-4d9b-adae-96f24f6cb4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97b70ec8-5273-4b1d-942a-aee4157d2e6a}, !- Handle
  GroundFloor_Offices_E_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {013c80e6-ac07-4ebc-85f5-fac73b4a0955}, !- Inlet Port
  {39d0610f-255d-4701-9c9a-0821dca8eeeb}; !- Outlet Port

OS:Connection,
  {16a7d78b-f30c-4aba-b7f8-3ba0643ffa54}, !- Handle
  {8eab68f1-33ce-4d9b-adae-96f24f6cb4b7}, !- Source Object
  3,                                      !- Outlet Port
  {57e5ad74-9d2f-4ca1-8c5d-852cf4fe56b5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {013c80e6-ac07-4ebc-85f5-fac73b4a0955}, !- Handle
  {57e5ad74-9d2f-4ca1-8c5d-852cf4fe56b5}, !- Source Object
  11,                                     !- Outlet Port
  {97b70ec8-5273-4b1d-942a-aee4157d2e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d0610f-255d-4701-9c9a-0821dca8eeeb}, !- Handle
  {97b70ec8-5273-4b1d-942a-aee4157d2e6a}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d1a98dda-f7fb-431c-b96f-0e8755d6af0e}, !- Handle
  GroundFloor_Offices_E_TZ FCU Cooling Coil Controller, !- Name
  {57e5ad74-9d2f-4ca1-8c5d-852cf4fe56b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {730422e9-96ec-45d9-8c02-f7363e4a8c50}, !- Handle
  GroundFloor_Offices_E_TZ FCU Heating Coil, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {50cd0168-e2d1-46c3-8054-498ddd6d2e85}, !- Water Inlet Node Name
  {3b005bfa-ca2a-49ba-a17d-182a95cb3dd4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {54ee9ec9-01af-4f7f-b495-e40f8d6f2cb8}, !- Handle
  GroundFloor_Offices_E_TZ FCU Heating Coil Inlet Water Node, !- Name
  {f6ffe5d2-ed7f-4f25-9095-6753bcf6f0be}, !- Inlet Port
  {50cd0168-e2d1-46c3-8054-498ddd6d2e85}; !- Outlet Port

OS:Connection,
  {f6ffe5d2-ed7f-4f25-9095-6753bcf6f0be}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  15,                                     !- Outlet Port
  {54ee9ec9-01af-4f7f-b495-e40f8d6f2cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cc9b45c-e2f1-44ed-88e5-251eda25c493}, !- Handle
  GroundFloor_Offices_E_TZ FCU Heating Coil Outlet Water Node, !- Name
  {3b005bfa-ca2a-49ba-a17d-182a95cb3dd4}, !- Inlet Port
  {4c28b4e4-6d35-44ad-a814-9dca3d385f91}; !- Outlet Port

OS:Connection,
  {50cd0168-e2d1-46c3-8054-498ddd6d2e85}, !- Handle
  {54ee9ec9-01af-4f7f-b495-e40f8d6f2cb8}, !- Source Object
  3,                                      !- Outlet Port
  {730422e9-96ec-45d9-8c02-f7363e4a8c50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b005bfa-ca2a-49ba-a17d-182a95cb3dd4}, !- Handle
  {730422e9-96ec-45d9-8c02-f7363e4a8c50}, !- Source Object
  6,                                      !- Outlet Port
  {1cc9b45c-e2f1-44ed-88e5-251eda25c493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c28b4e4-6d35-44ad-a814-9dca3d385f91}, !- Handle
  {1cc9b45c-e2f1-44ed-88e5-251eda25c493}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9472b109-87dd-4d59-b5a4-507f184482de}, !- Handle
  GroundFloor_Offices_E_TZ FCU Heating Coil Controller, !- Name
  {730422e9-96ec-45d9-8c02-f7363e4a8c50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c0b2aa88-8383-4f34-bd02-37611e002545}, !- Handle
  GroundFloor_Offices_E_TZ Fan Coil fan,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {603eca73-d9f7-4fbb-a2c9-1d19688577df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {258bd7a9-46bd-45de-8ffd-17c749f19f0c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {603eca73-d9f7-4fbb-a2c9-1d19688577df}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {258bd7a9-46bd-45de-8ffd-17c749f19f0c}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d7a9d4d1-19bc-41ae-b47d-ecea21b2f0fc}, !- Handle
  GroundFloor_Offices_E_TZ FCU,           !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {08ae34b8-46e4-4f32-9d8a-f6a11b3d99c3}, !- Air Inlet Node Name
  {b1e3b061-9067-4118-a163-e894dc1fcc7a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c0b2aa88-8383-4f34-bd02-37611e002545}, !- Supply Air Fan Name
  {57e5ad74-9d2f-4ca1-8c5d-852cf4fe56b5}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {730422e9-96ec-45d9-8c02-f7363e4a8c50}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {6ed8d5dc-584b-456e-8a02-b108484b6b48}, !- Handle
  GroundFloor_Offices_E_TZ FCU Inlet Air Node, !- Name
  {1f1d18ba-53d4-447a-8e67-354bcc869954}, !- Inlet Port
  {08ae34b8-46e4-4f32-9d8a-f6a11b3d99c3}; !- Outlet Port

OS:Connection,
  {1f1d18ba-53d4-447a-8e67-354bcc869954}, !- Handle
  {eeb8f72d-5cc2-480e-a04e-45a3ec00a231}, !- Source Object
  2,                                      !- Outlet Port
  {6ed8d5dc-584b-456e-8a02-b108484b6b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ae34b8-46e4-4f32-9d8a-f6a11b3d99c3}, !- Handle
  {6ed8d5dc-584b-456e-8a02-b108484b6b48}, !- Source Object
  3,                                      !- Outlet Port
  {d7a9d4d1-19bc-41ae-b47d-ecea21b2f0fc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {33cf6f10-91bd-4e3c-99dd-785898b8e08c}, !- Handle
  GroundFloor_Offices_E_TZ FCU Outlet Air Node, !- Name
  {b1e3b061-9067-4118-a163-e894dc1fcc7a}, !- Inlet Port
  {44e53388-8d7c-46d5-bebe-c657a5b7bb10}; !- Outlet Port

OS:Connection,
  {44e53388-8d7c-46d5-bebe-c657a5b7bb10}, !- Handle
  {33cf6f10-91bd-4e3c-99dd-785898b8e08c}, !- Source Object
  3,                                      !- Outlet Port
  {4b0db02b-325a-4e88-b1f5-307f712080b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1e3b061-9067-4118-a163-e894dc1fcc7a}, !- Handle
  {d7a9d4d1-19bc-41ae-b47d-ecea21b2f0fc}, !- Source Object
  10,                                     !- Outlet Port
  {33cf6f10-91bd-4e3c-99dd-785898b8e08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d39ed0a5-f0a1-42b0-a650-082787cd9747}, !- Handle
  top_Offices_E_TZ FCU Cooling Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {31e007c5-788c-496a-a20a-9cc82fbad9cb}, !- Water Inlet Node Name
  {a52404cd-a0db-46ac-9bae-9c31e0a5021f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0cefbec7-2396-4877-83ee-ddd826218b79}, !- Handle
  top_Offices_E_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {1aba0f54-4509-4c3b-a478-32ddcd4e243c}, !- Inlet Port
  {31e007c5-788c-496a-a20a-9cc82fbad9cb}; !- Outlet Port

OS:Connection,
  {1aba0f54-4509-4c3b-a478-32ddcd4e243c}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  16,                                     !- Outlet Port
  {0cefbec7-2396-4877-83ee-ddd826218b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c2eeb9b-bf72-480f-849a-971fafb13a4e}, !- Handle
  top_Offices_E_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {a52404cd-a0db-46ac-9bae-9c31e0a5021f}, !- Inlet Port
  {ea277fb1-9ae7-47a8-bfd9-27ab08f47f33}; !- Outlet Port

OS:Connection,
  {31e007c5-788c-496a-a20a-9cc82fbad9cb}, !- Handle
  {0cefbec7-2396-4877-83ee-ddd826218b79}, !- Source Object
  3,                                      !- Outlet Port
  {d39ed0a5-f0a1-42b0-a650-082787cd9747}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a52404cd-a0db-46ac-9bae-9c31e0a5021f}, !- Handle
  {d39ed0a5-f0a1-42b0-a650-082787cd9747}, !- Source Object
  11,                                     !- Outlet Port
  {5c2eeb9b-bf72-480f-849a-971fafb13a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea277fb1-9ae7-47a8-bfd9-27ab08f47f33}, !- Handle
  {5c2eeb9b-bf72-480f-849a-971fafb13a4e}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3e0e41b3-5e48-4569-bf0b-d3d7d87077f1}, !- Handle
  top_Offices_E_TZ FCU Cooling Coil Controller, !- Name
  {d39ed0a5-f0a1-42b0-a650-082787cd9747}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {aec5e59c-f676-45e9-bb14-bb581e602bbc}, !- Handle
  top_Offices_E_TZ FCU Heating Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {72186ebd-bc8a-4830-b2db-ec5976b77ea1}, !- Water Inlet Node Name
  {015bbc63-9dcd-417e-ac9c-a604074cbfb2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ce270a25-f490-496e-8a04-9ab7c68c7a60}, !- Handle
  top_Offices_E_TZ FCU Heating Coil Inlet Water Node, !- Name
  {82a3edba-2a03-4682-af65-dd2e5677fad5}, !- Inlet Port
  {72186ebd-bc8a-4830-b2db-ec5976b77ea1}; !- Outlet Port

OS:Connection,
  {82a3edba-2a03-4682-af65-dd2e5677fad5}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  16,                                     !- Outlet Port
  {ce270a25-f490-496e-8a04-9ab7c68c7a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {766cf8fb-8e35-4626-8aac-797cd2552a87}, !- Handle
  top_Offices_E_TZ FCU Heating Coil Outlet Water Node, !- Name
  {015bbc63-9dcd-417e-ac9c-a604074cbfb2}, !- Inlet Port
  {a446221b-496c-4253-9bd5-1fe313a08589}; !- Outlet Port

OS:Connection,
  {72186ebd-bc8a-4830-b2db-ec5976b77ea1}, !- Handle
  {ce270a25-f490-496e-8a04-9ab7c68c7a60}, !- Source Object
  3,                                      !- Outlet Port
  {aec5e59c-f676-45e9-bb14-bb581e602bbc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {015bbc63-9dcd-417e-ac9c-a604074cbfb2}, !- Handle
  {aec5e59c-f676-45e9-bb14-bb581e602bbc}, !- Source Object
  6,                                      !- Outlet Port
  {766cf8fb-8e35-4626-8aac-797cd2552a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a446221b-496c-4253-9bd5-1fe313a08589}, !- Handle
  {766cf8fb-8e35-4626-8aac-797cd2552a87}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {761489ee-c38e-473e-afee-da2d8a6d74a2}, !- Handle
  top_Offices_E_TZ FCU Heating Coil Controller, !- Name
  {aec5e59c-f676-45e9-bb14-bb581e602bbc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {dfe6162b-9f11-4858-b1c2-33439ceb5376}, !- Handle
  top_Offices_E_TZ Fan Coil fan,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {576f70a6-9b1b-44de-a942-212c41b59306}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {81548814-fd4b-49c6-bc9c-fcc546e4df3c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {576f70a6-9b1b-44de-a942-212c41b59306}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81548814-fd4b-49c6-bc9c-fcc546e4df3c}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {42474b8c-82ea-4b3b-be90-b6fb8a26366f}, !- Handle
  top_Offices_E_TZ FCU,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {32089a78-2d6f-4620-ae87-e685b89b6844}, !- Air Inlet Node Name
  {2eab1856-7143-4b5b-b503-82820d4ea6d1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {dfe6162b-9f11-4858-b1c2-33439ceb5376}, !- Supply Air Fan Name
  {d39ed0a5-f0a1-42b0-a650-082787cd9747}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {aec5e59c-f676-45e9-bb14-bb581e602bbc}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {35c6c2d0-6125-4468-a760-96182fd6611c}, !- Handle
  top_Offices_E_TZ FCU Inlet Air Node,    !- Name
  {16829a65-559e-40f8-8e36-ff7584991c63}, !- Inlet Port
  {32089a78-2d6f-4620-ae87-e685b89b6844}; !- Outlet Port

OS:Connection,
  {16829a65-559e-40f8-8e36-ff7584991c63}, !- Handle
  {fcaaaa83-2916-42b8-b83e-a8888dee5583}, !- Source Object
  2,                                      !- Outlet Port
  {35c6c2d0-6125-4468-a760-96182fd6611c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32089a78-2d6f-4620-ae87-e685b89b6844}, !- Handle
  {35c6c2d0-6125-4468-a760-96182fd6611c}, !- Source Object
  3,                                      !- Outlet Port
  {42474b8c-82ea-4b3b-be90-b6fb8a26366f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b274b419-f748-4306-b020-74e8b1763ed1}, !- Handle
  top_Offices_E_TZ FCU Outlet Air Node,   !- Name
  {2eab1856-7143-4b5b-b503-82820d4ea6d1}, !- Inlet Port
  {65cdad11-537f-4ef5-a448-34b04108b3f7}; !- Outlet Port

OS:Connection,
  {65cdad11-537f-4ef5-a448-34b04108b3f7}, !- Handle
  {b274b419-f748-4306-b020-74e8b1763ed1}, !- Source Object
  3,                                      !- Outlet Port
  {ec6a37de-65c1-4ce8-9849-a6bfb2c40fc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2eab1856-7143-4b5b-b503-82820d4ea6d1}, !- Handle
  {42474b8c-82ea-4b3b-be90-b6fb8a26366f}, !- Source Object
  10,                                     !- Outlet Port
  {b274b419-f748-4306-b020-74e8b1763ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e0b78d8d-04c6-4407-8b04-84e242e37479}, !- Handle
  top_Offices_N_TZ FCU Cooling Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7b7b2f51-4a2b-441d-b0de-5ded60b2a36e}, !- Water Inlet Node Name
  {b5dccb65-237b-4a4c-809d-5d38c0de9109}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9c997655-b40f-41ea-845f-327cb0a1c28c}, !- Handle
  top_Offices_N_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {21a1fde5-7821-4f20-9a82-6ee235b928ba}, !- Inlet Port
  {7b7b2f51-4a2b-441d-b0de-5ded60b2a36e}; !- Outlet Port

OS:Connection,
  {21a1fde5-7821-4f20-9a82-6ee235b928ba}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  17,                                     !- Outlet Port
  {9c997655-b40f-41ea-845f-327cb0a1c28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26082193-2851-4df5-9fc5-d77c43ff0c6d}, !- Handle
  top_Offices_N_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {b5dccb65-237b-4a4c-809d-5d38c0de9109}, !- Inlet Port
  {b3545c19-18af-46ed-8010-b6d6b24f2bcf}; !- Outlet Port

OS:Connection,
  {7b7b2f51-4a2b-441d-b0de-5ded60b2a36e}, !- Handle
  {9c997655-b40f-41ea-845f-327cb0a1c28c}, !- Source Object
  3,                                      !- Outlet Port
  {e0b78d8d-04c6-4407-8b04-84e242e37479}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b5dccb65-237b-4a4c-809d-5d38c0de9109}, !- Handle
  {e0b78d8d-04c6-4407-8b04-84e242e37479}, !- Source Object
  11,                                     !- Outlet Port
  {26082193-2851-4df5-9fc5-d77c43ff0c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3545c19-18af-46ed-8010-b6d6b24f2bcf}, !- Handle
  {26082193-2851-4df5-9fc5-d77c43ff0c6d}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f018bba2-6c9f-43d1-8536-8cf3a747e09c}, !- Handle
  top_Offices_N_TZ FCU Cooling Coil Controller, !- Name
  {e0b78d8d-04c6-4407-8b04-84e242e37479}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5344aab4-2296-4c27-ae2c-1cc72da7157f}, !- Handle
  top_Offices_N_TZ FCU Heating Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9b63a8a0-788f-4558-8aae-bb2f69b31f3c}, !- Water Inlet Node Name
  {a4d1f52d-0ba8-48e1-b8d0-c48526afc5ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20edd993-30cc-4fb3-94d5-c2194358c206}, !- Handle
  top_Offices_N_TZ FCU Heating Coil Inlet Water Node, !- Name
  {87ab40b2-facd-410a-9f50-4af949412e1b}, !- Inlet Port
  {9b63a8a0-788f-4558-8aae-bb2f69b31f3c}; !- Outlet Port

OS:Connection,
  {87ab40b2-facd-410a-9f50-4af949412e1b}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  17,                                     !- Outlet Port
  {20edd993-30cc-4fb3-94d5-c2194358c206}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {300c1115-fb0d-4ceb-8f50-69861a59a0ee}, !- Handle
  top_Offices_N_TZ FCU Heating Coil Outlet Water Node, !- Name
  {a4d1f52d-0ba8-48e1-b8d0-c48526afc5ff}, !- Inlet Port
  {4a07c08b-4553-4e8a-8206-91266a3c8756}; !- Outlet Port

OS:Connection,
  {9b63a8a0-788f-4558-8aae-bb2f69b31f3c}, !- Handle
  {20edd993-30cc-4fb3-94d5-c2194358c206}, !- Source Object
  3,                                      !- Outlet Port
  {5344aab4-2296-4c27-ae2c-1cc72da7157f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a4d1f52d-0ba8-48e1-b8d0-c48526afc5ff}, !- Handle
  {5344aab4-2296-4c27-ae2c-1cc72da7157f}, !- Source Object
  6,                                      !- Outlet Port
  {300c1115-fb0d-4ceb-8f50-69861a59a0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a07c08b-4553-4e8a-8206-91266a3c8756}, !- Handle
  {300c1115-fb0d-4ceb-8f50-69861a59a0ee}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3e3429a5-785b-4437-8a56-573166a17ebc}, !- Handle
  top_Offices_N_TZ FCU Heating Coil Controller, !- Name
  {5344aab4-2296-4c27-ae2c-1cc72da7157f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {43856095-4027-4d4d-9a56-9f21f8c1ef1b}, !- Handle
  top_Offices_N_TZ Fan Coil fan,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {baa6cf70-8c14-4b53-8bbd-72931530a9b9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {137f6e14-42fc-434d-b4ca-97682f9a751c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {baa6cf70-8c14-4b53-8bbd-72931530a9b9}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {137f6e14-42fc-434d-b4ca-97682f9a751c}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1699729d-b844-49bd-8d1d-d515faf341dd}, !- Handle
  top_Offices_N_TZ FCU,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {724e1b27-ff7a-4370-8028-7b2f29bf30f1}, !- Air Inlet Node Name
  {e93826c1-329a-476d-9072-d7925371f86e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {43856095-4027-4d4d-9a56-9f21f8c1ef1b}, !- Supply Air Fan Name
  {e0b78d8d-04c6-4407-8b04-84e242e37479}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5344aab4-2296-4c27-ae2c-1cc72da7157f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {eae535f2-73fc-4204-acd9-27af00219c80}, !- Handle
  top_Offices_N_TZ FCU Inlet Air Node,    !- Name
  {06d8c1e6-b3e7-42c1-9935-e2cca4ccc653}, !- Inlet Port
  {724e1b27-ff7a-4370-8028-7b2f29bf30f1}; !- Outlet Port

OS:Connection,
  {06d8c1e6-b3e7-42c1-9935-e2cca4ccc653}, !- Handle
  {5fbeb5a6-f289-4e71-ae1a-a60fe0cb69e5}, !- Source Object
  2,                                      !- Outlet Port
  {eae535f2-73fc-4204-acd9-27af00219c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {724e1b27-ff7a-4370-8028-7b2f29bf30f1}, !- Handle
  {eae535f2-73fc-4204-acd9-27af00219c80}, !- Source Object
  3,                                      !- Outlet Port
  {1699729d-b844-49bd-8d1d-d515faf341dd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4080a2db-74e7-4c91-966d-385b6fc9c283}, !- Handle
  top_Offices_N_TZ FCU Outlet Air Node,   !- Name
  {e93826c1-329a-476d-9072-d7925371f86e}, !- Inlet Port
  {ac0d07dd-7a47-4f14-a8da-9cdadb0aac31}; !- Outlet Port

OS:Connection,
  {ac0d07dd-7a47-4f14-a8da-9cdadb0aac31}, !- Handle
  {4080a2db-74e7-4c91-966d-385b6fc9c283}, !- Source Object
  3,                                      !- Outlet Port
  {9c11fa2e-e9a8-447a-8261-c7a565fc62d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e93826c1-329a-476d-9072-d7925371f86e}, !- Handle
  {1699729d-b844-49bd-8d1d-d515faf341dd}, !- Source Object
  10,                                     !- Outlet Port
  {4080a2db-74e7-4c91-966d-385b6fc9c283}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {66571ad1-ceca-4615-9228-d2572d7d5c46}, !- Handle
  top_Offices_S_TZ FCU Cooling Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {db99b4ed-5a45-4041-8b9d-2939b15cdf51}, !- Water Inlet Node Name
  {b1308172-2860-4154-8bd6-479700ddf1ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {68d57321-98c3-4c0e-a0fb-02df2c319e40}, !- Handle
  top_Offices_S_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {f90dd157-e8c0-4706-868d-0ae37a4197da}, !- Inlet Port
  {db99b4ed-5a45-4041-8b9d-2939b15cdf51}; !- Outlet Port

OS:Connection,
  {f90dd157-e8c0-4706-868d-0ae37a4197da}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  18,                                     !- Outlet Port
  {68d57321-98c3-4c0e-a0fb-02df2c319e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3e12d3d-6afd-4d8c-b757-e7af9a7cb1dd}, !- Handle
  top_Offices_S_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {b1308172-2860-4154-8bd6-479700ddf1ab}, !- Inlet Port
  {10c7ef5f-50a6-474f-b887-f3c8b3be3556}; !- Outlet Port

OS:Connection,
  {db99b4ed-5a45-4041-8b9d-2939b15cdf51}, !- Handle
  {68d57321-98c3-4c0e-a0fb-02df2c319e40}, !- Source Object
  3,                                      !- Outlet Port
  {66571ad1-ceca-4615-9228-d2572d7d5c46}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b1308172-2860-4154-8bd6-479700ddf1ab}, !- Handle
  {66571ad1-ceca-4615-9228-d2572d7d5c46}, !- Source Object
  11,                                     !- Outlet Port
  {a3e12d3d-6afd-4d8c-b757-e7af9a7cb1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c7ef5f-50a6-474f-b887-f3c8b3be3556}, !- Handle
  {a3e12d3d-6afd-4d8c-b757-e7af9a7cb1dd}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a6655c01-2343-488b-9a18-bfb3d9cffb89}, !- Handle
  top_Offices_S_TZ FCU Cooling Coil Controller, !- Name
  {66571ad1-ceca-4615-9228-d2572d7d5c46}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {58a53486-9920-4c9e-a500-a04c977cc211}, !- Handle
  top_Offices_S_TZ FCU Heating Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1aea91f6-3fbc-476f-9a10-9e6a83d4a631}, !- Water Inlet Node Name
  {98e57943-a802-46d5-a541-8b37355646a3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {83392af0-6167-4562-a02e-be977dcca4c1}, !- Handle
  top_Offices_S_TZ FCU Heating Coil Inlet Water Node, !- Name
  {ca83c4da-7e60-45a0-8ff3-ebe3d319dee7}, !- Inlet Port
  {1aea91f6-3fbc-476f-9a10-9e6a83d4a631}; !- Outlet Port

OS:Connection,
  {ca83c4da-7e60-45a0-8ff3-ebe3d319dee7}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  18,                                     !- Outlet Port
  {83392af0-6167-4562-a02e-be977dcca4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {673eca95-9856-476e-90f6-27a5320468f3}, !- Handle
  top_Offices_S_TZ FCU Heating Coil Outlet Water Node, !- Name
  {98e57943-a802-46d5-a541-8b37355646a3}, !- Inlet Port
  {5294a340-5ecc-466f-a64e-8efa8577b817}; !- Outlet Port

OS:Connection,
  {1aea91f6-3fbc-476f-9a10-9e6a83d4a631}, !- Handle
  {83392af0-6167-4562-a02e-be977dcca4c1}, !- Source Object
  3,                                      !- Outlet Port
  {58a53486-9920-4c9e-a500-a04c977cc211}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {98e57943-a802-46d5-a541-8b37355646a3}, !- Handle
  {58a53486-9920-4c9e-a500-a04c977cc211}, !- Source Object
  6,                                      !- Outlet Port
  {673eca95-9856-476e-90f6-27a5320468f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5294a340-5ecc-466f-a64e-8efa8577b817}, !- Handle
  {673eca95-9856-476e-90f6-27a5320468f3}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {96f43a90-c83d-4cd3-b089-f46d1690771d}, !- Handle
  top_Offices_S_TZ FCU Heating Coil Controller, !- Name
  {58a53486-9920-4c9e-a500-a04c977cc211}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f43e4b28-191e-4253-a748-ad1fe529a1a9}, !- Handle
  top_Offices_S_TZ Fan Coil fan,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {379d84d2-57f7-4a20-a292-5bf3dee08563}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6d8ae1fb-cb99-4693-940d-03e377853bfe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {379d84d2-57f7-4a20-a292-5bf3dee08563}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6d8ae1fb-cb99-4693-940d-03e377853bfe}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {35a48067-5301-4d5b-9fc5-2374dfe851fe}, !- Handle
  top_Offices_S_TZ FCU,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {cfe2adde-a1e2-4e17-90a3-2979d9c75119}, !- Air Inlet Node Name
  {4aac23e6-9264-4bb1-9fb8-e15c834641e1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f43e4b28-191e-4253-a748-ad1fe529a1a9}, !- Supply Air Fan Name
  {66571ad1-ceca-4615-9228-d2572d7d5c46}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {58a53486-9920-4c9e-a500-a04c977cc211}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {59684592-6f40-408c-9c66-9eac6b669f79}, !- Handle
  top_Offices_S_TZ FCU Inlet Air Node,    !- Name
  {a20cd7e4-7284-4be5-9aa3-176f99e68771}, !- Inlet Port
  {cfe2adde-a1e2-4e17-90a3-2979d9c75119}; !- Outlet Port

OS:Connection,
  {a20cd7e4-7284-4be5-9aa3-176f99e68771}, !- Handle
  {e83e42a4-c592-46f7-bafe-6e2e8d4a9865}, !- Source Object
  2,                                      !- Outlet Port
  {59684592-6f40-408c-9c66-9eac6b669f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe2adde-a1e2-4e17-90a3-2979d9c75119}, !- Handle
  {59684592-6f40-408c-9c66-9eac6b669f79}, !- Source Object
  3,                                      !- Outlet Port
  {35a48067-5301-4d5b-9fc5-2374dfe851fe}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0f0139c1-6dae-4335-a8a0-4d1ababb2dfc}, !- Handle
  top_Offices_S_TZ FCU Outlet Air Node,   !- Name
  {4aac23e6-9264-4bb1-9fb8-e15c834641e1}, !- Inlet Port
  {ee4e1c5a-5aa2-4d31-a7cd-df65c851c46f}; !- Outlet Port

OS:Connection,
  {ee4e1c5a-5aa2-4d31-a7cd-df65c851c46f}, !- Handle
  {0f0139c1-6dae-4335-a8a0-4d1ababb2dfc}, !- Source Object
  3,                                      !- Outlet Port
  {c0e4f61d-f3ea-4530-ad6b-6fa2a17c3fda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aac23e6-9264-4bb1-9fb8-e15c834641e1}, !- Handle
  {35a48067-5301-4d5b-9fc5-2374dfe851fe}, !- Source Object
  10,                                     !- Outlet Port
  {0f0139c1-6dae-4335-a8a0-4d1ababb2dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {93ec1fca-2574-4558-8401-58c414a7623d}, !- Handle
  top_Offices_W_TZ FCU Cooling Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5a0a6ca5-a2c8-4185-a156-d1c6b83e6abe}, !- Water Inlet Node Name
  {070411a2-ad0d-44e2-8eaa-10f2c68682c6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a705a781-5b29-4703-9495-eaf44218ccc5}, !- Handle
  top_Offices_W_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {b8116314-da5e-4c76-8375-73bd5d79cba6}, !- Inlet Port
  {5a0a6ca5-a2c8-4185-a156-d1c6b83e6abe}; !- Outlet Port

OS:Connection,
  {b8116314-da5e-4c76-8375-73bd5d79cba6}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  19,                                     !- Outlet Port
  {a705a781-5b29-4703-9495-eaf44218ccc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e150559-0d7c-4eae-bb87-f32d8105a2bd}, !- Handle
  top_Offices_W_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {070411a2-ad0d-44e2-8eaa-10f2c68682c6}, !- Inlet Port
  {4ccbf1f2-1c56-4236-9c26-8abc2cf22bde}; !- Outlet Port

OS:Connection,
  {5a0a6ca5-a2c8-4185-a156-d1c6b83e6abe}, !- Handle
  {a705a781-5b29-4703-9495-eaf44218ccc5}, !- Source Object
  3,                                      !- Outlet Port
  {93ec1fca-2574-4558-8401-58c414a7623d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {070411a2-ad0d-44e2-8eaa-10f2c68682c6}, !- Handle
  {93ec1fca-2574-4558-8401-58c414a7623d}, !- Source Object
  11,                                     !- Outlet Port
  {1e150559-0d7c-4eae-bb87-f32d8105a2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ccbf1f2-1c56-4236-9c26-8abc2cf22bde}, !- Handle
  {1e150559-0d7c-4eae-bb87-f32d8105a2bd}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {58edad85-163e-4ee1-9fa5-4f4ace3a2c35}, !- Handle
  top_Offices_W_TZ FCU Cooling Coil Controller, !- Name
  {93ec1fca-2574-4558-8401-58c414a7623d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {18247cae-78d2-42c4-8dd8-397d385f9e50}, !- Handle
  top_Offices_W_TZ FCU Heating Coil,      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cced24f0-fbc8-4cb6-b366-7699f4e9c806}, !- Water Inlet Node Name
  {a7966937-4776-42eb-804e-d77cabeb7ca0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {21ac0a96-d2cd-4e49-86ae-3f04fa0573f5}, !- Handle
  top_Offices_W_TZ FCU Heating Coil Inlet Water Node, !- Name
  {8cea153f-daab-4f35-b883-d8dee089316a}, !- Inlet Port
  {cced24f0-fbc8-4cb6-b366-7699f4e9c806}; !- Outlet Port

OS:Connection,
  {8cea153f-daab-4f35-b883-d8dee089316a}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  19,                                     !- Outlet Port
  {21ac0a96-d2cd-4e49-86ae-3f04fa0573f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cb38b73-affd-4682-bc03-97c521775063}, !- Handle
  top_Offices_W_TZ FCU Heating Coil Outlet Water Node, !- Name
  {a7966937-4776-42eb-804e-d77cabeb7ca0}, !- Inlet Port
  {3c3965fe-b421-419c-9fbc-807cb9a995c5}; !- Outlet Port

OS:Connection,
  {cced24f0-fbc8-4cb6-b366-7699f4e9c806}, !- Handle
  {21ac0a96-d2cd-4e49-86ae-3f04fa0573f5}, !- Source Object
  3,                                      !- Outlet Port
  {18247cae-78d2-42c4-8dd8-397d385f9e50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7966937-4776-42eb-804e-d77cabeb7ca0}, !- Handle
  {18247cae-78d2-42c4-8dd8-397d385f9e50}, !- Source Object
  6,                                      !- Outlet Port
  {5cb38b73-affd-4682-bc03-97c521775063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3965fe-b421-419c-9fbc-807cb9a995c5}, !- Handle
  {5cb38b73-affd-4682-bc03-97c521775063}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d4bff050-c184-49ad-8311-98057a0c6021}, !- Handle
  top_Offices_W_TZ FCU Heating Coil Controller, !- Name
  {18247cae-78d2-42c4-8dd8-397d385f9e50}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {aaa1a4e0-23f8-4d2c-8453-3581d71b16a9}, !- Handle
  top_Offices_W_TZ Fan Coil fan,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b1bf66c-42e5-4748-93ef-ac7de6f90038}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca9aa004-b467-4656-961f-f0693f9e152b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7b1bf66c-42e5-4748-93ef-ac7de6f90038}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca9aa004-b467-4656-961f-f0693f9e152b}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c86b9572-c5ec-40a4-91af-889086a9d838}, !- Handle
  top_Offices_W_TZ FCU,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9d6e4058-171d-4fb4-8ad9-ba0f6a3e41e7}, !- Air Inlet Node Name
  {7a5e3570-b57b-47d8-813e-9869a86a508b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {aaa1a4e0-23f8-4d2c-8453-3581d71b16a9}, !- Supply Air Fan Name
  {93ec1fca-2574-4558-8401-58c414a7623d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {18247cae-78d2-42c4-8dd8-397d385f9e50}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5c57d949-9851-4350-a9b5-d4a736069e0d}, !- Handle
  top_Offices_W_TZ FCU Inlet Air Node,    !- Name
  {92a7e4e0-842a-4ca6-bc9f-c18c737b636b}, !- Inlet Port
  {9d6e4058-171d-4fb4-8ad9-ba0f6a3e41e7}; !- Outlet Port

OS:Connection,
  {92a7e4e0-842a-4ca6-bc9f-c18c737b636b}, !- Handle
  {594e5564-29b8-4d10-baa4-8b33dcfc6d37}, !- Source Object
  2,                                      !- Outlet Port
  {5c57d949-9851-4350-a9b5-d4a736069e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6e4058-171d-4fb4-8ad9-ba0f6a3e41e7}, !- Handle
  {5c57d949-9851-4350-a9b5-d4a736069e0d}, !- Source Object
  3,                                      !- Outlet Port
  {c86b9572-c5ec-40a4-91af-889086a9d838}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d089153a-8ba3-4555-8e19-0508dbe3cc5a}, !- Handle
  top_Offices_W_TZ FCU Outlet Air Node,   !- Name
  {7a5e3570-b57b-47d8-813e-9869a86a508b}, !- Inlet Port
  {6b0a0f92-2995-4abf-99c2-9627ed0a32b3}; !- Outlet Port

OS:Connection,
  {6b0a0f92-2995-4abf-99c2-9627ed0a32b3}, !- Handle
  {d089153a-8ba3-4555-8e19-0508dbe3cc5a}, !- Source Object
  3,                                      !- Outlet Port
  {d061ef5a-4a35-4bfd-aa32-5ca9329bc33f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a5e3570-b57b-47d8-813e-9869a86a508b}, !- Handle
  {c86b9572-c5ec-40a4-91af-889086a9d838}, !- Source Object
  10,                                     !- Outlet Port
  {d089153a-8ba3-4555-8e19-0508dbe3cc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {297caf39-a3fa-4c63-9c3a-4b989e0e8dc2}, !- Handle
  Integrated Waterside Economizer Heat Exchanger, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {2c1ea487-cc28-4243-993e-90b70bcd199d}, !- Loop Demand Side Inlet Node
  {542f7fc3-969f-44bb-8818-da8a9713a687}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {c05c892b-7244-4f83-aa75-a5d6099b11bc}, !- Loop Supply Side Inlet Node
  {3eb254dd-8620-47a9-8d50-8c61bf88843b}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  CounterFlow,                            !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  CoolingDifferentialOnOff,               !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0,                                      !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  FreeCooling,                            !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  1.66666666666669,                       !- Operation Minimum Temperature Limit {C}
  22.2222222222223;                       !- Operation Maximum Temperature Limit {C}

OS:Node,
  {fcc07557-dba3-4eb3-9ccc-e091b38267e0}, !- Handle
  Chilled Water Loop Primary Pump Inlet Water Node, !- Name
  {3eb254dd-8620-47a9-8d50-8c61bf88843b}, !- Inlet Port
  {cb9e43bd-e330-4f50-99bb-f1d0fc1e4554}; !- Outlet Port

OS:Connection,
  {3eb254dd-8620-47a9-8d50-8c61bf88843b}, !- Handle
  {297caf39-a3fa-4c63-9c3a-4b989e0e8dc2}, !- Source Object
  7,                                      !- Outlet Port
  {fcc07557-dba3-4eb3-9ccc-e091b38267e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb9e43bd-e330-4f50-99bb-f1d0fc1e4554}, !- Handle
  {fcc07557-dba3-4eb3-9ccc-e091b38267e0}, !- Source Object
  3,                                      !- Outlet Port
  {a3206c65-cc7b-4bd1-90b8-a6aa608b3fca}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {8daf0a61-2fa6-45ce-87b6-164b86aade06}, !- Handle
  Chilled Water Loop Setpoint Manager 2,  !- Name
  Temperature,                            !- Control Variable
  {4da4a1fe-6bef-4ee1-ba33-e3d38118bf3f}, !- Schedule Name
  {fcc07557-dba3-4eb3-9ccc-e091b38267e0}; !- Setpoint Node or NodeList Name

OS:Node,
  {4380e4ad-56c7-45be-b9e7-79f8aa19b1ff}, !- Handle
  Integrated Waterside Economizer Heat Exchanger Demand Inlet Water Node, !- Name
  {2e017606-2d5d-4e1a-bc1f-e00e674d9a5d}, !- Inlet Port
  {2c1ea487-cc28-4243-993e-90b70bcd199d}; !- Outlet Port

OS:Connection,
  {2e017606-2d5d-4e1a-bc1f-e00e674d9a5d}, !- Handle
  {df4ba6cf-d7d7-4c78-92d6-f91058f5799f}, !- Source Object
  5,                                      !- Outlet Port
  {4380e4ad-56c7-45be-b9e7-79f8aa19b1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ae33c7a-6f51-4565-8417-41b29d3e1ceb}, !- Handle
  Integrated Waterside Economizer Heat Exchanger Demand Outlet Water Node, !- Name
  {542f7fc3-969f-44bb-8818-da8a9713a687}, !- Inlet Port
  {91c0840b-4244-4ef6-8d48-685648817d1f}; !- Outlet Port

OS:Connection,
  {2c1ea487-cc28-4243-993e-90b70bcd199d}, !- Handle
  {4380e4ad-56c7-45be-b9e7-79f8aa19b1ff}, !- Source Object
  3,                                      !- Outlet Port
  {297caf39-a3fa-4c63-9c3a-4b989e0e8dc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {542f7fc3-969f-44bb-8818-da8a9713a687}, !- Handle
  {297caf39-a3fa-4c63-9c3a-4b989e0e8dc2}, !- Source Object
  4,                                      !- Outlet Port
  {2ae33c7a-6f51-4565-8417-41b29d3e1ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c0840b-4244-4ef6-8d48-685648817d1f}, !- Handle
  {2ae33c7a-6f51-4565-8417-41b29d3e1ceb}, !- Source Object
  3,                                      !- Outlet Port
  {aa5968b1-2e85-4fd6-90ca-c1f33a99ba15}, !- Target Object
  5;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c9692155-2329-4c93-8df4-9001c473f946}, !- Handle
  3 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {bbf62175-c507-4c32-86a2-98fd68f2d262}, !- Availability Schedule
  {91876e37-a36b-4f89-b651-384b1f1f193e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d97aba05-8a11-42d4-9941-2d7591269259}, !- Supply Side Inlet Node Name
  {be572095-d8b5-45b8-974b-be4e386c131d}, !- Demand Side Outlet Node Name
  {cc56870d-d01e-4d9c-8d66-701ab16d2ef2}, !- Demand Side Inlet Node A
  {f14b7c68-3cbb-44b5-9929-5474a5931e9e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {43a1dd26-77d2-47fa-be0f-7dcb74048b90}, !- Demand Mixer Name
  {8d82f16f-d5b5-467e-ab20-d30c5e27706c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eacb4a6a-c4a2-4ad9-9ab8-89c300afb672}, !- Handle
  3 Zone DOAS Supply Inlet Node,          !- Name
  {d97aba05-8a11-42d4-9941-2d7591269259}, !- Inlet Port
  {d4b000ec-830c-4eb8-a859-7717c2ff5dfd}; !- Outlet Port

OS:Node,
  {be7706af-ce3c-4acd-9d40-52d8d8b92f8e}, !- Handle
  3 Zone DOAS Supply Outlet Node,         !- Name
  {46803c7a-7af2-4412-84ab-a92eb484cf35}, !- Inlet Port
  {f14b7c68-3cbb-44b5-9929-5474a5931e9e}; !- Outlet Port

OS:Connection,
  {d97aba05-8a11-42d4-9941-2d7591269259}, !- Handle
  {c9692155-2329-4c93-8df4-9001c473f946}, !- Source Object
  9,                                      !- Outlet Port
  {eacb4a6a-c4a2-4ad9-9ab8-89c300afb672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14b7c68-3cbb-44b5-9929-5474a5931e9e}, !- Handle
  {be7706af-ce3c-4acd-9d40-52d8d8b92f8e}, !- Source Object
  3,                                      !- Outlet Port
  {c9692155-2329-4c93-8df4-9001c473f946}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2af4aae1-df75-4cff-8af0-f488b5a51469}, !- Handle
  3 Zone DOAS Demand Inlet Node,          !- Name
  {cc56870d-d01e-4d9c-8d66-701ab16d2ef2}, !- Inlet Port
  {87211154-707d-45a7-8605-fa6ebb34f6fd}; !- Outlet Port

OS:Node,
  {8035644a-2db4-4d03-b363-d089b43e27ee}, !- Handle
  3 Zone DOAS Demand Outlet Node,         !- Name
  {07b6f290-86b2-4d6f-9f3c-3215d19196b2}, !- Inlet Port
  {be572095-d8b5-45b8-974b-be4e386c131d}; !- Outlet Port

OS:Node,
  {c049c00d-e354-4195-bc73-a4934d6f95d5}, !- Handle
  GroundFloor_DataCenter_TZ Air Terminal Outlet Air Node, !- Name
  {f514db7b-393b-4dd3-8641-48b3e089bea5}, !- Inlet Port
  {60207e67-8fe0-437f-af4c-97e5a3286c3d}; !- Outlet Port

OS:Connection,
  {cc56870d-d01e-4d9c-8d66-701ab16d2ef2}, !- Handle
  {c9692155-2329-4c93-8df4-9001c473f946}, !- Source Object
  11,                                     !- Outlet Port
  {2af4aae1-df75-4cff-8af0-f488b5a51469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be572095-d8b5-45b8-974b-be4e386c131d}, !- Handle
  {8035644a-2db4-4d03-b363-d089b43e27ee}, !- Source Object
  3,                                      !- Outlet Port
  {c9692155-2329-4c93-8df4-9001c473f946}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8d82f16f-d5b5-467e-ab20-d30c5e27706c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {87211154-707d-45a7-8605-fa6ebb34f6fd}, !- Inlet Node Name
  {f393c6e4-804c-443f-b0ff-6dd18b92a66a}, !- Outlet Node Name 1
  {9ada3ce0-b0ac-4616-b2f9-aadf12839541}, !- Outlet Node Name 2
  {983063ab-7358-4f83-9e15-1efe38291dd3}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {43a1dd26-77d2-47fa-be0f-7dcb74048b90}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {07b6f290-86b2-4d6f-9f3c-3215d19196b2}, !- Outlet Node Name
  {dc846241-81ec-42dd-8576-eab9037fb423}, !- Inlet Node Name 1
  {60562a30-1926-443d-bb1f-435be7e92df3}, !- Inlet Node Name 2
  {c9c3076b-08dd-4744-aa5b-0b378fd4f642}; !- Inlet Node Name 3

OS:Connection,
  {87211154-707d-45a7-8605-fa6ebb34f6fd}, !- Handle
  {2af4aae1-df75-4cff-8af0-f488b5a51469}, !- Source Object
  3,                                      !- Outlet Port
  {8d82f16f-d5b5-467e-ab20-d30c5e27706c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b6f290-86b2-4d6f-9f3c-3215d19196b2}, !- Handle
  {43a1dd26-77d2-47fa-be0f-7dcb74048b90}, !- Source Object
  2,                                      !- Outlet Port
  {8035644a-2db4-4d03-b363-d089b43e27ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5f7e564-e602-42de-b6a8-328bc6c62459}, !- Handle
  {c9692155-2329-4c93-8df4-9001c473f946}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {91876e37-a36b-4f89-b651-384b1f1f193e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {9f4f639a-792e-4657-b740-9ba6e7a8f73d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2585b3b8-47a1-4984-8c74-9839e0ad8fe8}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {73ec336d-fcc8-4c9b-a713-0b153a580953}, !- Air Inlet Node Name
  {46803c7a-7af2-4412-84ab-a92eb484cf35}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {46803c7a-7af2-4412-84ab-a92eb484cf35}, !- Handle
  {2585b3b8-47a1-4984-8c74-9839e0ad8fe8}, !- Source Object
  9,                                      !- Outlet Port
  {be7706af-ce3c-4acd-9d40-52d8d8b92f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e8e6e604-4991-40f4-ab92-a96818a51b55}, !- Handle
  3 Zone DOAS Htg Coil,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8138d341-4686-4f34-ad15-629116171d7f}, !- Water Inlet Node Name
  {99bbfa00-788a-48d6-8524-dbffaa1f0551}, !- Water Outlet Node Name
  {45db850b-93ae-444b-a3e3-afd5af3fccf5}, !- Air Inlet Node Name
  {9eb7f60e-9c6f-494b-bd94-cf9b177aee1b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {db9a57bc-48f5-4783-996e-4c73ba7ec729}, !- Handle
  3 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {e55ac526-2aa3-4d61-9c23-d0622930660f}, !- Inlet Port
  {8138d341-4686-4f34-ad15-629116171d7f}; !- Outlet Port

OS:Connection,
  {e55ac526-2aa3-4d61-9c23-d0622930660f}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  20,                                     !- Outlet Port
  {db9a57bc-48f5-4783-996e-4c73ba7ec729}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f613fff0-0cf2-4239-aa51-9c3949f9c506}, !- Handle
  3 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {99bbfa00-788a-48d6-8524-dbffaa1f0551}, !- Inlet Port
  {e4fdba5e-ef24-465e-8794-4d7b2c9df20e}; !- Outlet Port

OS:Connection,
  {8138d341-4686-4f34-ad15-629116171d7f}, !- Handle
  {db9a57bc-48f5-4783-996e-4c73ba7ec729}, !- Source Object
  3,                                      !- Outlet Port
  {e8e6e604-4991-40f4-ab92-a96818a51b55}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {99bbfa00-788a-48d6-8524-dbffaa1f0551}, !- Handle
  {e8e6e604-4991-40f4-ab92-a96818a51b55}, !- Source Object
  6,                                      !- Outlet Port
  {f613fff0-0cf2-4239-aa51-9c3949f9c506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4fdba5e-ef24-465e-8794-4d7b2c9df20e}, !- Handle
  {f613fff0-0cf2-4239-aa51-9c3949f9c506}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {869a9e97-3986-4f33-9657-4cc19a307ddd}, !- Handle
  3 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {9eb7f60e-9c6f-494b-bd94-cf9b177aee1b}, !- Inlet Port
  {73ec336d-fcc8-4c9b-a713-0b153a580953}; !- Outlet Port

OS:Connection,
  {9eb7f60e-9c6f-494b-bd94-cf9b177aee1b}, !- Handle
  {e8e6e604-4991-40f4-ab92-a96818a51b55}, !- Source Object
  8,                                      !- Outlet Port
  {869a9e97-3986-4f33-9657-4cc19a307ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73ec336d-fcc8-4c9b-a713-0b153a580953}, !- Handle
  {869a9e97-3986-4f33-9657-4cc19a307ddd}, !- Source Object
  3,                                      !- Outlet Port
  {2585b3b8-47a1-4984-8c74-9839e0ad8fe8}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f80c53cd-14ab-4aa1-b36c-0b2a2cc28fb3}, !- Handle
  3 Zone DOAS Htg Coil Controller,        !- Name
  {e8e6e604-4991-40f4-ab92-a96818a51b55}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {ee07456f-a693-4315-bd78-889355a1de09}, !- Handle
  3 Zone DOAS Clg Coil,                   !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ef8d8ade-20ea-448c-98d9-9f2bc7655bad}, !- Water Inlet Node Name
  {592c7387-e841-4638-a1c0-6144c9ddd30e}, !- Water Outlet Node Name
  {6d556e87-1f8a-4e37-9cde-356ed7eaf589}, !- Air Inlet Node Name
  {7514354f-214b-4f8d-8e40-211a704a75a7}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {63a1a3ad-d18a-4512-9313-b088d9ac47e2}, !- Handle
  3 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {fa4e6468-ca0c-4302-b8a0-680f97e2d58a}, !- Inlet Port
  {ef8d8ade-20ea-448c-98d9-9f2bc7655bad}; !- Outlet Port

OS:Connection,
  {fa4e6468-ca0c-4302-b8a0-680f97e2d58a}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  20,                                     !- Outlet Port
  {63a1a3ad-d18a-4512-9313-b088d9ac47e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a23d9092-6eeb-4707-8e4b-b8a877a97fa3}, !- Handle
  3 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {592c7387-e841-4638-a1c0-6144c9ddd30e}, !- Inlet Port
  {fe31a230-1099-4428-9cfc-f36e9248b3b5}; !- Outlet Port

OS:Connection,
  {ef8d8ade-20ea-448c-98d9-9f2bc7655bad}, !- Handle
  {63a1a3ad-d18a-4512-9313-b088d9ac47e2}, !- Source Object
  3,                                      !- Outlet Port
  {ee07456f-a693-4315-bd78-889355a1de09}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {592c7387-e841-4638-a1c0-6144c9ddd30e}, !- Handle
  {ee07456f-a693-4315-bd78-889355a1de09}, !- Source Object
  11,                                     !- Outlet Port
  {a23d9092-6eeb-4707-8e4b-b8a877a97fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe31a230-1099-4428-9cfc-f36e9248b3b5}, !- Handle
  {a23d9092-6eeb-4707-8e4b-b8a877a97fa3}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {a2896cf5-116b-480f-a040-74beb70a5186}, !- Handle
  3 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {7514354f-214b-4f8d-8e40-211a704a75a7}, !- Inlet Port
  {45db850b-93ae-444b-a3e3-afd5af3fccf5}; !- Outlet Port

OS:Connection,
  {7514354f-214b-4f8d-8e40-211a704a75a7}, !- Handle
  {ee07456f-a693-4315-bd78-889355a1de09}, !- Source Object
  13,                                     !- Outlet Port
  {a2896cf5-116b-480f-a040-74beb70a5186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45db850b-93ae-444b-a3e3-afd5af3fccf5}, !- Handle
  {a2896cf5-116b-480f-a040-74beb70a5186}, !- Source Object
  3,                                      !- Outlet Port
  {e8e6e604-4991-40f4-ab92-a96818a51b55}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {97e54651-1db2-41eb-8805-b3cecd02fe5f}, !- Handle
  3 Zone DOAS Clg Coil Controller,        !- Name
  {ee07456f-a693-4315-bd78-889355a1de09}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {a09378c1-c94d-46d9-ba2f-60b2b28836c0}, !- Handle
  3 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bbf62175-c507-4c32-86a2-98fd68f2d262}, !- Minimum Outdoor Air Schedule Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4a6c1066-680a-43ef-ad6f-22f20453b6cb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4a6c1066-680a-43ef-ad6f-22f20453b6cb}, !- Handle
  3 Zone DOAS Mechanical Ventilation Controller, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {acbf8c7f-4bd2-47c1-bc7b-6e59dde25f23}, !- Handle
  3 Zone DOAS OA System,                  !- Name
  {a09378c1-c94d-46d9-ba2f-60b2b28836c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0e6a7a59-9fa7-4b7d-b079-3398167fb370}, !- Mixed Air Node Name
  {20c12764-e540-45c1-bad5-49ed7ec905f0}, !- Outdoor Air Stream Node Name
  {8c2ae8ef-6531-4cfe-b5eb-69af0ae97ff6}, !- Relief Air Stream Node Name
  {ccab9632-72e0-4862-85d3-81648db31832}; !- Return Air Stream Node Name

OS:Node,
  {fdcb272b-7e56-4a64-be80-b2150a1da2f3}, !- Handle
  3 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {20c12764-e540-45c1-bad5-49ed7ec905f0}; !- Outlet Port

OS:Connection,
  {20c12764-e540-45c1-bad5-49ed7ec905f0}, !- Handle
  {fdcb272b-7e56-4a64-be80-b2150a1da2f3}, !- Source Object
  3,                                      !- Outlet Port
  {acbf8c7f-4bd2-47c1-bc7b-6e59dde25f23}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aac3f625-34f7-41e1-a459-5a4fdebd9732}, !- Handle
  3 Zone DOAS Relief Air Node,            !- Name
  {8c2ae8ef-6531-4cfe-b5eb-69af0ae97ff6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c2ae8ef-6531-4cfe-b5eb-69af0ae97ff6}, !- Handle
  {acbf8c7f-4bd2-47c1-bc7b-6e59dde25f23}, !- Source Object
  7,                                      !- Outlet Port
  {aac3f625-34f7-41e1-a459-5a4fdebd9732}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {889902d3-4831-444f-a606-148c4c5270d3}, !- Handle
  3 Zone DOAS Mixed Air Node,             !- Name
  {0e6a7a59-9fa7-4b7d-b079-3398167fb370}, !- Inlet Port
  {6d556e87-1f8a-4e37-9cde-356ed7eaf589}; !- Outlet Port

OS:Connection,
  {0e6a7a59-9fa7-4b7d-b079-3398167fb370}, !- Handle
  {acbf8c7f-4bd2-47c1-bc7b-6e59dde25f23}, !- Source Object
  5,                                      !- Outlet Port
  {889902d3-4831-444f-a606-148c4c5270d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d556e87-1f8a-4e37-9cde-356ed7eaf589}, !- Handle
  {889902d3-4831-444f-a606-148c4c5270d3}, !- Source Object
  3,                                      !- Outlet Port
  {ee07456f-a693-4315-bd78-889355a1de09}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {8f71c17c-e5cd-44e4-8101-a78b5c44128e}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d4b000ec-830c-4eb8-a859-7717c2ff5dfd}, !- Air Inlet Node Name
  {a0d952f0-0868-435e-9624-526a599f3111}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {8f7b9df5-69ad-4d04-b917-d015c44ac063}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {a0d952f0-0868-435e-9624-526a599f3111}, !- Inlet Port
  {ccab9632-72e0-4862-85d3-81648db31832}; !- Outlet Port

OS:Connection,
  {d4b000ec-830c-4eb8-a859-7717c2ff5dfd}, !- Handle
  {eacb4a6a-c4a2-4ad9-9ab8-89c300afb672}, !- Source Object
  3,                                      !- Outlet Port
  {8f71c17c-e5cd-44e4-8101-a78b5c44128e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a0d952f0-0868-435e-9624-526a599f3111}, !- Handle
  {8f71c17c-e5cd-44e4-8101-a78b5c44128e}, !- Source Object
  9,                                      !- Outlet Port
  {8f7b9df5-69ad-4d04-b917-d015c44ac063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccab9632-72e0-4862-85d3-81648db31832}, !- Handle
  {8f7b9df5-69ad-4d04-b917-d015c44ac063}, !- Source Object
  3,                                      !- Outlet Port
  {acbf8c7f-4bd2-47c1-bc7b-6e59dde25f23}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {fd2031fb-b7b2-4430-8ea7-062899736c06}, !- Handle
  3 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {be7706af-ce3c-4acd-9d40-52d8d8b92f8e}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {9f4f639a-792e-4657-b740-9ba6e7a8f73d}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {65653830-abd6-4858-b185-63043861dc60}, !- Control Zone or Zone List Name
  {569e130d-cfca-4416-810c-da62198e208d}, !- Cooling Control Zone or Zone List Name
  {94e01963-08eb-49c8-bdfc-6f551ec07028}, !- Heating Control Zone or Zone List Name
  {08bd78a7-edb0-471b-8707-aa731e110c3a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {65653830-abd6-4858-b185-63043861dc60}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {569e130d-cfca-4416-810c-da62198e208d}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94e01963-08eb-49c8-bdfc-6f551ec07028}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {08bd78a7-edb0-471b-8707-aa731e110c3a}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ff3a7c97-f308-434d-9ca2-7d43f5d5cf18}, !- Handle
  GroundFloor_DataCenter_TZ Air Terminal, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {7d33a4f9-1585-41ca-b083-2cbe13b65d4c}, !- Air Inlet Node Name
  {f514db7b-393b-4dd3-8641-48b3e089bea5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ffa4c03f-aaef-47b1-9166-b69bc11e1a44}, !- Handle
  GroundFloor_DataCenter_TZ Return Air Node, !- Name
  {9b90ebf8-92ac-4ef8-a60d-9c790eb205e7}, !- Inlet Port
  {dc846241-81ec-42dd-8576-eab9037fb423}; !- Outlet Port

OS:Connection,
  {60207e67-8fe0-437f-af4c-97e5a3286c3d}, !- Handle
  {c049c00d-e354-4195-bc73-a4934d6f95d5}, !- Source Object
  3,                                      !- Outlet Port
  {6d6fd505-7062-4ffa-b1a7-3a8d6dc68b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b90ebf8-92ac-4ef8-a60d-9c790eb205e7}, !- Handle
  {bbbd9d5a-9374-47f9-8620-e5a01832f90c}, !- Source Object
  2,                                      !- Outlet Port
  {ffa4c03f-aaef-47b1-9166-b69bc11e1a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc846241-81ec-42dd-8576-eab9037fb423}, !- Handle
  {ffa4c03f-aaef-47b1-9166-b69bc11e1a44}, !- Source Object
  3,                                      !- Outlet Port
  {43a1dd26-77d2-47fa-be0f-7dcb74048b90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {edd3e591-4547-40e9-b09d-f1f8356b02ac}, !- Handle
  GroundFloor_DataCenter_TZ Air Terminal Inlet Air Node, !- Name
  {f393c6e4-804c-443f-b0ff-6dd18b92a66a}, !- Inlet Port
  {7d33a4f9-1585-41ca-b083-2cbe13b65d4c}; !- Outlet Port

OS:Connection,
  {f393c6e4-804c-443f-b0ff-6dd18b92a66a}, !- Handle
  {8d82f16f-d5b5-467e-ab20-d30c5e27706c}, !- Source Object
  3,                                      !- Outlet Port
  {edd3e591-4547-40e9-b09d-f1f8356b02ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d33a4f9-1585-41ca-b083-2cbe13b65d4c}, !- Handle
  {edd3e591-4547-40e9-b09d-f1f8356b02ac}, !- Source Object
  3,                                      !- Outlet Port
  {ff3a7c97-f308-434d-9ca2-7d43f5d5cf18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f514db7b-393b-4dd3-8641-48b3e089bea5}, !- Handle
  {ff3a7c97-f308-434d-9ca2-7d43f5d5cf18}, !- Source Object
  4,                                      !- Outlet Port
  {c049c00d-e354-4195-bc73-a4934d6f95d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2d48f83b-8f75-4ebf-bd76-e39a87a314e9}, !- Handle
  Schedule Constant 31,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b5aa11f0-d205-4bb1-8fdf-fb013e1cf6d7}, !- Handle
  Schedule Constant 32,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5ca0ec3e-184b-4419-ad73-a8feb1e06710}, !- Handle
  mid_DataCenter_TZ Air Terminal,         !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {9e7ce033-6e96-4c56-989c-907324c109d0}, !- Air Inlet Node Name
  {9e68eeee-26c0-4d5c-b059-70287d578657}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6e667bc8-a3ce-4196-b596-4a2640bb7e3f}, !- Handle
  mid_DataCenter_TZ Air Terminal Outlet Air Node, !- Name
  {9e68eeee-26c0-4d5c-b059-70287d578657}, !- Inlet Port
  {ee296707-c21d-44dd-b398-82fa459de303}; !- Outlet Port

OS:Node,
  {9a7d073c-72e8-4f9c-86c9-8012c39e3420}, !- Handle
  mid_DataCenter_TZ Return Air Node,      !- Name
  {b3da28af-e0a6-487c-b845-9f6c7c11acb1}, !- Inlet Port
  {60562a30-1926-443d-bb1f-435be7e92df3}; !- Outlet Port

OS:Connection,
  {ee296707-c21d-44dd-b398-82fa459de303}, !- Handle
  {6e667bc8-a3ce-4196-b596-4a2640bb7e3f}, !- Source Object
  3,                                      !- Outlet Port
  {e9067f44-7b58-4b44-8c62-7867484cf805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3da28af-e0a6-487c-b845-9f6c7c11acb1}, !- Handle
  {a97b8d85-ce88-4b4e-8fd6-149b6bf24c22}, !- Source Object
  2,                                      !- Outlet Port
  {9a7d073c-72e8-4f9c-86c9-8012c39e3420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60562a30-1926-443d-bb1f-435be7e92df3}, !- Handle
  {9a7d073c-72e8-4f9c-86c9-8012c39e3420}, !- Source Object
  3,                                      !- Outlet Port
  {43a1dd26-77d2-47fa-be0f-7dcb74048b90}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a4bd1584-355d-45cb-957e-0f75721a5c7a}, !- Handle
  mid_DataCenter_TZ Air Terminal Inlet Air Node, !- Name
  {9ada3ce0-b0ac-4616-b2f9-aadf12839541}, !- Inlet Port
  {9e7ce033-6e96-4c56-989c-907324c109d0}; !- Outlet Port

OS:Connection,
  {9ada3ce0-b0ac-4616-b2f9-aadf12839541}, !- Handle
  {8d82f16f-d5b5-467e-ab20-d30c5e27706c}, !- Source Object
  4,                                      !- Outlet Port
  {a4bd1584-355d-45cb-957e-0f75721a5c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e7ce033-6e96-4c56-989c-907324c109d0}, !- Handle
  {a4bd1584-355d-45cb-957e-0f75721a5c7a}, !- Source Object
  3,                                      !- Outlet Port
  {5ca0ec3e-184b-4419-ad73-a8feb1e06710}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e68eeee-26c0-4d5c-b059-70287d578657}, !- Handle
  {5ca0ec3e-184b-4419-ad73-a8feb1e06710}, !- Source Object
  4,                                      !- Outlet Port
  {6e667bc8-a3ce-4196-b596-4a2640bb7e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {049ce04d-6686-457d-9f5f-2b431740d0d1}, !- Handle
  Schedule Constant 33,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {dbba5cde-80a1-4e89-9527-ee9e7ed506e4}, !- Handle
  Schedule Constant 34,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {75803806-6fd7-4970-8532-a4e34cc50eb9}, !- Handle
  top_DataCenter_TZ Air Terminal,         !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {e0f0290f-5f9f-4cdc-8126-cd05fe914935}, !- Air Inlet Node Name
  {953bff9b-edb0-4787-a8aa-fdbede00ce87}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {614581fd-7d5e-41ef-83e6-665fd8aaf0f5}, !- Handle
  top_DataCenter_TZ Air Terminal Outlet Air Node, !- Name
  {953bff9b-edb0-4787-a8aa-fdbede00ce87}, !- Inlet Port
  {2da5e77b-9f26-4848-919a-bf1bfab36a37}; !- Outlet Port

OS:Node,
  {617d62d2-4255-4abd-9e7f-9a0fd085f4e7}, !- Handle
  top_DataCenter_TZ Return Air Node,      !- Name
  {9b3a326b-c117-4eee-94ee-77c9eb7e3917}, !- Inlet Port
  {c9c3076b-08dd-4744-aa5b-0b378fd4f642}; !- Outlet Port

OS:Connection,
  {2da5e77b-9f26-4848-919a-bf1bfab36a37}, !- Handle
  {614581fd-7d5e-41ef-83e6-665fd8aaf0f5}, !- Source Object
  3,                                      !- Outlet Port
  {eec52933-d87e-42d0-84e1-f4bf8f8cc8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3a326b-c117-4eee-94ee-77c9eb7e3917}, !- Handle
  {cddda91c-7ed9-415b-8bd0-80b2b198ce6e}, !- Source Object
  2,                                      !- Outlet Port
  {617d62d2-4255-4abd-9e7f-9a0fd085f4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c3076b-08dd-4744-aa5b-0b378fd4f642}, !- Handle
  {617d62d2-4255-4abd-9e7f-9a0fd085f4e7}, !- Source Object
  3,                                      !- Outlet Port
  {43a1dd26-77d2-47fa-be0f-7dcb74048b90}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b4f22ee0-a324-4a76-8dd7-2a27dd74c540}, !- Handle
  top_DataCenter_TZ Air Terminal Inlet Air Node, !- Name
  {983063ab-7358-4f83-9e15-1efe38291dd3}, !- Inlet Port
  {e0f0290f-5f9f-4cdc-8126-cd05fe914935}; !- Outlet Port

OS:Connection,
  {983063ab-7358-4f83-9e15-1efe38291dd3}, !- Handle
  {8d82f16f-d5b5-467e-ab20-d30c5e27706c}, !- Source Object
  5,                                      !- Outlet Port
  {b4f22ee0-a324-4a76-8dd7-2a27dd74c540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f0290f-5f9f-4cdc-8126-cd05fe914935}, !- Handle
  {b4f22ee0-a324-4a76-8dd7-2a27dd74c540}, !- Source Object
  3,                                      !- Outlet Port
  {75803806-6fd7-4970-8532-a4e34cc50eb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {953bff9b-edb0-4787-a8aa-fdbede00ce87}, !- Handle
  {75803806-6fd7-4970-8532-a4e34cc50eb9}, !- Source Object
  4,                                      !- Outlet Port
  {614581fd-7d5e-41ef-83e6-665fd8aaf0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {430e98a1-6e72-48b1-a675-9e62c187e9e6}, !- Handle
  Schedule Constant 35,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8892fbad-1980-467e-89c0-0d24d3a161c7}, !- Handle
  Schedule Constant 36,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {f9251902-f6a0-4cdd-b6be-0aac2ed4cbfd}, !- Handle
  GroundFloor_DataCenter_TZ FCU Cooling Coil, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9271414f-6d26-46b9-8041-c3e4dc651d2b}, !- Water Inlet Node Name
  {735be7fc-d14a-4f41-8bfd-6f90741a64ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {95828bbb-5812-40b3-9e5c-7c7ca75dcaab}, !- Handle
  GroundFloor_DataCenter_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {1f9be771-05c6-4b44-a56f-aea8b61d7631}, !- Inlet Port
  {9271414f-6d26-46b9-8041-c3e4dc651d2b}; !- Outlet Port

OS:Connection,
  {1f9be771-05c6-4b44-a56f-aea8b61d7631}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  21,                                     !- Outlet Port
  {95828bbb-5812-40b3-9e5c-7c7ca75dcaab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b100609-dd49-4bfd-ac73-87cd6dff112b}, !- Handle
  GroundFloor_DataCenter_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {735be7fc-d14a-4f41-8bfd-6f90741a64ff}, !- Inlet Port
  {c20de69b-7dc9-4781-a832-55ac0b1bbd20}; !- Outlet Port

OS:Connection,
  {9271414f-6d26-46b9-8041-c3e4dc651d2b}, !- Handle
  {95828bbb-5812-40b3-9e5c-7c7ca75dcaab}, !- Source Object
  3,                                      !- Outlet Port
  {f9251902-f6a0-4cdd-b6be-0aac2ed4cbfd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {735be7fc-d14a-4f41-8bfd-6f90741a64ff}, !- Handle
  {f9251902-f6a0-4cdd-b6be-0aac2ed4cbfd}, !- Source Object
  11,                                     !- Outlet Port
  {4b100609-dd49-4bfd-ac73-87cd6dff112b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20de69b-7dc9-4781-a832-55ac0b1bbd20}, !- Handle
  {4b100609-dd49-4bfd-ac73-87cd6dff112b}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa3717e3-82ba-404f-841d-2dd04fe6dcff}, !- Handle
  GroundFloor_DataCenter_TZ FCU Cooling Coil Controller, !- Name
  {f9251902-f6a0-4cdd-b6be-0aac2ed4cbfd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {735e3535-c76b-46a9-8314-707efe2f1a83}, !- Handle
  GroundFloor_DataCenter_TZ FCU Heating Coil, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8fe8c7c6-2073-49d3-aec4-7a2ecebb8271}, !- Water Inlet Node Name
  {531e813a-db98-4229-ae85-3e71a3acf6f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2a4ea34e-95b7-43fa-9eb3-cf424bf3c7b3}, !- Handle
  GroundFloor_DataCenter_TZ FCU Heating Coil Inlet Water Node, !- Name
  {5ab4d98c-107a-4305-84a6-7a6600cd87fc}, !- Inlet Port
  {8fe8c7c6-2073-49d3-aec4-7a2ecebb8271}; !- Outlet Port

OS:Connection,
  {5ab4d98c-107a-4305-84a6-7a6600cd87fc}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  21,                                     !- Outlet Port
  {2a4ea34e-95b7-43fa-9eb3-cf424bf3c7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c809b8c-8c99-4911-bbed-30617bbff1eb}, !- Handle
  GroundFloor_DataCenter_TZ FCU Heating Coil Outlet Water Node, !- Name
  {531e813a-db98-4229-ae85-3e71a3acf6f6}, !- Inlet Port
  {d6259422-11aa-4eeb-a140-a0255a32ff0d}; !- Outlet Port

OS:Connection,
  {8fe8c7c6-2073-49d3-aec4-7a2ecebb8271}, !- Handle
  {2a4ea34e-95b7-43fa-9eb3-cf424bf3c7b3}, !- Source Object
  3,                                      !- Outlet Port
  {735e3535-c76b-46a9-8314-707efe2f1a83}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {531e813a-db98-4229-ae85-3e71a3acf6f6}, !- Handle
  {735e3535-c76b-46a9-8314-707efe2f1a83}, !- Source Object
  6,                                      !- Outlet Port
  {1c809b8c-8c99-4911-bbed-30617bbff1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6259422-11aa-4eeb-a140-a0255a32ff0d}, !- Handle
  {1c809b8c-8c99-4911-bbed-30617bbff1eb}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a83d590-4392-4252-984d-ad80f9bb5ea8}, !- Handle
  GroundFloor_DataCenter_TZ FCU Heating Coil Controller, !- Name
  {735e3535-c76b-46a9-8314-707efe2f1a83}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {27d243cb-1dd7-4382-af4c-8db673752cd8}, !- Handle
  GroundFloor_DataCenter_TZ Fan Coil fan, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f75459c-40fe-4298-afe8-4703cc3519fa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a4089c69-b15f-42a0-82bc-92a9e35f089b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {6f75459c-40fe-4298-afe8-4703cc3519fa}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a4089c69-b15f-42a0-82bc-92a9e35f089b}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9f4ade03-16ad-4fd2-a372-d45b53e73643}, !- Handle
  GroundFloor_DataCenter_TZ FCU,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {461aaa98-d686-41b9-a4be-420e3a7c9b6d}, !- Air Inlet Node Name
  {68f57ea0-9b3c-4fa2-9543-a51833724dac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {27d243cb-1dd7-4382-af4c-8db673752cd8}, !- Supply Air Fan Name
  {f9251902-f6a0-4cdd-b6be-0aac2ed4cbfd}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {735e3535-c76b-46a9-8314-707efe2f1a83}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {183b1866-0f2b-4a21-90dd-aee930127e89}, !- Handle
  GroundFloor_DataCenter_TZ FCU Inlet Air Node, !- Name
  {388512a6-ea31-4ab0-84de-c780d8ec4683}, !- Inlet Port
  {461aaa98-d686-41b9-a4be-420e3a7c9b6d}; !- Outlet Port

OS:Connection,
  {388512a6-ea31-4ab0-84de-c780d8ec4683}, !- Handle
  {6d24776f-d401-46d4-af22-6d60e847cfd1}, !- Source Object
  2,                                      !- Outlet Port
  {183b1866-0f2b-4a21-90dd-aee930127e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461aaa98-d686-41b9-a4be-420e3a7c9b6d}, !- Handle
  {183b1866-0f2b-4a21-90dd-aee930127e89}, !- Source Object
  3,                                      !- Outlet Port
  {9f4ade03-16ad-4fd2-a372-d45b53e73643}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e61b8bd9-b98b-4b9c-9732-e552b9f5d5a5}, !- Handle
  GroundFloor_DataCenter_TZ FCU Outlet Air Node, !- Name
  {68f57ea0-9b3c-4fa2-9543-a51833724dac}, !- Inlet Port
  {3403397e-bac6-40e8-a42a-9b3ae5b9969b}; !- Outlet Port

OS:Connection,
  {3403397e-bac6-40e8-a42a-9b3ae5b9969b}, !- Handle
  {e61b8bd9-b98b-4b9c-9732-e552b9f5d5a5}, !- Source Object
  3,                                      !- Outlet Port
  {6d6fd505-7062-4ffa-b1a7-3a8d6dc68b0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68f57ea0-9b3c-4fa2-9543-a51833724dac}, !- Handle
  {9f4ade03-16ad-4fd2-a372-d45b53e73643}, !- Source Object
  10,                                     !- Outlet Port
  {e61b8bd9-b98b-4b9c-9732-e552b9f5d5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1561b516-e4dd-49f3-a22d-ec24d635accd}, !- Handle
  mid_DataCenter_TZ FCU Cooling Coil,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e114b84e-02cd-47ea-886e-9275bf9b7c0d}, !- Water Inlet Node Name
  {b6d2bb26-3b41-4025-b90f-50ad28b4ce95}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7d4bb9d8-9052-44b3-b832-b4060fce46e6}, !- Handle
  mid_DataCenter_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {abc5e10a-ce68-4920-b874-068e35fd64df}, !- Inlet Port
  {e114b84e-02cd-47ea-886e-9275bf9b7c0d}; !- Outlet Port

OS:Connection,
  {abc5e10a-ce68-4920-b874-068e35fd64df}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  22,                                     !- Outlet Port
  {7d4bb9d8-9052-44b3-b832-b4060fce46e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {554e6af3-e993-46a9-9264-93ebc7013e49}, !- Handle
  mid_DataCenter_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {b6d2bb26-3b41-4025-b90f-50ad28b4ce95}, !- Inlet Port
  {61c2f346-e464-46ff-8e1e-b723ae9d7ec2}; !- Outlet Port

OS:Connection,
  {e114b84e-02cd-47ea-886e-9275bf9b7c0d}, !- Handle
  {7d4bb9d8-9052-44b3-b832-b4060fce46e6}, !- Source Object
  3,                                      !- Outlet Port
  {1561b516-e4dd-49f3-a22d-ec24d635accd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b6d2bb26-3b41-4025-b90f-50ad28b4ce95}, !- Handle
  {1561b516-e4dd-49f3-a22d-ec24d635accd}, !- Source Object
  11,                                     !- Outlet Port
  {554e6af3-e993-46a9-9264-93ebc7013e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c2f346-e464-46ff-8e1e-b723ae9d7ec2}, !- Handle
  {554e6af3-e993-46a9-9264-93ebc7013e49}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {62c86cdc-cbe8-412d-b16b-a2277249199d}, !- Handle
  mid_DataCenter_TZ FCU Cooling Coil Controller, !- Name
  {1561b516-e4dd-49f3-a22d-ec24d635accd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {166d1bed-2637-4eae-aca1-aefe8b925834}, !- Handle
  mid_DataCenter_TZ FCU Heating Coil,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6903724b-fa60-4c77-882c-6de61d4b5369}, !- Water Inlet Node Name
  {7484f371-d42c-4d54-b630-e4ee5ccffe4e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d636dba-e4f5-4219-870d-b34d97306e66}, !- Handle
  mid_DataCenter_TZ FCU Heating Coil Inlet Water Node, !- Name
  {9d7f70f4-d0b1-4122-ba5e-cf9cdad4cf26}, !- Inlet Port
  {6903724b-fa60-4c77-882c-6de61d4b5369}; !- Outlet Port

OS:Connection,
  {9d7f70f4-d0b1-4122-ba5e-cf9cdad4cf26}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  22,                                     !- Outlet Port
  {6d636dba-e4f5-4219-870d-b34d97306e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {809d6ab5-e207-4af7-b75a-5bd0909001ef}, !- Handle
  mid_DataCenter_TZ FCU Heating Coil Outlet Water Node, !- Name
  {7484f371-d42c-4d54-b630-e4ee5ccffe4e}, !- Inlet Port
  {afae5f17-5ea9-4f86-9f73-abe360bae090}; !- Outlet Port

OS:Connection,
  {6903724b-fa60-4c77-882c-6de61d4b5369}, !- Handle
  {6d636dba-e4f5-4219-870d-b34d97306e66}, !- Source Object
  3,                                      !- Outlet Port
  {166d1bed-2637-4eae-aca1-aefe8b925834}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7484f371-d42c-4d54-b630-e4ee5ccffe4e}, !- Handle
  {166d1bed-2637-4eae-aca1-aefe8b925834}, !- Source Object
  6,                                      !- Outlet Port
  {809d6ab5-e207-4af7-b75a-5bd0909001ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afae5f17-5ea9-4f86-9f73-abe360bae090}, !- Handle
  {809d6ab5-e207-4af7-b75a-5bd0909001ef}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a8ce938c-15bf-4cb5-b1ee-09dadb7dd451}, !- Handle
  mid_DataCenter_TZ FCU Heating Coil Controller, !- Name
  {166d1bed-2637-4eae-aca1-aefe8b925834}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {1671e0e1-cb35-4258-8e99-fbc6f72ccf4a}, !- Handle
  mid_DataCenter_TZ Fan Coil fan,         !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {16ac72c5-8dfc-41a6-a86f-c2bcb22d8f88}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be17c07a-b19b-4bba-b8ea-bdd4173f0ee0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {16ac72c5-8dfc-41a6-a86f-c2bcb22d8f88}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be17c07a-b19b-4bba-b8ea-bdd4173f0ee0}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {848cd745-3d3b-40d2-b22a-415dab653b2b}, !- Handle
  mid_DataCenter_TZ FCU,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {29136ca0-81b5-40ea-8b63-96871c93a72d}, !- Air Inlet Node Name
  {74c29ca3-3b6d-4d50-8a33-1b089072d3c6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1671e0e1-cb35-4258-8e99-fbc6f72ccf4a}, !- Supply Air Fan Name
  {1561b516-e4dd-49f3-a22d-ec24d635accd}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {166d1bed-2637-4eae-aca1-aefe8b925834}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {22667fd3-d97d-4a21-86da-df7ba1c0c89b}, !- Handle
  mid_DataCenter_TZ FCU Inlet Air Node,   !- Name
  {ab1c3b27-1bf9-4a71-a4a6-4a2e79f17926}, !- Inlet Port
  {29136ca0-81b5-40ea-8b63-96871c93a72d}; !- Outlet Port

OS:Connection,
  {ab1c3b27-1bf9-4a71-a4a6-4a2e79f17926}, !- Handle
  {28ba5dfe-550b-4ce0-87f2-82dffd09690b}, !- Source Object
  2,                                      !- Outlet Port
  {22667fd3-d97d-4a21-86da-df7ba1c0c89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29136ca0-81b5-40ea-8b63-96871c93a72d}, !- Handle
  {22667fd3-d97d-4a21-86da-df7ba1c0c89b}, !- Source Object
  3,                                      !- Outlet Port
  {848cd745-3d3b-40d2-b22a-415dab653b2b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9fa6c946-63fa-45aa-8734-de4ed3f62ea0}, !- Handle
  mid_DataCenter_TZ FCU Outlet Air Node,  !- Name
  {74c29ca3-3b6d-4d50-8a33-1b089072d3c6}, !- Inlet Port
  {609040b4-2899-41e0-9a5c-1ab82826f1e0}; !- Outlet Port

OS:Connection,
  {609040b4-2899-41e0-9a5c-1ab82826f1e0}, !- Handle
  {9fa6c946-63fa-45aa-8734-de4ed3f62ea0}, !- Source Object
  3,                                      !- Outlet Port
  {e9067f44-7b58-4b44-8c62-7867484cf805}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74c29ca3-3b6d-4d50-8a33-1b089072d3c6}, !- Handle
  {848cd745-3d3b-40d2-b22a-415dab653b2b}, !- Source Object
  10,                                     !- Outlet Port
  {9fa6c946-63fa-45aa-8734-de4ed3f62ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0dfbb06c-1924-48d9-9574-a3b7de7f3fc0}, !- Handle
  top_DataCenter_TZ FCU Cooling Coil,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {81260825-0abd-4bae-a63f-a133b0e331f8}, !- Water Inlet Node Name
  {966dbcd4-386d-487b-a058-30332e0e6cd5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {47f56f7b-ac19-4717-84d5-f99cd33dbfa7}, !- Handle
  top_DataCenter_TZ FCU Cooling Coil Inlet Water Node, !- Name
  {ba3d9f5e-763a-4b9a-aca5-39677fbf11b1}, !- Inlet Port
  {81260825-0abd-4bae-a63f-a133b0e331f8}; !- Outlet Port

OS:Connection,
  {ba3d9f5e-763a-4b9a-aca5-39677fbf11b1}, !- Handle
  {842bc5f4-f4ab-4cb0-a3bf-74372cd310f2}, !- Source Object
  23,                                     !- Outlet Port
  {47f56f7b-ac19-4717-84d5-f99cd33dbfa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a55f5982-4c12-439e-ab9c-3fb87507deca}, !- Handle
  top_DataCenter_TZ FCU Cooling Coil Outlet Water Node, !- Name
  {966dbcd4-386d-487b-a058-30332e0e6cd5}, !- Inlet Port
  {e536f386-e41e-4333-b93f-c2ae7c33d8c1}; !- Outlet Port

OS:Connection,
  {81260825-0abd-4bae-a63f-a133b0e331f8}, !- Handle
  {47f56f7b-ac19-4717-84d5-f99cd33dbfa7}, !- Source Object
  3,                                      !- Outlet Port
  {0dfbb06c-1924-48d9-9574-a3b7de7f3fc0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {966dbcd4-386d-487b-a058-30332e0e6cd5}, !- Handle
  {0dfbb06c-1924-48d9-9574-a3b7de7f3fc0}, !- Source Object
  11,                                     !- Outlet Port
  {a55f5982-4c12-439e-ab9c-3fb87507deca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e536f386-e41e-4333-b93f-c2ae7c33d8c1}, !- Handle
  {a55f5982-4c12-439e-ab9c-3fb87507deca}, !- Source Object
  3,                                      !- Outlet Port
  {6f9afa63-1a48-4aae-83ca-569402c4c990}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee02b841-879d-4bfb-87c6-e4b46d70a0c5}, !- Handle
  top_DataCenter_TZ FCU Cooling Coil Controller, !- Name
  {0dfbb06c-1924-48d9-9574-a3b7de7f3fc0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {96e32ba9-2064-40c4-8c0b-d32028baeda7}, !- Handle
  top_DataCenter_TZ FCU Heating Coil,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c60b0d96-89f2-48cd-8cf3-47a9a78788d4}, !- Water Inlet Node Name
  {f0717cd3-2a76-4310-bdcc-5ecdc5f62b56}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c4f83b6a-ebe1-412b-bf99-6b9ce0e21389}, !- Handle
  top_DataCenter_TZ FCU Heating Coil Inlet Water Node, !- Name
  {d58e6227-a7da-4c2c-8822-c39dc1635593}, !- Inlet Port
  {c60b0d96-89f2-48cd-8cf3-47a9a78788d4}; !- Outlet Port

OS:Connection,
  {d58e6227-a7da-4c2c-8822-c39dc1635593}, !- Handle
  {404ac275-3ab1-4397-ba67-1e0221c78190}, !- Source Object
  23,                                     !- Outlet Port
  {c4f83b6a-ebe1-412b-bf99-6b9ce0e21389}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dac58fc-ff1c-4133-943e-d1da23a5780a}, !- Handle
  top_DataCenter_TZ FCU Heating Coil Outlet Water Node, !- Name
  {f0717cd3-2a76-4310-bdcc-5ecdc5f62b56}, !- Inlet Port
  {4fb893e2-f387-4b46-9bc0-fab5bb52295f}; !- Outlet Port

OS:Connection,
  {c60b0d96-89f2-48cd-8cf3-47a9a78788d4}, !- Handle
  {c4f83b6a-ebe1-412b-bf99-6b9ce0e21389}, !- Source Object
  3,                                      !- Outlet Port
  {96e32ba9-2064-40c4-8c0b-d32028baeda7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0717cd3-2a76-4310-bdcc-5ecdc5f62b56}, !- Handle
  {96e32ba9-2064-40c4-8c0b-d32028baeda7}, !- Source Object
  6,                                      !- Outlet Port
  {2dac58fc-ff1c-4133-943e-d1da23a5780a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb893e2-f387-4b46-9bc0-fab5bb52295f}, !- Handle
  {2dac58fc-ff1c-4133-943e-d1da23a5780a}, !- Source Object
  3,                                      !- Outlet Port
  {3c9111a9-af41-46dc-bbd1-2f1f4970f608}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {02792d30-7570-4b00-84af-534149f1c11b}, !- Handle
  top_DataCenter_TZ FCU Heating Coil Controller, !- Name
  {96e32ba9-2064-40c4-8c0b-d32028baeda7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {788cc612-a4b2-4662-9492-d917fc4d0521}, !- Handle
  top_DataCenter_TZ Fan Coil fan,         !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {149e6834-15c7-4f59-b776-4e2d7636f561}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d208255f-449e-42c9-bc94-8150fef1e791}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {149e6834-15c7-4f59-b776-4e2d7636f561}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d208255f-449e-42c9-bc94-8150fef1e791}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7884b909-fffa-4708-b8d5-39d89c700c44}, !- Handle
  top_DataCenter_TZ FCU,                  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {cc01f0f4-2cf8-4a60-bc25-f057bd7e5862}, !- Air Inlet Node Name
  {d9c6b384-d621-4521-9688-1d271463f71b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {788cc612-a4b2-4662-9492-d917fc4d0521}, !- Supply Air Fan Name
  {0dfbb06c-1924-48d9-9574-a3b7de7f3fc0}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {96e32ba9-2064-40c4-8c0b-d32028baeda7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {505b6816-ef9f-45cc-82c2-df20932c7b2d}, !- Handle
  top_DataCenter_TZ FCU Inlet Air Node,   !- Name
  {2d84c965-5234-4954-9090-fffc75972a4d}, !- Inlet Port
  {cc01f0f4-2cf8-4a60-bc25-f057bd7e5862}; !- Outlet Port

OS:Connection,
  {2d84c965-5234-4954-9090-fffc75972a4d}, !- Handle
  {17c07663-69f3-48b6-9d32-b2a366b5d523}, !- Source Object
  2,                                      !- Outlet Port
  {505b6816-ef9f-45cc-82c2-df20932c7b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc01f0f4-2cf8-4a60-bc25-f057bd7e5862}, !- Handle
  {505b6816-ef9f-45cc-82c2-df20932c7b2d}, !- Source Object
  3,                                      !- Outlet Port
  {7884b909-fffa-4708-b8d5-39d89c700c44}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7aa807fa-e5be-4017-bbbe-957add208923}, !- Handle
  top_DataCenter_TZ FCU Outlet Air Node,  !- Name
  {d9c6b384-d621-4521-9688-1d271463f71b}, !- Inlet Port
  {8562b996-30f9-406f-a897-d633c61576e8}; !- Outlet Port

OS:Connection,
  {8562b996-30f9-406f-a897-d633c61576e8}, !- Handle
  {7aa807fa-e5be-4017-bbbe-957add208923}, !- Source Object
  3,                                      !- Outlet Port
  {eec52933-d87e-42d0-84e1-f4bf8f8cc8f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9c6b384-d621-4521-9688-1d271463f71b}, !- Handle
  {7884b909-fffa-4708-b8d5-39d89c700c44}, !- Source Object
  10,                                     !- Outlet Port
  {7aa807fa-e5be-4017-bbbe-957add208923}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {0a5daf03-f475-48df-a009-a4b54a031e94}, !- Handle
  Integrated Waterside Economizer Heat Exchanger 1, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {2db1a9c8-c5a9-4647-bd52-90a1dbd23785}, !- Loop Demand Side Inlet Node
  {289d1690-0686-46d2-a28b-c825e1983b29}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {e2fcb9f9-608c-4b6c-a395-4301abddc99e}, !- Loop Supply Side Inlet Node
  {505d4e07-0391-41a4-8526-45765833a68b}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  CounterFlow,                            !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  CoolingDifferentialOnOff,               !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0,                                      !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  FreeCooling,                            !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  1.66666666666669,                       !- Operation Minimum Temperature Limit {C}
  22.2222222222223;                       !- Operation Maximum Temperature Limit {C}

OS:Node,
  {559f06d9-fd13-4ad7-9e3d-5225367f0a59}, !- Handle
  Node 1,                                 !- Name
  {505d4e07-0391-41a4-8526-45765833a68b}, !- Inlet Port
  {c05c892b-7244-4f83-aa75-a5d6099b11bc}; !- Outlet Port

OS:Connection,
  {e2fcb9f9-608c-4b6c-a395-4301abddc99e}, !- Handle
  {79f1cd47-1c16-448e-8544-6b78b5f5ca1c}, !- Source Object
  3,                                      !- Outlet Port
  {0a5daf03-f475-48df-a009-a4b54a031e94}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {505d4e07-0391-41a4-8526-45765833a68b}, !- Handle
  {0a5daf03-f475-48df-a009-a4b54a031e94}, !- Source Object
  7,                                      !- Outlet Port
  {559f06d9-fd13-4ad7-9e3d-5225367f0a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c05c892b-7244-4f83-aa75-a5d6099b11bc}, !- Handle
  {559f06d9-fd13-4ad7-9e3d-5225367f0a59}, !- Source Object
  3,                                      !- Outlet Port
  {297caf39-a3fa-4c63-9c3a-4b989e0e8dc2}, !- Target Object
  6;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {40e7c8d8-9c6e-44ba-9a02-d16c2bd34d97}, !- Handle
  Chilled Water Loop Setpoint Manager 3,  !- Name
  Temperature,                            !- Control Variable
  {4da4a1fe-6bef-4ee1-ba33-e3d38118bf3f}, !- Schedule Name
  {dfaafd5a-73b7-4af6-9be4-c1648fa6a09d}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {6db0be77-de00-47f5-858f-816ae1af63f3}, !- Handle
  Chilled Water Loop Setpoint Manager 4,  !- Name
  Temperature,                            !- Control Variable
  {4da4a1fe-6bef-4ee1-ba33-e3d38118bf3f}, !- Schedule Name
  {559f06d9-fd13-4ad7-9e3d-5225367f0a59}; !- Setpoint Node or NodeList Name

OS:Node,
  {749c281f-edeb-462b-8945-737a1d8f43f6}, !- Handle
  Node 2,                                 !- Name
  {217dd14f-29ff-4a45-afd1-a8e1b444c33e}, !- Inlet Port
  {2db1a9c8-c5a9-4647-bd52-90a1dbd23785}; !- Outlet Port

OS:Connection,
  {217dd14f-29ff-4a45-afd1-a8e1b444c33e}, !- Handle
  {df4ba6cf-d7d7-4c78-92d6-f91058f5799f}, !- Source Object
  6,                                      !- Outlet Port
  {749c281f-edeb-462b-8945-737a1d8f43f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1a6f6f7-1683-4406-9615-12fbd3f7bd33}, !- Handle
  Node 3,                                 !- Name
  {289d1690-0686-46d2-a28b-c825e1983b29}, !- Inlet Port
  {52a2fe22-cbe0-4188-9556-4b8a40027e1b}; !- Outlet Port

OS:Connection,
  {2db1a9c8-c5a9-4647-bd52-90a1dbd23785}, !- Handle
  {749c281f-edeb-462b-8945-737a1d8f43f6}, !- Source Object
  3,                                      !- Outlet Port
  {0a5daf03-f475-48df-a009-a4b54a031e94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {289d1690-0686-46d2-a28b-c825e1983b29}, !- Handle
  {0a5daf03-f475-48df-a009-a4b54a031e94}, !- Source Object
  4,                                      !- Outlet Port
  {e1a6f6f7-1683-4406-9615-12fbd3f7bd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a2fe22-cbe0-4188-9556-4b8a40027e1b}, !- Handle
  {e1a6f6f7-1683-4406-9615-12fbd3f7bd33}, !- Source Object
  3,                                      !- Outlet Port
  {aa5968b1-2e85-4fd6-90ca-c1f33a99ba15}, !- Target Object
  6;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {627e2fe9-c4bf-45e7-977c-3ef3dc007a0e}, !- Handle
  15 Zone DOAS Occ Sch,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  {94ada5a6-3fe3-4a2e-ae46-0f233ea82149}, !- Default Day Schedule Name
  {f57edf91-9c9d-4540-bd96-a871bb0abc40}, !- Summer Design Day Schedule Name
  {dba90231-4b10-48c9-9004-b62b2bab31eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94ada5a6-3fe3-4a2e-ae46-0f233ea82149}, !- Handle
  15 Zone DOAS Occ Sch Default,           !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d203f987-701c-41d7-ac26-149bcf750007}, !- Handle
  {627e2fe9-c4bf-45e7-977c-3ef3dc007a0e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  438,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-11-27 15:09:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-11-27 15:09:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {632540ed-f48a-40f9-9729-6a31b1347124}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dba90231-4b10-48c9-9004-b62b2bab31eb}, !- Handle
  15 Zone DOAS Occ Sch Winter Design Day, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86b96406-81c1-434b-aa0e-725fe86417ac}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f57edf91-9c9d-4540-bd96-a871bb0abc40}, !- Handle
  15 Zone DOAS Occ Sch Summer Design Day, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b43e3be0-a7a5-484c-a318-03e704cd6ca1}, !- Handle
  15 Zone DOAS Occ Sch Saturday Rule,     !- Name
  {627e2fe9-c4bf-45e7-977c-3ef3dc007a0e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {401de81d-c531-4ac2-b9a7-ad68dbdda349}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {401de81d-c531-4ac2-b9a7-ad68dbdda349}, !- Handle
  15 Zone DOAS Occ Sch Saturday,          !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dd670e80-03c8-4d2c-bac5-94757543a30c}, !- Handle
  15 Zone DOAS Occ Sch Sunday Rule,       !- Name
  {627e2fe9-c4bf-45e7-977c-3ef3dc007a0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f1eeab2-f62e-4d02-adc8-213a11989338}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f1eeab2-f62e-4d02-adc8-213a11989338}, !- Handle
  15 Zone DOAS Occ Sch Sunday,            !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {e9b36b6c-801c-4315-a2ff-b0a491ac5bfc}, !- Handle
  DSOA_Hall to per-area,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00040625,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6a9997b8-4c7c-484a-89fa-45066478ee51}, !- Handle
  DSOA_Offices to per-area,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00075,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {24e3d78a-ab3f-4d5f-8ae0-78b805c017b3}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {45cc38f9-06db-433d-9473-32a18155e311}, !- Handle
  SYS15ZoneDOASHtgSch0,                   !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {4de7072f-107a-4ede-bc2d-9cb351b3aca2}, !- Handle
  SYS15ZoneDOASClgSch0,                   !- Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f1e316eb-3d6f-453d-8771-47e1160a6e01}, !- Handle
  SYS15ZoneDOASOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {24e3d78a-ab3f-4d5f-8ae0-78b805c017b3}<23.9 && {24e3d78a-ab3f-4d5f-8ae0-78b805c017b3}>1.7, !- Program Line 1
  SET {4de7072f-107a-4ede-bc2d-9cb351b3aca2} = 29.4, !- Program Line 2
  SET {45cc38f9-06db-433d-9473-32a18155e311} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {24e3d78a-ab3f-4d5f-8ae0-78b805c017b3}<23.9 && {24e3d78a-ab3f-4d5f-8ae0-78b805c017b3}>1.7, !- Program Line 4
  SET {4de7072f-107a-4ede-bc2d-9cb351b3aca2} = 29.4, !- Program Line 5
  SET {45cc38f9-06db-433d-9473-32a18155e311} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {24e3d78a-ab3f-4d5f-8ae0-78b805c017b3}<23.9 && {24e3d78a-ab3f-4d5f-8ae0-78b805c017b3}>1.7, !- Program Line 7
  SET {4de7072f-107a-4ede-bc2d-9cb351b3aca2} = 29.4, !- Program Line 8
  SET {45cc38f9-06db-433d-9473-32a18155e311} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {24e3d78a-ab3f-4d5f-8ae0-78b805c017b3}<23.9 && {24e3d78a-ab3f-4d5f-8ae0-78b805c017b3}>1.7, !- Program Line 10
  SET {4de7072f-107a-4ede-bc2d-9cb351b3aca2} = 29.4, !- Program Line 11
  SET {45cc38f9-06db-433d-9473-32a18155e311} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4de7072f-107a-4ede-bc2d-9cb351b3aca2} = NULL, !- Program Line 14
  SET {45cc38f9-06db-433d-9473-32a18155e311} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a2a8448e-18a2-4b61-b6bd-d184cec38229}, !- Handle
  SYS15ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f1e316eb-3d6f-453d-8771-47e1160a6e01}; !- Program Name 1

OS:Schedule:Ruleset,
  {bbf62175-c507-4c32-86a2-98fd68f2d262}, !- Handle
  3 Zone DOAS Occ Sch,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  {90903c19-755c-46cb-9eea-53c80deae11b}, !- Default Day Schedule Name
  {6437cae3-cdf3-44a1-8fc0-ea2493dbfee0}, !- Summer Design Day Schedule Name
  {e7cc8bb2-d048-48ad-89bc-613857edaddc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90903c19-755c-46cb-9eea-53c80deae11b}, !- Handle
  3 Zone DOAS Occ Sch Default,            !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {acb00451-e0b6-440a-9d17-9e8f330b8c6a}, !- Handle
  {bbf62175-c507-4c32-86a2-98fd68f2d262}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-11-27 15:09:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-11-27 15:09:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb7eccc2-4f60-40be-9c7c-612b616937b8}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7cc8bb2-d048-48ad-89bc-613857edaddc}, !- Handle
  3 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f670844-390f-4114-87d6-8afb049935fc}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6437cae3-cdf3-44a1-8fc0-ea2493dbfee0}, !- Handle
  3 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {f62f5201-fe56-4b48-b1fd-007ae0595af8}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {5e0b5fc0-a8fe-47d4-a0fb-96343bb81cef}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {e826ef04-bd8f-4c02-a6cc-12e11e56e8f8}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {2711493b-f33e-4ff3-af70-6222f1e7df3d}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

