  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {76b0bf7f-547d-4a75-a3d3-c69f75f01757}, !- Handle
  EXT_Shading_OFF,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  {4d763ef2-9904-41d5-9e70-ee87d956498d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d763ef2-9904-41d5-9e70-ee87d956498d}, !- Handle
  Schedule Day 50,                        !- Name
  {223af6f7-1481-4b8a-8da1-5704caeeeff5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {74ae10e7-829d-405f-9e9c-6d171645fcc7}, ! Handle
  _Heating_18,                            ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  {99d1d77c-b53f-495b-8e34-cecc1253d74c}, ! Default Day Schedule Name
  {a50be1cd-05c1-432f-8ef0-8acedf34a6e3}, ! Summer Design Day Schedule Name
  {b75e7087-19c6-4ebf-8ff0-b3d62e726148}, ! Winter Design Day Schedule Name
  {5a47557f-1a00-4b12-98f9-57f4f87195f4}; !- Holiday Schedule Name

OS:Schedule:Day,
  {99d1d77c-b53f-495b-8e34-cecc1253d74c}, ! Handle
  Large Office HtgSetp Default Schedule 6, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14;                                     !- Value Until Time 3

OS:Schedule:Day,
  {a50be1cd-05c1-432f-8ef0-8acedf34a6e3}, ! Handle
  Large Office HtgSetp Summer Design Day 6, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b75e7087-19c6-4ebf-8ff0-b3d62e726148}, ! Handle
  Large Office HtgSetp Winter Design Day 6, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5a47557f-1a00-4b12-98f9-57f4f87195f4}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 13, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {46d92a8d-498e-482c-8756-81e26e862f17}, !- Handle
  Heating_18_Sundays,                     !- Name
  {74ae10e7-829d-405f-9e9c-6d171645fcc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb49e3f4-4ffe-4fb3-8cd1-d704a83bd31e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb49e3f4-4ffe-4fb3-8cd1-d704a83bd31e}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule 14, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c59055f5-2733-41d0-bf44-aa8d52c94aaa}, !- Handle
  Heating_18_Saturdays,                   !- Name
  {74ae10e7-829d-405f-9e9c-6d171645fcc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b657693a-4a0f-4edf-be3f-645091cfd00e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b657693a-4a0f-4edf-be3f-645091cfd00e}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule 6, ! Name
  {b7873e1e-79f1-40a6-9048-8e91a7aaa96f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {78939f13-4dc0-4990-a5ca-143af118702c}, ! Handle
  _Cooling_27,                            ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  {4223e0f1-7362-4fd1-9d25-2ae5ac715e92}, ! Default Day Schedule Name
  {1bba4c5c-da9d-4b70-a4d0-59f2063b18a8}, ! Summer Design Day Schedule Name
  {b039eee2-e7e6-43d5-a4a4-7c95480bdf79}, ! Winter Design Day Schedule Name
  {d175b200-4674-44bf-9633-0d6125a7a0e5}; !- Holiday Schedule Name

OS:Schedule:Day,
  {4223e0f1-7362-4fd1-9d25-2ae5ac715e92}, ! Handle
  Large Office ClgSetp Default Schedule 7, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  27,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {1bba4c5c-da9d-4b70-a4d0-59f2063b18a8}, ! Handle
  Large Office ClgSetp Summer Design Day 7, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  27,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {b039eee2-e7e6-43d5-a4a4-7c95480bdf79}, ! Handle
  Large Office ClgSetp Winter Design Day 7, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d175b200-4674-44bf-9633-0d6125a7a0e5}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 15, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {7bbfc6c0-5fce-414e-b98b-47408a4fd21c}, !- Handle
  Cooling_27_Sundays,                     !- Name
  {78939f13-4dc0-4990-a5ca-143af118702c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c0857f3-e8b7-4f37-93ee-02028b7e7a23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c0857f3-e8b7-4f37-93ee-02028b7e7a23}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule 16, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {57dc7a72-3cfc-4029-91e1-89548572db93}, !- Handle
  Cooling_27_Saturdays,                   !- Name
  {78939f13-4dc0-4990-a5ca-143af118702c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {639e493c-ec4f-46a1-855a-5e4b69aae490}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {639e493c-ec4f-46a1-855a-5e4b69aae490}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule 7, ! Name
  {3fff7618-4022-418a-97ad-12844ed75794}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  27,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Rendering:Color,
  {d1c8168d-bda2-4229-a285-472dd1c83129}, !- Handle
  Rendering Color 93,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5aa63550-76a1-4394-be36-ac0cf535d1ee}, !- Handle
  Rendering Color 94,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {513089c7-a2e0-4e7f-812c-17e18117cd63}, !- Handle
  Rendering Color 95,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6db88a7e-1042-490a-9365-f12a3fef6196}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eb5cd5bf-d05d-435c-8cc8-c08523886c9e}, !- Handle
  Rendering Color 97,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66f029c2-2a4b-4027-8e79-4a112d4c040c}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b618d252-12c2-4ad1-be85-127ef84f5bf6}, !- Handle
  Rendering Color 99,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b21870fd-1d3c-4b5a-a21b-834f1770a650}, !- Handle
  Rendering Color 100,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e9409dc-88db-4418-bcd3-200245e261df}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f7afde7-5a62-4057-9ffa-c482a0339553}, !- Handle
  Rendering Color 102,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3567e332-8e46-49db-a0eb-9c41d015de86}, !- Handle
  Rendering Color 103,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b548a16f-395e-4827-8b5e-fb7bcfc1c344}, !- Handle
  Rendering Color 104,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d542e146-2096-4369-955c-4bdc66564e1b}, !- Handle
  Rendering Color 105,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efcaf811-db30-45a9-afbe-8ca6262784f1}, !- Handle
  Rendering Color 106,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0306a55f-4907-4717-be99-0e9c3b4549e2}, !- Handle
  Rendering Color 107,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13b7033a-e776-43d6-9647-f931cf608ded}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f3c4d3fd-c6cc-47f9-bd53-708a353cbbbf}, !- Handle
  Rendering Color 109,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {607e2788-0166-447d-90cf-ea55d952996a}, !- Handle
  Rendering Color 110,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b1ad4e0b-8e90-4105-a267-d93902500fcd}, !- Handle
  Rendering Color 111,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa880821-e25e-4372-bc8a-2d541760597f}, !- Handle
  Rendering Color 112,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30728bb7-f20d-4aa3-a6c3-c856170a3344}, !- Handle
  Rendering Color 113,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adeb6b4f-c146-4ab9-803b-ed7977433f9b}, !- Handle
  Rendering Color 114,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e6cee0a-5997-44ec-87f9-3e17574988da}, !- Handle
  Rendering Color 115,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e48a2316-da98-4848-bd35-1d3a205e2c7c}, !- Handle
  Rendering Color 116,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9deba0c9-a6af-4c0f-b3f5-b1329cf33939}, !- Handle
  Rendering Color 117,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d54f70d8-eb28-4c8b-9031-94f9716b87eb}, !- Handle
  Rendering Color 118,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {755ae78a-9ee9-4ded-95a8-b3082e08b2e4}, !- Handle
  Rendering Color 119,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Output:Diagnostics,
  {0019bf01-1a52-4163-9f5e-6a4cc69513f4}; !- Handle

OS:ZoneControl:Humidistat,
  {7304beb9-6d24-4123-9255-dee8841d5cba}, !- Handle
  Zone Control Humidistat 1,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4c056fbc-0d27-4025-ae69-f690072d58a1}, !- Handle
  Zone Control Humidistat 2,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {20213164-3864-4f6d-af95-310dc9756907}, !- Handle
  Zone Control Humidistat 3,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {078153fa-0535-4b53-baa9-a5e32b8b606e}, !- Handle
  Zone Control Humidistat 4,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {5ea7b245-1acf-4140-b8ba-f9e4502b62a6}, !- Handle
  Zone Control Humidistat 5,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {7bbfc822-8c81-4def-b97e-24d5e7cd2f45}, !- Handle
  Zone Control Humidistat 6,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {330718f3-2b2a-4900-a8f5-42406d19d899}, !- Handle
  Zone Control Humidistat 7,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05acce68-6f41-4dd8-ab6c-7660be377a67}, !- Handle
  Thermostat Setpoint Dual Setpoint 1;    !- Name

OS:ZoneControl:Humidistat,
  {46729182-156c-4f4e-a8bd-eb8c3628902f}, !- Handle
  Zone Control Humidistat 8,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {921eadf7-c549-4d09-97f4-479034d7d29d}, !- Handle
  Zone Control Humidistat 9,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {bc1b795f-045a-4c4f-95ec-aaf1b738ca0d}, !- Handle
  Zone Control Humidistat 10,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {5bf6bb9c-0af4-46b1-a102-9871a4039f58}, !- Handle
  Zone Control Humidistat 11,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a8ce5320-e582-4486-8537-69477d011c33}, !- Handle
  Zone Control Humidistat 12,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {728651b3-8182-4361-8d76-2fe12a833be0}, !- Handle
  Zone Control Humidistat 13,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {eeab6b47-f718-42bf-b328-0b8b3ac9347d}, !- Handle
  Zone Control Humidistat 14,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b231143-90f6-4d63-9ce3-adb9a74d4921}, !- Handle
  Thermostat Setpoint Dual Setpoint 2;    !- Name

OS:ZoneControl:Humidistat,
  {0eaf399d-bf75-4f03-ba89-c3d2f1d39ed6}, !- Handle
  Zone Control Humidistat 15,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {f2674bb6-8ad2-466d-b28a-d7a1201fa6f3}, !- Handle
  Zone Control Humidistat 16,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {dba18af5-821f-4088-b82e-ba70be63f865}, !- Handle
  Zone Control Humidistat 17,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4c997899-715f-41f0-8cf3-58b2e5b2dafa}, !- Handle
  Zone Control Humidistat 18,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {a22e3af4-88a3-423e-a334-e2946f02cc20}, !- Handle
  Zone Control Humidistat 19,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {d48f5134-c098-492e-8197-0bcbc46beb7d}, !- Handle
  Zone Control Humidistat 20,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {2581134d-9183-4b68-a8fb-26b37054dea9}, !- Handle
  Zone Control Humidistat 21,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03b89320-9261-467a-81d3-be40777784e1}, !- Handle
  Thermostat Setpoint Dual Setpoint 3;    !- Name

OS:ZoneControl:Humidistat,
  {62be8193-7485-4c72-b9a1-d5e45a33011b}, !- Handle
  Zone Control Humidistat 22,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Output:Variable,
  {9b7da307-1394-4950-bbea-08cdf0780ed6}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Boiler Heating Energy,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {09909ade-917a-4f7f-b112-382b364c227f}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:ScheduleTypeLimits,
  {2e7ee1f4-ec8f-4135-87b8-89c2cf370882}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {0de32d81-7eda-4a5f-ace5-41b4bd064fdd}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {01171d45-fb0b-40b5-84c7-26ce7a0d49f6}, !- Handle
  Temperature 8,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Output:Variable,
  {f8964f71-3755-44c9-aaab-1587edd8d35a}, !- Handle
  Output Variable 22,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Window Shading Device Absorbed Solar Radiation Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1e549157-5dec-42b4-8a24-1df9bd993be8}, !- Handle
  Output Variable 23,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Shading Device Is On Time Fraction, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {2d381b2b-6b4a-4da2-8b81-babe218da255}, !- Handle
  Output Variable 24,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Window Transmitted Solar Radiation Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {2b2a2227-82af-4955-b8ec-8899b2814cc3}, !- Handle
  Output Variable 25,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Storm Window On Off Status,     !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {dd9d1000-6588-4f67-8ac1-86adb543e3cf}, !- Handle
  Output Variable 26,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Window Blind Slat Angle,        !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {56b79ab8-fe63-4a09-988d-74241435f216}, !- Handle
  Output Variable 27,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Outside Face Solar Radiation Heat Gain Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {b9e19d07-c1a0-49de-80f3-26272a88afee}, !- Handle
  Output Variable 28,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Window Heat Gain Rate,          !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {36a4cd63-599f-411f-9282-390518224297}, !- Handle
  Output Variable 29,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Window Heat Loss Rate,          !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {e76a90b2-b1a8-4a83-ade0-ac07d3dbe466}, !- Handle
  Output Variable 30,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Outside Face Incident Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {72c1b85f-d2e4-4ae1-ab5b-c13effd1fb49}, !- Handle
  Output Variable 31,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Outside Face Incident Beam Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ab5a8455-b074-414e-bb3f-885c918f764f}, !- Handle
  Output Variable 32,                     !- Name
  mid_S_Window,                           !- Key Value
  Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9115cfe5-4cc4-4a0b-926a-cf280a2bacca}, !- Handle
  Output Variable 33,                     !- Name
  mid_Offices_S_TZ,                       !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {8aeb51d4-6a89-450f-9d8a-5ee402d35f8f}, !- Handle
  Output Variable 34,                     !- Name
  mid_Offices_S_TZ,                       !- Key Value
  Zone Windows Total Heat Gain Rate,      !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {b5c33d4f-9a98-41e3-b1dc-8952a6ec2b67}, !- Handle
  Output Variable 35,                     !- Name
  mid_Offices_S_TZ,                       !- Key Value
  Zone Windows Total Heat Loss Rate,      !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f5e324eb-1e2b-4684-a059-2ab75f5da0b2}, !- Handle
  Output Variable 36,                     !- Name
  mid_Offices_S_TZ,                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f1b0d6a2-8121-4def-b0c5-fa40ed8f3296}, !- Handle
  Output Variable 37,                     !- Name
  ,                                       !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {7323c19b-3050-4d31-92cd-0cc887309449}, !- Handle
  Output Variable 38,                     !- Name
  ,                                       !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Schedule:Ruleset,
  {02c7d557-5038-4843-96d5-d9d902c0627c}, !- Handle
  Thermal curtain_On,                     !- Name
  {e06057fb-8f00-4f98-9ae7-32d80071f4f9}, !- Schedule Type Limits Name
  {bc5371c8-efaf-4419-87f0-9256734d3d14}, !- Default Day Schedule Name
  {97fe471d-03c7-445a-9334-e75138ba0fc0}, !- Summer Design Day Schedule Name
  {9f7036e5-97e0-4fbd-8da7-7f1f05ea50cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc5371c8-efaf-4419-87f0-9256734d3d14}, !- Handle
  INT_Curtain_Test Default Day,           !- Name
  {e06057fb-8f00-4f98-9ae7-32d80071f4f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97fe471d-03c7-445a-9334-e75138ba0fc0}, !- Handle
  Schedule Day 52,                        !- Name
  {e06057fb-8f00-4f98-9ae7-32d80071f4f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f7036e5-97e0-4fbd-8da7-7f1f05ea50cb}, !- Handle
  Schedule Day 54,                        !- Name
  {e06057fb-8f00-4f98-9ae7-32d80071f4f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ShadingControl,
  {f0b0f792-e58f-412c-8030-a650ef9e3a72}, !- Handle
  GroundFloor_Offices_E_Shading_Control,  !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {1fb8ab39-a7c6-4dfa-9c84-f7f637537b5a}; !- Sub Surface Name 1

OS:ShadingControl,
  {65767f80-bd1f-4293-a089-60a134574fa1}, !- Handle
  GroundFloor_Hall_S_Shading_Control,     !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {12b8ef94-34ef-4bbb-be76-9f482aba61e9}, !- Sub Surface Name 1
  {ff098e1a-1df0-48ff-8213-d13b51e656ca}; !- Sub Surface Name 2

OS:ShadingControl,
  {a617cb40-f2ee-49d9-9b60-536d59ae7207}, !- Handle
  GroundFloor_Offices_W_Shading_Control,  !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {aff4e268-a954-4061-9308-c05d3be52a80}; !- Sub Surface Name 1

OS:ShadingControl,
  {c7cb8754-af1c-4738-8aa5-826a039cc5ff}, !- Handle
  mid_Offices_E_Shading_Control,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {a5561c59-29c0-4ae4-832c-eaa46c2506de}; !- Sub Surface Name 1

OS:ShadingControl,
  {da98c9fb-2d5f-4d25-becc-131164f83c22}, !- Handle
  mid_Offices_S_Shading_Control,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {9fbbbb4b-4778-4177-85ba-485cacb0460e}; !- Sub Surface Name 1

OS:ShadingControl,
  {8e3494d3-25a5-47e3-a1cf-f73f495ce412}, !- Handle
  mid_Offices_W_Shading_Control,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {b4d56fd2-7eba-4198-ad2c-30847eaf9bfd}; !- Sub Surface Name 1

OS:ShadingControl,
  {bd100ee6-6bbd-46c6-82c9-aa01dcb1a392}, !- Handle
  top_Offices_E_Shading_Control,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {079ee42e-d928-47b2-be35-73a54d5daadf}; !- Sub Surface Name 1

OS:ShadingControl,
  {708d0b1e-67e2-443a-ad52-891f8fe4a595}, !- Handle
  top_Offices_S_Shading_Control,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {8035439f-f623-477e-aaa6-23217e2465d8}; !- Sub Surface Name 1

OS:ShadingControl,
  {6eb3b13f-d8ac-4138-9a82-b2d208ebe663}, !- Handle
  top_Offices_W_Shading_Control,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {e5d5ab4f-bf24-4db5-b879-a5bd47f865e9}, !- Shading Device Material Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  {b57a0ced-fade-4191-9974-b030ffb694b5}, !- Schedule Name
  15,                                     !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Group,                                  !- Multiple Surface Control Type
  {63ce2078-53c6-4117-9fd8-3e7cf1b1a384}; !- Sub Surface Name 1

OS:Schedule:Ruleset,
  {f3f467c4-82b1-4827-a9e3-260a53810d8b}, !- Handle
  Work_Eff,                               !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  {5aaae1be-4373-42ee-9291-4ffe0e0d62d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5aaae1be-4373-42ee-9291-4ffe0e0d62d2}, !- Handle
  Work Efficiency Schedule,               !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Output:Variable,
  {2568f6d9-3953-4677-813c-0e4977d64e0e}, !- Handle
  Output Variable 39,                     !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f7716ae6-102f-40c4-97f0-4613f09f334f}, !- Handle
  Output Variable 40,                     !- Name
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Adaptive Model 90%% Acceptability Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:WindowMaterial:SimpleGlazingSystem,
  {46dfbbba-f3ff-44f9-9fce-7609a9b9fb01}, !- Handle
  DG_5_Krypton_lowSHG_midLT,              !- Name
  0.7,                                    !- U-Factor {W/m2-K}
  0.29,                                   !- Solar Heat Gain Coefficient
  0.62;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {7d041f11-8bfa-4f71-9d86-42e99d90822a}, !- Handle
  {46dfbbba-f3ff-44f9-9fce-7609a9b9fb01}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {6303240e-ecda-45ae-be77-35b067028b10}, !- Handle
  TG_5_Krypton_lowSHG_midLT,              !- Name
  0.5,                                    !- U-Factor {W/m2-K}
  0.21,                                   !- Solar Heat Gain Coefficient
  0.46;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {88d02a81-0399-4ba4-8ec3-1726e53b4fa5}, !- Handle
  {6303240e-ecda-45ae-be77-35b067028b10}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f3d2e4a8-bdc4-4981-873a-1137707f0ee2}, !- Handle
  TG_5_Xenon_lowSHG_midLT,                !- Name
  0.45,                                   !- U-Factor {W/m2-K}
  0.21,                                   !- Solar Heat Gain Coefficient
  0.46;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {5295af33-b919-41a7-8bd0-8513c62001b7}, !- Handle
  {f3d2e4a8-bdc4-4981-873a-1137707f0ee2}; !- Material Name

OS:Construction,
  {83510bd4-4eed-426b-9623-badd938a0227}, !- Handle
  dg_5k_Krypton_lowSHG_midLT,             !- Name
  {d542e146-2096-4369-955c-4bdc66564e1b}, !- Surface Rendering Name
  {46dfbbba-f3ff-44f9-9fce-7609a9b9fb01}; !- Layer 1

OS:StandardsInformation:Construction,
  {d5de2819-4ef0-4dd7-bd73-1ffcfde16650}, !- Handle
  {83510bd4-4eed-426b-9623-badd938a0227}; !- Construction Name

OS:Construction,
  {319ee468-f306-4059-8ff6-5cb791223211}, !- Handle
  tg_5k_Krypton_lowSHG_midLT,             !- Name
  {9e6cee0a-5997-44ec-87f9-3e17574988da}, !- Surface Rendering Name
  {6303240e-ecda-45ae-be77-35b067028b10}; !- Layer 1

OS:StandardsInformation:Construction,
  {f5d839e5-a0b7-4401-99f7-628885de10e9}, !- Handle
  {319ee468-f306-4059-8ff6-5cb791223211}; !- Construction Name

OS:Construction,
  {aaa40770-48f8-4666-97b3-f7271438b7b4}, !- Handle
  tg_5x_Xenon_lowSHG_midLT,               !- Name
  {9e6cee0a-5997-44ec-87f9-3e17574988da}, !- Surface Rendering Name
  {f3d2e4a8-bdc4-4981-873a-1137707f0ee2}; !- Layer 1

OS:StandardsInformation:Construction,
  {3a270d1e-a2e8-4552-9c23-92b7a594ad94}, !- Handle
  {aaa40770-48f8-4666-97b3-f7271438b7b4}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {42e9be35-a128-4497-b932-59db5abcd324}, !- Handle
  DG_vacuum_lowSHG_midLT,                 !- Name
  0.6,                                    !- U-Factor {W/m2-K}
  0.29,                                   !- Solar Heat Gain Coefficient
  0.62;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {b3ecdaa4-e27a-4651-95cf-bbfe0e29eaca}, !- Handle
  {42e9be35-a128-4497-b932-59db5abcd324}; !- Material Name

OS:Construction,
  {70fd6114-436f-45be-a88d-c15890d73d6c}, !- Handle
  dg_vacuum,                              !- Name
  {d542e146-2096-4369-955c-4bdc66564e1b}, !- Surface Rendering Name
  {42e9be35-a128-4497-b932-59db5abcd324}; !- Layer 1

OS:StandardsInformation:Construction,
  {14251adb-98e7-4f29-b4ca-67cb9feadfba}, !- Handle
  {70fd6114-436f-45be-a88d-c15890d73d6c}; !- Construction Name

OS:Construction,
  {77bc44f0-8308-4cd6-85d3-85078be42339}, !- Handle
  ccf,                                    !- Name
  {9e6cee0a-5997-44ec-87f9-3e17574988da}, !- Surface Rendering Name
  {f0d27bc0-650c-4eb9-9e60-43990f8a42be}; !- Layer 1

OS:StandardsInformation:Construction,
  {d39fed85-73d1-4b82-8145-9c6b19a0a6be}, !- Handle
  {77bc44f0-8308-4cd6-85d3-85078be42339}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f0d27bc0-650c-4eb9-9e60-43990f8a42be}, !- Handle
  ccf,                                    !- Name
  0.75,                                   !- U-Factor {W/m2-K}
  0.2,                                    !- Solar Heat Gain Coefficient
  0.44;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {38d6e658-0975-43ce-b4c8-e861164a4fca}, !- Handle
  {f0d27bc0-650c-4eb9-9e60-43990f8a42be}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {50cd9fa6-7d89-493d-a67d-c6a55683700e}, !- Handle
  SG_2_coated,                            !- Name
  3.1,                                    !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {1c04c8ec-7d15-4c6b-a787-be6cdfd3df03}, !- Handle
  {50cd9fa6-7d89-493d-a67d-c6a55683700e}; !- Material Name

OS:Schedule:Ruleset,
  {1c4f38b9-eca1-4f61-8254-043aebaa0fa4}, !- Handle
  Hot Water Loop Temp - 120F,             !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  {b88a7480-7ef1-4af9-aa97-bae436c5e932}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b88a7480-7ef1-4af9-aa97-bae436c5e932}, !- Handle
  Hot Water Loop Temp - 120F Default,     !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {5741426f-5f70-4b4d-98df-b12072d6bd1f}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  {d027b92c-0976-42f4-91af-b19a1f9d4963}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d027b92c-0976-42f4-91af-b19a1f9d4963}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0582993f-5ad3-430b-ad7c-de3d6de78f5d}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c3a5d9db-77b0-42d4-99a8-d0119548b0e7}, !- Control Zone or Zone List Name
  {aef73021-5463-4d06-ba16-77e0e76fe7b1}, !- Cooling Control Zone or Zone List Name
  {c00be944-4db9-458b-9264-42d88259eafb}, !- Heating Control Zone or Zone List Name
  {5569c5f7-e276-427a-aaa5-6a27fa500434}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c3a5d9db-77b0-42d4-99a8-d0119548b0e7}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {aef73021-5463-4d06-ba16-77e0e76fe7b1}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c00be944-4db9-458b-9264-42d88259eafb}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5569c5f7-e276-427a-aaa5-6a27fa500434}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {3196e147-b7a6-4fb5-9ca8-75f7dd12c618}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5e987773-fa12-4c37-aebc-a79aa7a362a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ef0203-215f-49ca-a11e-eb4d583086db}, !- Handle
  {d3f586bd-44d1-416d-b580-811ef28ba2a6}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e65e387b-5fd2-4eba-b08d-37b8dd0740fd}, !- Handle
  Schedule Constant 1,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {45314357-32c8-4b93-b912-f4dfd822efce}, !- Handle
  Schedule Constant 2,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {6e3b0242-58ab-4c06-92bf-82a2cccd29c2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c9d596c9-76e2-402b-8b7c-d6a79cfe8842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d66b3a0-6483-46b9-87a0-6cb85efc87c9}, !- Handle
  {795cdf7d-60a8-4658-acaf-7efeebc9bfef}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7d88ecf8-e105-477f-a452-02045168377c}, !- Handle
  Schedule Constant 3,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b5dadcc0-5753-4c45-93f0-22dbf67fd940}, !- Handle
  Schedule Constant 4,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {e8547ab9-a1db-41f0-a34c-6764a079a582}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {125fcf8c-29fe-4660-9565-15ced2b36688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0940f9-e5f7-4e65-aa58-44868c13d22c}, !- Handle
  {e8c1f3fc-688f-4b9a-a771-2869aa072b88}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {aed26ac1-a940-4a71-86f5-5f3b9ffc15ac}, !- Handle
  Schedule Constant 5,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e45a73cc-7af0-4ba3-b17b-5ecf0f54922b}, !- Handle
  Schedule Constant 6,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {5b4f7367-b369-4ab2-bb09-1cd64c498c63}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {552f0d27-60f2-4f6d-9570-986dfedd839e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f420f61-88dd-441f-aab3-3c19792d12df}, !- Handle
  {1b555ae8-804e-4180-a4a0-befed3558285}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {347b70b7-5a2b-4046-9b43-aeff8ea2d504}, !- Handle
  Schedule Constant 7,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {01a5e3b9-9a12-462a-bbee-b1dede1ee9b4}, !- Handle
  Schedule Constant 8,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {bbeeb4e7-cb0e-4350-be88-0ba9140a1470}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {11f7b250-7c54-45f4-a88b-b51843f73a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673321ff-71b8-484e-9dce-4377b88f2839}, !- Handle
  {55212fce-b2b6-4d96-b47f-6cef4165a7d4}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {67628077-6a62-45e0-a891-26a9f0b2f38e}, !- Handle
  Schedule Constant 9,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a887b270-1f34-4dda-a5cd-9295f980641d}, !- Handle
  Schedule Constant 10,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {84a90b46-21ae-4f4c-a589-0bb7dc745f23}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {fdcf95c9-1f51-46ec-a5a8-6d0e5577f05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b8d076-8d3b-4603-bfda-1ac2a42f0aa0}, !- Handle
  {556919e6-55a3-490a-b367-a6ed0a362abe}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a2a781b7-2e65-42f9-822b-c07beb2fc946}, !- Handle
  Schedule Constant 11,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9b9cee9b-2428-4a96-a793-a0bac185babf}, !- Handle
  Schedule Constant 12,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {2c4fc0a2-d55b-443d-805a-a91afcb43932}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0c1d5e42-e49a-4074-9341-b58e89f17e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c8a37c-2863-4c79-8e7d-7eceeeb6c74f}, !- Handle
  {1cc23009-f5fc-4fb0-bedb-a3d2d89387b5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c137e060-0cb4-406f-b854-f8d60b62d416}, !- Handle
  Schedule Constant 13,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0948795a-d6fd-4737-a1d9-573928580951}, !- Handle
  Schedule Constant 14,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {ef37feb7-fbce-4153-a1a4-b6278119a963}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {462731c1-1ea0-41f8-8b1c-9ba46e58a4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8788737f-4d06-497c-8508-2eb2a378ddab}, !- Handle
  {f4837712-2687-4b73-851f-dfd63eef107e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6b0bcfe0-510d-4920-8e19-996fefd846a9}, !- Handle
  Schedule Constant 15,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {07101008-e193-4afb-9dac-139dfc4e4ce7}, !- Handle
  Schedule Constant 16,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {479fcfa1-b4f6-4685-804c-bedf10509aa2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {48a359d3-d18b-4c86-b7af-0b689c20e8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2251740b-638a-41df-bd1a-b82d4f222880}, !- Handle
  {10e3f376-0d29-486b-8f2b-7991872e78e5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bc7434d7-1a2f-4830-b96b-b01946ab113f}, !- Handle
  Schedule Constant 17,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7efd737f-3573-41c3-b342-db2f91c14291}, !- Handle
  Schedule Constant 18,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {3913dabe-f2c3-466d-a7a7-dcd4a6dc8454}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0c697915-7f02-4c9a-82ba-e2ca61680c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac064150-1cfe-4eaa-8b79-1c178239381f}, !- Handle
  {bf53b54b-3943-4986-a5a2-1352b2a5b974}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {64a62704-7ea6-421a-9949-598c3c0f6cee}, !- Handle
  Schedule Constant 19,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fc123ee9-868e-44d9-ae8d-97ef5b67ee26}, !- Handle
  Schedule Constant 20,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {e4a3ba87-379f-4596-8e90-564e3ea806f6}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4b0db02b-325a-4e88-b1f5-307f712080b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a13376e0-4962-4738-9230-f40f8bd6a038}, !- Handle
  {3216e3c7-a9c9-4203-9c94-70ec0c79eefb}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ac4d2cda-8e38-4355-80c9-99cf4fe47fba}, !- Handle
  Schedule Constant 21,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0c826c63-16b3-4265-a0ba-d48af914a4ba}, !- Handle
  Schedule Constant 22,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {7e1554aa-d78a-4732-8e0d-4c78914f29a6}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {ec6a37de-65c1-4ce8-9849-a6bfb2c40fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19023b19-df2e-493a-bb12-b5af9b33e100}, !- Handle
  {3632293f-1ee7-4661-bbcd-f54359d41b8e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c5673c8f-193b-4b88-93f2-59826f5b2694}, !- Handle
  Schedule Constant 23,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {134809c9-7824-4f5a-8739-0898e0cd16dc}, !- Handle
  Schedule Constant 24,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {c0a1e033-6096-4c0c-9c68-6b490bccad72}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {9c11fa2e-e9a8-447a-8261-c7a565fc62d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {298b396e-474b-422b-97d2-649b2ef645e7}, !- Handle
  {d6894f0a-2df0-4be5-bb3d-6244390fc8e9}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {401fd791-9b8e-41ef-a3e0-0a64fa6ec9d4}, !- Handle
  Schedule Constant 25,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3946ed1d-8675-47a2-b800-685af49e943d}, !- Handle
  Schedule Constant 26,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {d79d5648-658f-4818-95ee-127f0eae87f3}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c0e4f61d-f3ea-4530-ad6b-6fa2a17c3fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d84610fa-dab3-4fda-92cd-eec6aa8e100d}, !- Handle
  {a4f53ba6-7aa2-4ed4-b8cb-b7bae1942878}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8bfc476f-6f8f-442f-ac1e-98dbb9c4ebd1}, !- Handle
  Schedule Constant 27,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {dc6825e7-19b8-4708-9f7b-a77262813ab1}, !- Handle
  Schedule Constant 28,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {5baf8450-5854-48d8-a3b4-97fc5cfb4848}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d061ef5a-4a35-4bfd-aa32-5ca9329bc33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee34c47-a61c-47c3-a8b6-a6c14f228276}, !- Handle
  {3ff59ab9-ff6c-4894-bae1-58c3cc2f4229}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e8aff9ac-1ffa-41b3-a2ed-c06775a00f58}, !- Handle
  Schedule Constant 29,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b4988094-cf02-4640-a536-cab761c9e1bf}, !- Handle
  Schedule Constant 30,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AvailabilityManager:NightCycle,
  {2e866ba9-4c1a-43dd-8aa6-f4b30a77983b}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bc154851-afc7-49db-9ad7-3ecc4897974c}, !- Control Zone or Zone List Name
  {20d3cac9-35df-4a3e-a6f2-60506d9f2e90}, !- Cooling Control Zone or Zone List Name
  {1e336261-1541-446a-945f-054c4218164a}, !- Heating Control Zone or Zone List Name
  {d8ff996f-6981-4e6d-869d-9dfa4507d455}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc154851-afc7-49db-9ad7-3ecc4897974c}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {20d3cac9-35df-4a3e-a6f2-60506d9f2e90}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1e336261-1541-446a-945f-054c4218164a}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d8ff996f-6981-4e6d-869d-9dfa4507d455}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {dc612189-ac61-4573-a14c-b4cdd22f411e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6d6fd505-7062-4ffa-b1a7-3a8d6dc68b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24cca81c-0624-47d7-b10d-305008cb7b1e}, !- Handle
  {bbbd9d5a-9374-47f9-8620-e5a01832f90c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {75d115a4-0c1b-41ea-8442-96efb812ee9f}, !- Handle
  Schedule Constant 31,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0e05c574-33e2-4c53-8eec-587abb40c337}, !- Handle
  Schedule Constant 32,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {89fc2e1d-ebfe-4c73-bc7d-025d4d8fa10c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e9067f44-7b58-4b44-8c62-7867484cf805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f5099b-b492-4a07-88d8-07170a3e6872}, !- Handle
  {a97b8d85-ce88-4b4e-8fd6-149b6bf24c22}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1251ec3c-cc8d-4b6a-8426-42f4ec19d365}, !- Handle
  Schedule Constant 33,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a0a4c2be-879c-485e-a8cb-d1378b3724e1}, !- Handle
  Schedule Constant 34,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {476a6690-522c-4906-a75a-6e03dbb863be}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {eec52933-d87e-42d0-84e1-f4bf8f8cc8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {135971eb-2a84-4cee-9cc3-e98c8c3323fe}, !- Handle
  {cddda91c-7ed9-415b-8bd0-80b2b198ce6e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {239488f0-01cc-4344-b661-3280e81f6024}, !- Handle
  Schedule Constant 35,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {15a9db72-9449-4532-821a-d3651be38c37}, !- Handle
  Schedule Constant 36,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Ruleset,
  {d913e713-8762-48be-ba4b-337e2355d274}, !- Handle
  15 Zone DOAS Occ Sch,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  {e2b353de-647d-4c9a-8e67-19aacbe1f228}, !- Default Day Schedule Name
  {a371d9d9-7609-42ef-b067-f98b050f1f5a}, !- Summer Design Day Schedule Name
  {b42c4b7c-81aa-4f6d-8df4-66d1224f9d1b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2b353de-647d-4c9a-8e67-19aacbe1f228}, !- Handle
  15 Zone DOAS Occ Sch Default,           !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e5b2111e-e699-4b0d-a13f-81934b8981e2}, !- Handle
  {d913e713-8762-48be-ba4b-337e2355d274}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  438,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-11-27 15:14:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-11-27 15:14:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {912f8114-2223-4c6d-8256-86f7db7898e8}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b42c4b7c-81aa-4f6d-8df4-66d1224f9d1b}, !- Handle
  15 Zone DOAS Occ Sch Winter Design Day, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0af18b54-ea42-494a-ac7a-f8080b6bb5e1}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a371d9d9-7609-42ef-b067-f98b050f1f5a}, !- Handle
  15 Zone DOAS Occ Sch Summer Design Day, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d40bf0e-9dcf-48a0-9a82-f8cc9fe8f3ca}, !- Handle
  15 Zone DOAS Occ Sch Saturday Rule,     !- Name
  {d913e713-8762-48be-ba4b-337e2355d274}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63c1aa4e-7777-40b8-a2c8-0634a451ff67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63c1aa4e-7777-40b8-a2c8-0634a451ff67}, !- Handle
  15 Zone DOAS Occ Sch Saturday,          !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {efa89a33-b945-42d4-92a6-61bd5e90493f}, !- Handle
  15 Zone DOAS Occ Sch Sunday Rule,       !- Name
  {d913e713-8762-48be-ba4b-337e2355d274}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4ac701b-701f-4e20-ac0d-47a7e52892b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4ac701b-701f-4e20-ac0d-47a7e52892b7}, !- Handle
  15 Zone DOAS Occ Sch Sunday,            !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {a6026a6d-8e4a-46fa-bdf6-0b1027206130}, !- Handle
  DSOA_Hall to per-area,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00040625,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {12115777-b6f5-424e-bfe0-a7dc79a6aae9}, !- Handle
  DSOA_Offices to per-area,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00075,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {cc2e0cca-c563-4758-a917-793725d9682b}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2f995bf9-5c64-4c18-a611-cbe186e6d7cc}, !- Handle
  SYS15ZoneDOASHtgSch0,                   !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {cf7c74c8-6f85-4765-a113-851bf9a6eec1}, !- Handle
  SYS15ZoneDOASClgSch0,                   !- Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {23fd73ac-dd74-4861-99a7-df35e3a57c86}, !- Handle
  SYS15ZoneDOASOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {cc2e0cca-c563-4758-a917-793725d9682b}<23.9 && {cc2e0cca-c563-4758-a917-793725d9682b}>1.7, !- Program Line 1
  SET {cf7c74c8-6f85-4765-a113-851bf9a6eec1} = 29.4, !- Program Line 2
  SET {2f995bf9-5c64-4c18-a611-cbe186e6d7cc} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {cc2e0cca-c563-4758-a917-793725d9682b}<23.9 && {cc2e0cca-c563-4758-a917-793725d9682b}>1.7, !- Program Line 4
  SET {cf7c74c8-6f85-4765-a113-851bf9a6eec1} = 29.4, !- Program Line 5
  SET {2f995bf9-5c64-4c18-a611-cbe186e6d7cc} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {cc2e0cca-c563-4758-a917-793725d9682b}<23.9 && {cc2e0cca-c563-4758-a917-793725d9682b}>1.7, !- Program Line 7
  SET {cf7c74c8-6f85-4765-a113-851bf9a6eec1} = 29.4, !- Program Line 8
  SET {2f995bf9-5c64-4c18-a611-cbe186e6d7cc} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {cc2e0cca-c563-4758-a917-793725d9682b}<23.9 && {cc2e0cca-c563-4758-a917-793725d9682b}>1.7, !- Program Line 10
  SET {cf7c74c8-6f85-4765-a113-851bf9a6eec1} = 29.4, !- Program Line 11
  SET {2f995bf9-5c64-4c18-a611-cbe186e6d7cc} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {cf7c74c8-6f85-4765-a113-851bf9a6eec1} = NULL, !- Program Line 14
  SET {2f995bf9-5c64-4c18-a611-cbe186e6d7cc} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {411df6fc-d9be-49ea-b3ab-f17d8ab43d1a}, !- Handle
  SYS15ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {23fd73ac-dd74-4861-99a7-df35e3a57c86}; !- Program Name 1

OS:Schedule:Ruleset,
  {d55cddcd-951c-45be-9999-2d820d7969b3}, !- Handle
  3 Zone DOAS Occ Sch,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  {91b0657e-6093-4d88-b98a-ee90eec0fd74}, !- Default Day Schedule Name
  {78688520-20fd-4146-8761-d82353c8194f}, !- Summer Design Day Schedule Name
  {7488704f-6fc9-49e2-ab67-948c07b6ddee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91b0657e-6093-4d88-b98a-ee90eec0fd74}, !- Handle
  3 Zone DOAS Occ Sch Default,            !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {430d5b11-3229-4433-8940-afda12447f23}, !- Handle
  {d55cddcd-951c-45be-9999-2d820d7969b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-11-27 15:14:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-11-27 15:14:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0be1ae2d-8d54-45aa-85d7-2be89e663207}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7488704f-6fc9-49e2-ab67-948c07b6ddee}, !- Handle
  3 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8199bc89-f9ad-4c99-bd96-99305a61e385}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78688520-20fd-4146-8761-d82353c8194f}, !- Handle
  3 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c15be3e-b044-4c9f-8010-1e27e6505805}, !- Handle
  Hot Water Loop Temp - 120F 1,           !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  {763199d9-81e0-4230-b4b2-d43638e942ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {763199d9-81e0-4230-b4b2-d43638e942ab}, !- Handle
  Hot Water Loop Temp - 120F Default 1,   !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {0af3bf0d-7e93-408b-a877-883c13096c78}, !- Handle
  Chilled Water Loop Temp - 44F 1,        !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  {3962275d-343f-4431-acf4-f11579ad97dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3962275d-343f-4431-acf4-f11579ad97dd}, !- Handle
  Chilled Water Loop Temp - 44F Default 1, !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad58cf51-548f-4829-bb63-60044584bb3d}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  {c7b20308-17b5-4240-8c11-16f84085fb63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7b20308-17b5-4240-8c11-16f84085fb63}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9f57c641-acc7-4f5f-8d75-5fab4e409e0c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {adafecff-2a58-478f-b6ab-3e54c0c39758}, !- Control Zone or Zone List Name
  {67e3bc41-2d49-4485-97b2-46f59c8601c4}, !- Cooling Control Zone or Zone List Name
  {9f848b02-af0a-4e35-9c54-9c2ec2ec691b}, !- Heating Control Zone or Zone List Name
  {74c8b75c-a3f6-4bbd-a91b-7179c3ffc956}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {adafecff-2a58-478f-b6ab-3e54c0c39758}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {67e3bc41-2d49-4485-97b2-46f59c8601c4}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9f848b02-af0a-4e35-9c54-9c2ec2ec691b}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {74c8b75c-a3f6-4bbd-a91b-7179c3ffc956}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {6d7d74ad-4871-4687-838e-9c8098c1bd91}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5e987773-fa12-4c37-aebc-a79aa7a362a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5f43a2-de4a-46d1-a890-3ce9374d1f04}, !- Handle
  {d3f586bd-44d1-416d-b580-811ef28ba2a6}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {295f2e8d-b9aa-4ea3-bed1-86d99ec4825f}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c9d596c9-76e2-402b-8b7c-d6a79cfe8842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b403c97-7803-494b-9f1b-491ea1380488}, !- Handle
  {795cdf7d-60a8-4658-acaf-7efeebc9bfef}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fceed04-33b2-41f4-9b5d-257218ed96c4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {125fcf8c-29fe-4660-9565-15ced2b36688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e577d2f3-7f1c-4b4d-946b-d3d5cd8bfda9}, !- Handle
  {e8c1f3fc-688f-4b9a-a771-2869aa072b88}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eae6bdf-5cd1-44aa-b6fc-0e946a5844e6}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {552f0d27-60f2-4f6d-9570-986dfedd839e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5957fefd-713c-4447-b8c1-a6df346f457e}, !- Handle
  {1b555ae8-804e-4180-a4a0-befed3558285}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ffa6cab-6ae8-49ed-bb0b-8935ed7f549a}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {11f7b250-7c54-45f4-a88b-b51843f73a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afaad101-a2cf-4acd-a740-54669ba06253}, !- Handle
  {55212fce-b2b6-4d96-b47f-6cef4165a7d4}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02be33bd-d1e2-4a21-bf06-5cb5ca71f66a}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {fdcf95c9-1f51-46ec-a5a8-6d0e5577f05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d6c927f-93d0-4c0d-a5f3-8b0a48415534}, !- Handle
  {556919e6-55a3-490a-b367-a6ed0a362abe}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d299a5fa-d5ae-4c0d-9c65-2d50fb8eb61e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0c1d5e42-e49a-4074-9341-b58e89f17e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4847199-271c-4ed0-b883-7147ebf20e0d}, !- Handle
  {1cc23009-f5fc-4fb0-bedb-a3d2d89387b5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d019996-039f-4acb-905f-950d32bc9c20}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {462731c1-1ea0-41f8-8b1c-9ba46e58a4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3df1ba-0b7b-4e72-a746-01978740689a}, !- Handle
  {f4837712-2687-4b73-851f-dfd63eef107e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87a14e1-4373-4b96-baaa-a4554de105df}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {48a359d3-d18b-4c86-b7af-0b689c20e8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893567d2-7b20-4f77-914a-d2c63cfede4a}, !- Handle
  {10e3f376-0d29-486b-8f2b-7991872e78e5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7321345-c200-4bf2-a36b-1b6544aadc44}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0c697915-7f02-4c9a-82ba-e2ca61680c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbae89e-b654-4a5f-a666-50012fbbe9ba}, !- Handle
  {bf53b54b-3943-4986-a5a2-1352b2a5b974}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e559a709-f344-4dc1-bff6-f8c9c1eaddff}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4b0db02b-325a-4e88-b1f5-307f712080b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba1a9e6-ffda-4cf9-8bbf-917b521564a2}, !- Handle
  {3216e3c7-a9c9-4203-9c94-70ec0c79eefb}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c77ef16a-b5b3-4ee5-a4cc-2c16f3920db7}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {ec6a37de-65c1-4ce8-9849-a6bfb2c40fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d77c2c-4482-415f-8dd2-9aa3a1aa89cc}, !- Handle
  {3632293f-1ee7-4661-bbcd-f54359d41b8e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95186b4f-24dd-4f87-8bd1-6fdff9616f40}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {9c11fa2e-e9a8-447a-8261-c7a565fc62d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e34b32-ca91-4d2d-9358-8bd10ad57b24}, !- Handle
  {d6894f0a-2df0-4be5-bb3d-6244390fc8e9}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27565f4b-7ec5-408b-ba4c-547e50a4379c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c0e4f61d-f3ea-4530-ad6b-6fa2a17c3fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938e82d0-7f1a-47ae-b432-ae93b2c4e6b3}, !- Handle
  {a4f53ba6-7aa2-4ed4-b8cb-b7bae1942878}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9279311a-5d7a-4f9a-a37e-568db0eab2de}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d061ef5a-4a35-4bfd-aa32-5ca9329bc33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc538ab8-17d3-4e77-a7f8-a52a8f5fedb5}, !- Handle
  {3ff59ab9-ff6c-4894-bae1-58c3cc2f4229}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1a96b821-d347-4041-b510-d3eec8b3fd28}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  {62be09c0-ebf5-4e81-9a1d-03c386d93ad8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62be09c0-ebf5-4e81-9a1d-03c386d93ad8}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {627f872e-8ba7-4f0c-9f9b-71d2464a3452}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a82e1559-b599-4831-b6ec-b07e6f8cc9ab}, !- Control Zone or Zone List Name
  {80e15070-3832-45e5-b02c-0a444e830f4b}, !- Cooling Control Zone or Zone List Name
  {677a32c3-8f5d-4c7c-8523-36c0cc6b9cae}, !- Heating Control Zone or Zone List Name
  {154086f1-59cc-4472-b3d2-15c512229403}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a82e1559-b599-4831-b6ec-b07e6f8cc9ab}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {80e15070-3832-45e5-b02c-0a444e830f4b}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {677a32c3-8f5d-4c7c-8523-36c0cc6b9cae}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {154086f1-59cc-4472-b3d2-15c512229403}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {e4deb1f0-5304-4627-9a26-79928ea926f1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6d6fd505-7062-4ffa-b1a7-3a8d6dc68b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83bc876a-4c39-4dcf-b346-495052eec623}, !- Handle
  {bbbd9d5a-9374-47f9-8620-e5a01832f90c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0622b7-b3b7-4835-9b95-8c44354626b8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e9067f44-7b58-4b44-8c62-7867484cf805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5faaac-3ed9-4974-bd82-0b8ecef1f957}, !- Handle
  {a97b8d85-ce88-4b4e-8fd6-149b6bf24c22}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c27818e-5d0c-4293-8fc5-334d862e1965}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {eec52933-d87e-42d0-84e1-f4bf8f8cc8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46750bba-8de4-4ae9-a5e7-acba1b7bde93}, !- Handle
  {cddda91c-7ed9-415b-8bd0-80b2b198ce6e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ba813611-7505-463f-bbe1-6964233d6a2e}, !- Handle
  15 Zone VAV Occ Sch,                    !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  {89090eef-9e9d-45f5-87a4-f651747ed3a1}, !- Default Day Schedule Name
  {6c509b4c-a310-47ba-8c2f-f80467ea79a5}, !- Summer Design Day Schedule Name
  {5e2a122d-c140-4a63-8b0c-c82f3c879a22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89090eef-9e9d-45f5-87a4-f651747ed3a1}, !- Handle
  15 Zone VAV Occ Sch Default,            !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f225b071-0c13-47dd-9f1e-2a5502566d13}, !- Handle
  {ba813611-7505-463f-bbe1-6964233d6a2e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  438,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-11-27 15:16:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-11-27 15:16:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9ba2ca9c-d62a-4a36-bbe2-d3f130e83868}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e2a122d-c140-4a63-8b0c-c82f3c879a22}, !- Handle
  15 Zone VAV Occ Sch Winter Design Day,  !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36862807-c801-4c9a-870b-6eb9d5505a50}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c509b4c-a310-47ba-8c2f-f80467ea79a5}, !- Handle
  15 Zone VAV Occ Sch Summer Design Day,  !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18b35762-6027-4370-ad9c-9d626c8787a2}, !- Handle
  15 Zone VAV Occ Sch Saturday Rule,      !- Name
  {ba813611-7505-463f-bbe1-6964233d6a2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f1414cf-b3c2-4609-b7ac-bc0efe76321a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f1414cf-b3c2-4609-b7ac-bc0efe76321a}, !- Handle
  15 Zone VAV Occ Sch Saturday,           !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb52b763-bb1e-45c8-98d2-4a790b7bb09a}, !- Handle
  15 Zone VAV Occ Sch Sunday Rule,        !- Name
  {ba813611-7505-463f-bbe1-6964233d6a2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9d70fbc-383d-4a65-bb8a-4ec21c5be683}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9d70fbc-383d-4a65-bb8a-4ec21c5be683}, !- Handle
  15 Zone VAV Occ Sch Sunday,             !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {c0844c20-63cd-4fe7-b5e3-62b0ae08dc48}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {84b39909-1ab4-4a2e-b8d0-beb329c1d89f}, !- Handle
  SYS15ZoneVAVHtgSch0,                    !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {2721f3a9-6e84-4b42-a73e-d8f010ef292c}, !- Handle
  SYS15ZoneVAVClgSch0,                    !- Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {5b8e98c8-8654-41f8-9398-d86249cfebdc}, !- Handle
  SYS15ZoneVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c0844c20-63cd-4fe7-b5e3-62b0ae08dc48}<23.9 && {c0844c20-63cd-4fe7-b5e3-62b0ae08dc48}>1.7, !- Program Line 1
  SET {2721f3a9-6e84-4b42-a73e-d8f010ef292c} = 29.4, !- Program Line 2
  SET {84b39909-1ab4-4a2e-b8d0-beb329c1d89f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c0844c20-63cd-4fe7-b5e3-62b0ae08dc48}<23.9 && {c0844c20-63cd-4fe7-b5e3-62b0ae08dc48}>1.7, !- Program Line 4
  SET {2721f3a9-6e84-4b42-a73e-d8f010ef292c} = 29.4, !- Program Line 5
  SET {84b39909-1ab4-4a2e-b8d0-beb329c1d89f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c0844c20-63cd-4fe7-b5e3-62b0ae08dc48}<23.9 && {c0844c20-63cd-4fe7-b5e3-62b0ae08dc48}>1.7, !- Program Line 7
  SET {2721f3a9-6e84-4b42-a73e-d8f010ef292c} = 29.4, !- Program Line 8
  SET {84b39909-1ab4-4a2e-b8d0-beb329c1d89f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c0844c20-63cd-4fe7-b5e3-62b0ae08dc48}<23.9 && {c0844c20-63cd-4fe7-b5e3-62b0ae08dc48}>1.7, !- Program Line 10
  SET {2721f3a9-6e84-4b42-a73e-d8f010ef292c} = 29.4, !- Program Line 11
  SET {84b39909-1ab4-4a2e-b8d0-beb329c1d89f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2721f3a9-6e84-4b42-a73e-d8f010ef292c} = NULL, !- Program Line 14
  SET {84b39909-1ab4-4a2e-b8d0-beb329c1d89f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {adbb51e7-6de8-46d4-9e9a-27b6432560b5}, !- Handle
  SYS15ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5b8e98c8-8654-41f8-9398-d86249cfebdc}; !- Program Name 1

OS:Schedule:Ruleset,
  {51f57b5c-cde6-44af-87fb-a38191287676}, !- Handle
  3 Zone VAV Occ Sch,                     !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  {435e597c-194a-4b2d-9d53-59420759b4cf}, !- Default Day Schedule Name
  {47999443-a21c-4619-b8c4-45a6f3a2491f}, !- Summer Design Day Schedule Name
  {e76cfa65-6b41-4713-810d-013a8ada1916}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {435e597c-194a-4b2d-9d53-59420759b4cf}, !- Handle
  3 Zone VAV Occ Sch Default,             !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {be613cef-7042-4b03-b4af-ec29a33d1bb1}, !- Handle
  {51f57b5c-cde6-44af-87fb-a38191287676}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-11-27 15:16:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-11-27 15:16:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14e3fea4-928a-458d-832b-4c8d29c4e80f}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e76cfa65-6b41-4713-810d-013a8ada1916}, !- Handle
  3 Zone VAV Occ Sch Winter Design Day,   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bee5f0f-ee94-421f-bc1a-7bbb1a9fd0b9}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47999443-a21c-4619-b8c4-45a6f3a2491f}, !- Handle
  3 Zone VAV Occ Sch Summer Design Day,   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {29629771-0aba-49e9-9081-e2a06927e4f2}, !- Handle
  15 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {9867dc2c-0b68-495f-8b4b-bfdfd35590c7}, !- Availability Schedule
  {da0dc4ea-5b48-4347-a49e-dbf97e8174c3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2bcc6e24-1dd8-47df-9c8c-db04c10fb792}, !- Supply Side Inlet Node Name
  {a8b1c018-e137-455d-ae0b-9929f82ea30f}, !- Demand Side Outlet Node Name
  {90ce3f71-32e7-4fce-a54a-68fae5997f0a}, !- Demand Side Inlet Node A
  {8775787e-fa25-4fab-82a7-b5d10755915e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Demand Mixer Name
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ee262efe-d0f0-4b06-a123-2cec887fc2e1}, !- Handle
  15 Zone DOAS Supply Inlet Node,         !- Name
  {2bcc6e24-1dd8-47df-9c8c-db04c10fb792}, !- Inlet Port
  {a24d27d7-9036-49b7-b767-8ff529e7208b}; !- Outlet Port

OS:Node,
  {0fe3a9b0-b9ad-49cb-bf48-89ed2e6874a6}, !- Handle
  15 Zone DOAS Supply Outlet Node,        !- Name
  {6e3a862e-7f87-4da6-974b-ea2dd78d613a}, !- Inlet Port
  {8775787e-fa25-4fab-82a7-b5d10755915e}; !- Outlet Port

OS:Connection,
  {2bcc6e24-1dd8-47df-9c8c-db04c10fb792}, !- Handle
  {29629771-0aba-49e9-9081-e2a06927e4f2}, !- Source Object
  9,                                      !- Outlet Port
  {ee262efe-d0f0-4b06-a123-2cec887fc2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8775787e-fa25-4fab-82a7-b5d10755915e}, !- Handle
  {0fe3a9b0-b9ad-49cb-bf48-89ed2e6874a6}, !- Source Object
  3,                                      !- Outlet Port
  {29629771-0aba-49e9-9081-e2a06927e4f2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {270a6ecd-792f-42df-b674-cd0673a0e599}, !- Handle
  15 Zone DOAS Demand Inlet Node,         !- Name
  {90ce3f71-32e7-4fce-a54a-68fae5997f0a}, !- Inlet Port
  {8055dddc-f931-4361-980f-1ee69970ff50}; !- Outlet Port

OS:Node,
  {b142fb14-a09b-4d3f-bfd0-bf5ca4e3e579}, !- Handle
  15 Zone DOAS Demand Outlet Node,        !- Name
  {b4d009af-717a-4359-844b-0a2ec5a89c6d}, !- Inlet Port
  {a8b1c018-e137-455d-ae0b-9929f82ea30f}; !- Outlet Port

OS:Node,
  {713352a2-b8fb-4d87-b90c-10b0c934cdae}, !- Handle
  GroundFloor_Core_TZ Air Terminal Outlet Air Node, !- Name
  {e097c7ef-b325-46fa-a285-0d127d1b2b83}, !- Inlet Port
  {c53ae927-3f0f-467b-b54c-62acf1a393af}; !- Outlet Port

OS:Connection,
  {90ce3f71-32e7-4fce-a54a-68fae5997f0a}, !- Handle
  {29629771-0aba-49e9-9081-e2a06927e4f2}, !- Source Object
  11,                                     !- Outlet Port
  {270a6ecd-792f-42df-b674-cd0673a0e599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b1c018-e137-455d-ae0b-9929f82ea30f}, !- Handle
  {b142fb14-a09b-4d3f-bfd0-bf5ca4e3e579}, !- Source Object
  3,                                      !- Outlet Port
  {29629771-0aba-49e9-9081-e2a06927e4f2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8055dddc-f931-4361-980f-1ee69970ff50}, !- Inlet Node Name
  {0f5f64af-20e4-4c9b-b021-a8745744fa64}, !- Outlet Node Name 1
  {62eae470-4005-4da1-b2e5-445c2cfc6d95}, !- Outlet Node Name 2
  {c4676182-7906-449a-a157-7c90d90d8433}, !- Outlet Node Name 3
  {0ddc43ad-45e6-4032-9005-e92ba042e16b}, !- Outlet Node Name 4
  {0dc271eb-5a39-4025-aaf1-d9a84daa4f57}, !- Outlet Node Name 5
  {048db8c5-dc9b-4a88-908a-7c23e14dd505}, !- Outlet Node Name 6
  {c15baf15-2151-4c17-a90a-ba156176460d}, !- Outlet Node Name 7
  {c42a81c5-b144-49ee-adf3-225b6cfd96eb}, !- Outlet Node Name 8
  {975a050b-56bb-4fa1-9c35-61aef1ebe1f9}, !- Outlet Node Name 9
  {be4f9d4a-f47b-4ab4-a432-6bec7ae2cdeb}, !- Outlet Node Name 10
  {b5d97439-cd87-4ea8-b611-52331e617681}, !- Outlet Node Name 11
  {2bcd4b0b-da23-4253-99fd-7120d3148062}, !- Outlet Node Name 12
  {b08436dd-d838-42e4-aef8-515d48cdea94}, !- Outlet Node Name 13
  {a29c282f-f262-40f1-866f-aa4b1c615e3a}, !- Outlet Node Name 14
  {56342a67-3f8c-4420-afcd-b4dfb964ded0}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b4d009af-717a-4359-844b-0a2ec5a89c6d}, !- Outlet Node Name
  {db5e471c-96c0-4417-8c1d-e6aca20266f4}, !- Inlet Node Name 1
  {79c95e07-276d-4e0d-a611-63e8217e6b2d}, !- Inlet Node Name 2
  {ec25d271-f727-46bf-9983-dbd29c0282cd}, !- Inlet Node Name 3
  {7f7e5448-9abc-49a3-b932-45b7a9353cdb}, !- Inlet Node Name 4
  {0b52c423-d4ca-4f3d-8105-2f5b055b9712}, !- Inlet Node Name 5
  {da313884-38ce-4926-b0db-7258fbb42429}, !- Inlet Node Name 6
  {d2e888d6-0c5a-4e42-8d96-1b9e6aa4a5e2}, !- Inlet Node Name 7
  {388a88d0-a201-4af2-bd98-ceeba9ce7dbb}, !- Inlet Node Name 8
  {a43ed0a1-7e0f-41b9-bd24-7ba4caeeb9a4}, !- Inlet Node Name 9
  {b6de6805-5e9d-4894-8b31-5ff503fb9fb1}, !- Inlet Node Name 10
  {4e70df01-e2c2-4dc6-90ad-1c956b7eb243}, !- Inlet Node Name 11
  {6453e4f3-5527-4b9b-aa3e-84ee42d3f8cf}, !- Inlet Node Name 12
  {bc9952e4-78a0-40f4-b701-78597fa98545}, !- Inlet Node Name 13
  {7edc573c-6fdb-45d5-8517-266ba6ad9724}, !- Inlet Node Name 14
  {673e32c7-9716-4691-a3ac-9fa5d5524133}; !- Inlet Node Name 15

OS:Connection,
  {8055dddc-f931-4361-980f-1ee69970ff50}, !- Handle
  {270a6ecd-792f-42df-b674-cd0673a0e599}, !- Source Object
  3,                                      !- Outlet Port
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4d009af-717a-4359-844b-0a2ec5a89c6d}, !- Handle
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Source Object
  2,                                      !- Outlet Port
  {b142fb14-a09b-4d3f-bfd0-bf5ca4e3e579}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {20978b3c-2904-493d-b140-d4f1e91fdc01}, !- Handle
  {29629771-0aba-49e9-9081-e2a06927e4f2}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5,                                   !- Central Cooling Design Supply Air Temperature {C}
  21,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {da0dc4ea-5b48-4347-a49e-dbf97e8174c3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d9097238-d9e2-485d-a7f7-b27a7be6bc79}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f39917b5-3fa5-4ee5-99f1-fa5e5046d152}, !- Handle
  DOAS Supply Fan,                        !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  622,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {03acf5cf-7ba7-4bf5-ac42-41552767a1c9}, !- Air Inlet Node Name
  {6e3a862e-7f87-4da6-974b-ea2dd78d613a}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {6e3a862e-7f87-4da6-974b-ea2dd78d613a}, !- Handle
  {f39917b5-3fa5-4ee5-99f1-fa5e5046d152}, !- Source Object
  9,                                      !- Outlet Port
  {0fe3a9b0-b9ad-49cb-bf48-89ed2e6874a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {847ca9d9-c176-468b-9757-90809a23c493}, !- Handle
  15 Zone DOAS Backup Htg Coil,           !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4628670f-90f4-42e2-b6b4-b56b18f44d0e}, !- Air Inlet Node Name
  {6f0694b0-6853-4d15-b705-97641ead072a}; !- Air Outlet Node Name

OS:Node,
  {fe712497-4be1-49de-a60b-24d423c1728e}, !- Handle
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {6f0694b0-6853-4d15-b705-97641ead072a}, !- Inlet Port
  {03acf5cf-7ba7-4bf5-ac42-41552767a1c9}; !- Outlet Port

OS:Connection,
  {6f0694b0-6853-4d15-b705-97641ead072a}, !- Handle
  {847ca9d9-c176-468b-9757-90809a23c493}, !- Source Object
  6,                                      !- Outlet Port
  {fe712497-4be1-49de-a60b-24d423c1728e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03acf5cf-7ba7-4bf5-ac42-41552767a1c9}, !- Handle
  {fe712497-4be1-49de-a60b-24d423c1728e}, !- Source Object
  3,                                      !- Outlet Port
  {f39917b5-3fa5-4ee5-99f1-fa5e5046d152}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {5a12fbb7-fcd4-4365-b570-92321a71b1e5}, !- Handle
  15 Zone DOAS Htg Coil 449 Clg kBtu/hr 3.2COPH, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.6,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dac3f425-496d-4edd-958a-01e98f7c3653}, !- Air Inlet Node Name
  {5efea216-a0c9-49fb-8966-32065e3c3c64}, !- Air Outlet Node Name
  {1ae02976-68e8-458c-af60-087e15025e2e}, !- Total Heating Capacity Function of Temperature Curve Name
  {71659226-ea09-4b8f-a985-3e045200f44d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6d7afc2f-b59b-4d0a-bd97-24b3459bc061}, !- Energy Input Ratio Function of Temperature Curve Name
  {c462a1b8-ef03-4e39-9da2-e39219b800e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e29aee2-ee02-4bfb-9745-f477f2954b01}, !- Part Load Fraction Correlation Curve Name
  {0ce73f5f-9361-431d-a162-67570fe5ce22}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {ae20ef45-872a-4577-b16d-f11ecff91bea}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a5838ace-b19e-43d5-bb57-0086299af58a}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d2582dee-675e-41b9-8b99-c39754bed9f4}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ae095d82-9fb8-4ec7-87c0-993ccac225d4}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {18be61ef-c804-4ac8-ae81-6d2258301db7}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {c87007f1-3517-4db2-bc3a-03f10b6243ec}, !- Handle
  15 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {5efea216-a0c9-49fb-8966-32065e3c3c64}, !- Inlet Port
  {4628670f-90f4-42e2-b6b4-b56b18f44d0e}; !- Outlet Port

OS:Connection,
  {5efea216-a0c9-49fb-8966-32065e3c3c64}, !- Handle
  {5a12fbb7-fcd4-4365-b570-92321a71b1e5}, !- Source Object
  8,                                      !- Outlet Port
  {c87007f1-3517-4db2-bc3a-03f10b6243ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4628670f-90f4-42e2-b6b4-b56b18f44d0e}, !- Handle
  {c87007f1-3517-4db2-bc3a-03f10b6243ec}, !- Source Object
  3,                                      !- Outlet Port
  {847ca9d9-c176-468b-9757-90809a23c493}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {f81fe680-0970-4aa9-ac01-0aead82a994d}, !- Handle
  15 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d91a0a78-610f-4257-9984-0e58d9050110}, !- Handle
  15 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d70da68e-8036-4b56-8557-53742c483a62}, !- Handle
  15 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {783f0573-7559-45e8-b737-584e86bf718b}, !- Handle
  15 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {861dfb3d-33d6-4ebc-bb2c-6a478f84baa3}, !- Handle
  15 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ce73f5f-9361-431d-a162-67570fe5ce22}, !- Handle
  15 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {bbd3771b-06dd-4299-b1c8-e297cbba2ad8}, !- Handle
  15 Zone DOAS 2spd DX Clg Coil,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {3fbd732b-b282-4b9b-9a56-b88d7567a4df}, !- Air Inlet Node Name
  {e2faa244-1a13-4faa-b7b8-c697bae45b7f}, !- Air Outlet Node Name
  {a584cab7-cbb8-4087-8701-d294820f6f6b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0ee461ca-545d-4add-849d-948840fcbec9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e77912f4-1c41-46b9-8b1e-f02553cc4a21}, !- Energy Input Ratio Function of Temperature Curve Name
  {307b2249-34e9-44d3-a385-11b67d86005d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8b0cdd0d-4d6f-41d2-9f0b-680503288ad7}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  {be7764c4-57b2-4f6d-8edf-594a9be7b043}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {6fd37e5a-49f9-48dd-87db-1a613e959508}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a584cab7-cbb8-4087-8701-d294820f6f6b}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ee461ca-545d-4add-849d-948840fcbec9}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {e77912f4-1c41-46b9-8b1e-f02553cc4a21}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {307b2249-34e9-44d3-a385-11b67d86005d}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {8b0cdd0d-4d6f-41d2-9f0b-680503288ad7}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be7764c4-57b2-4f6d-8edf-594a9be7b043}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {6fd37e5a-49f9-48dd-87db-1a613e959508}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {b0dc9489-8645-499a-847c-77098e6dd277}, !- Handle
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {e2faa244-1a13-4faa-b7b8-c697bae45b7f}, !- Inlet Port
  {dac3f425-496d-4edd-958a-01e98f7c3653}; !- Outlet Port

OS:Connection,
  {e2faa244-1a13-4faa-b7b8-c697bae45b7f}, !- Handle
  {bbd3771b-06dd-4299-b1c8-e297cbba2ad8}, !- Source Object
  9,                                      !- Outlet Port
  {b0dc9489-8645-499a-847c-77098e6dd277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dac3f425-496d-4edd-958a-01e98f7c3653}, !- Handle
  {b0dc9489-8645-499a-847c-77098e6dd277}, !- Source Object
  3,                                      !- Outlet Port
  {5a12fbb7-fcd4-4365-b570-92321a71b1e5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {47e22638-a310-4d13-ba18-805f41ef29ec}, !- Handle
  15 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {55fbd378-3112-46af-859f-a1778a2dcfe7}, !- Minimum Outdoor Air Schedule Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1eaa79a0-03d6-49db-9efd-fa950479b389}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1eaa79a0-03d6-49db-9efd-fa950479b389}, !- Handle
  15 Zone DOAS Mechanical Ventilation Controller, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d9e0dad7-007e-4408-bf1a-db4ca81aae21}, !- Handle
  15 Zone DOAS OA System,                 !- Name
  {47e22638-a310-4d13-ba18-805f41ef29ec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ec7cda7b-e52d-4337-8bf8-5e301c374c60}, !- Mixed Air Node Name
  {bbefabc5-e85b-40ee-be81-3e27163a6559}, !- Outdoor Air Stream Node Name
  {5eceebf5-9275-41c2-a75c-26dc314c8660}, !- Relief Air Stream Node Name
  {cdf09c8e-7c17-45b8-b367-2dfeb20e79bd}; !- Return Air Stream Node Name

OS:Node,
  {02dd40ca-7f80-4737-9d57-0ac0e4d74a30}, !- Handle
  15 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {bbefabc5-e85b-40ee-be81-3e27163a6559}; !- Outlet Port

OS:Connection,
  {bbefabc5-e85b-40ee-be81-3e27163a6559}, !- Handle
  {02dd40ca-7f80-4737-9d57-0ac0e4d74a30}, !- Source Object
  3,                                      !- Outlet Port
  {d9e0dad7-007e-4408-bf1a-db4ca81aae21}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e0edd49-99b0-4e57-81f6-09c0729e7c0f}, !- Handle
  15 Zone DOAS Relief Air Node,           !- Name
  {5eceebf5-9275-41c2-a75c-26dc314c8660}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5eceebf5-9275-41c2-a75c-26dc314c8660}, !- Handle
  {d9e0dad7-007e-4408-bf1a-db4ca81aae21}, !- Source Object
  7,                                      !- Outlet Port
  {4e0edd49-99b0-4e57-81f6-09c0729e7c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {892c882a-5f4e-457c-8ab4-08668ad968ab}, !- Handle
  15 Zone DOAS Mixed Air Node,            !- Name
  {ec7cda7b-e52d-4337-8bf8-5e301c374c60}, !- Inlet Port
  {3fbd732b-b282-4b9b-9a56-b88d7567a4df}; !- Outlet Port

OS:Connection,
  {ec7cda7b-e52d-4337-8bf8-5e301c374c60}, !- Handle
  {d9e0dad7-007e-4408-bf1a-db4ca81aae21}, !- Source Object
  5,                                      !- Outlet Port
  {892c882a-5f4e-457c-8ab4-08668ad968ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fbd732b-b282-4b9b-9a56-b88d7567a4df}, !- Handle
  {892c882a-5f4e-457c-8ab4-08668ad968ab}, !- Source Object
  3,                                      !- Outlet Port
  {bbd3771b-06dd-4299-b1c8-e297cbba2ad8}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8ea88b5a-65b1-4664-910e-c0ba23bf4ffa}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {a24d27d7-9036-49b7-b767-8ff529e7208b}, !- Air Inlet Node Name
  {13588f0e-dbdf-4fe0-a821-d3a980b0b17f}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {f7ab426e-5bf2-4744-b3e7-959000203576}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {13588f0e-dbdf-4fe0-a821-d3a980b0b17f}, !- Inlet Port
  {cdf09c8e-7c17-45b8-b367-2dfeb20e79bd}; !- Outlet Port

OS:Connection,
  {a24d27d7-9036-49b7-b767-8ff529e7208b}, !- Handle
  {ee262efe-d0f0-4b06-a123-2cec887fc2e1}, !- Source Object
  3,                                      !- Outlet Port
  {8ea88b5a-65b1-4664-910e-c0ba23bf4ffa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {13588f0e-dbdf-4fe0-a821-d3a980b0b17f}, !- Handle
  {8ea88b5a-65b1-4664-910e-c0ba23bf4ffa}, !- Source Object
  9,                                      !- Outlet Port
  {f7ab426e-5bf2-4744-b3e7-959000203576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf09c8e-7c17-45b8-b367-2dfeb20e79bd}, !- Handle
  {f7ab426e-5bf2-4744-b3e7-959000203576}, !- Source Object
  3,                                      !- Outlet Port
  {d9e0dad7-007e-4408-bf1a-db4ca81aae21}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {094e8690-5cef-4b23-bfd2-1d299e06f6c4}, !- Handle
  15 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21,                                     !- Setpoint at Outdoor Low Temperature {C}
  13,                                     !- Outdoor Low Temperature {C}
  15.5,                                   !- Setpoint at Outdoor High Temperature {C}
  21,                                     !- Outdoor High Temperature {C}
  {0fe3a9b0-b9ad-49cb-bf48-89ed2e6874a6}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {d9097238-d9e2-485d-a7f7-b27a7be6bc79}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7cbb6c57-68bc-435f-ae9e-d42a67a09d08}, !- Control Zone or Zone List Name
  {240df58d-f677-4b94-93e3-9cf1619b4f92}, !- Cooling Control Zone or Zone List Name
  {8a67374b-f32e-4d53-bf42-468abf479d0d}, !- Heating Control Zone or Zone List Name
  {da7f05e2-c5f5-4c26-bb73-3f2da3d27dc9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7cbb6c57-68bc-435f-ae9e-d42a67a09d08}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {240df58d-f677-4b94-93e3-9cf1619b4f92}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8a67374b-f32e-4d53-bf42-468abf479d0d}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {da7f05e2-c5f5-4c26-bb73-3f2da3d27dc9}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0389e6a-8607-4367-a276-e0debdce81a6}, !- Handle
  GroundFloor_Core_TZ Air Terminal,       !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {00f61540-7418-4d83-b46a-086974fc94bd}, !- Air Inlet Node Name
  {e097c7ef-b325-46fa-a285-0d127d1b2b83}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8cb10f1f-cc79-4696-8fba-cf9bdee6e8b6}, !- Handle
  GroundFloor_Core_TZ Return Air Node,    !- Name
  {e713f8d7-2e14-474d-a918-7902c7450eee}, !- Inlet Port
  {db5e471c-96c0-4417-8c1d-e6aca20266f4}; !- Outlet Port

OS:Connection,
  {c53ae927-3f0f-467b-b54c-62acf1a393af}, !- Handle
  {713352a2-b8fb-4d87-b90c-10b0c934cdae}, !- Source Object
  3,                                      !- Outlet Port
  {5e987773-fa12-4c37-aebc-a79aa7a362a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e713f8d7-2e14-474d-a918-7902c7450eee}, !- Handle
  {d3f586bd-44d1-416d-b580-811ef28ba2a6}, !- Source Object
  2,                                      !- Outlet Port
  {8cb10f1f-cc79-4696-8fba-cf9bdee6e8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db5e471c-96c0-4417-8c1d-e6aca20266f4}, !- Handle
  {8cb10f1f-cc79-4696-8fba-cf9bdee6e8b6}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0b77e83-4105-46b0-8437-f7ba6c5211bd}, !- Handle
  GroundFloor_Core_TZ Air Terminal Inlet Air Node, !- Name
  {0f5f64af-20e4-4c9b-b021-a8745744fa64}, !- Inlet Port
  {00f61540-7418-4d83-b46a-086974fc94bd}; !- Outlet Port

OS:Connection,
  {0f5f64af-20e4-4c9b-b021-a8745744fa64}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  3,                                      !- Outlet Port
  {a0b77e83-4105-46b0-8437-f7ba6c5211bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f61540-7418-4d83-b46a-086974fc94bd}, !- Handle
  {a0b77e83-4105-46b0-8437-f7ba6c5211bd}, !- Source Object
  3,                                      !- Outlet Port
  {b0389e6a-8607-4367-a276-e0debdce81a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e097c7ef-b325-46fa-a285-0d127d1b2b83}, !- Handle
  {b0389e6a-8607-4367-a276-e0debdce81a6}, !- Source Object
  4,                                      !- Outlet Port
  {713352a2-b8fb-4d87-b90c-10b0c934cdae}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8a784ed1-cef2-4752-bc6c-6c6deb2aa26d}, !- Handle
  Schedule Constant 37,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5e7c89e6-45d5-44be-986e-63699352cc08}, !- Handle
  Schedule Constant 38,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e043c8f-b306-4825-90f9-bd32a36388fa}, !- Handle
  top_Core_TZ Air Terminal,               !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {1167a78f-de2a-41bb-941e-9c195771c265}, !- Air Inlet Node Name
  {10de48ec-e78b-4b19-8981-75fdd541e857}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8fea4f0f-14f2-45f2-b1fc-06fcf561b434}, !- Handle
  top_Core_TZ Air Terminal Outlet Air Node, !- Name
  {10de48ec-e78b-4b19-8981-75fdd541e857}, !- Inlet Port
  {2837c774-381c-4452-885f-5fb5fa4e0587}; !- Outlet Port

OS:Node,
  {38ea66d7-36b9-43c1-b12a-53ddb614a566}, !- Handle
  top_Core_TZ Return Air Node,            !- Name
  {04d38b32-d804-424b-a5fd-1972fdac58ac}, !- Inlet Port
  {79c95e07-276d-4e0d-a611-63e8217e6b2d}; !- Outlet Port

OS:Connection,
  {2837c774-381c-4452-885f-5fb5fa4e0587}, !- Handle
  {8fea4f0f-14f2-45f2-b1fc-06fcf561b434}, !- Source Object
  3,                                      !- Outlet Port
  {c9d596c9-76e2-402b-8b7c-d6a79cfe8842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d38b32-d804-424b-a5fd-1972fdac58ac}, !- Handle
  {795cdf7d-60a8-4658-acaf-7efeebc9bfef}, !- Source Object
  2,                                      !- Outlet Port
  {38ea66d7-36b9-43c1-b12a-53ddb614a566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c95e07-276d-4e0d-a611-63e8217e6b2d}, !- Handle
  {38ea66d7-36b9-43c1-b12a-53ddb614a566}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2dee302e-d43b-42b0-8d19-83f480a4d2dc}, !- Handle
  top_Core_TZ Air Terminal Inlet Air Node, !- Name
  {62eae470-4005-4da1-b2e5-445c2cfc6d95}, !- Inlet Port
  {1167a78f-de2a-41bb-941e-9c195771c265}; !- Outlet Port

OS:Connection,
  {62eae470-4005-4da1-b2e5-445c2cfc6d95}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  4,                                      !- Outlet Port
  {2dee302e-d43b-42b0-8d19-83f480a4d2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1167a78f-de2a-41bb-941e-9c195771c265}, !- Handle
  {2dee302e-d43b-42b0-8d19-83f480a4d2dc}, !- Source Object
  3,                                      !- Outlet Port
  {3e043c8f-b306-4825-90f9-bd32a36388fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10de48ec-e78b-4b19-8981-75fdd541e857}, !- Handle
  {3e043c8f-b306-4825-90f9-bd32a36388fa}, !- Source Object
  4,                                      !- Outlet Port
  {8fea4f0f-14f2-45f2-b1fc-06fcf561b434}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4f683572-9034-47d3-8454-3a0d51be2250}, !- Handle
  Schedule Constant 39,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fd09540c-3a20-4e10-b32e-324385a20a93}, !- Handle
  Schedule Constant 40,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {782dd76b-67e9-4e4b-92ea-79e8c7efe7d2}, !- Handle
  mid_Core_TZ Air Terminal,               !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {7c8a4769-a717-40ad-9631-bd0f40ae0286}, !- Air Inlet Node Name
  {0a50dc11-1347-46bb-8f5d-685ebb43623c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62256aa7-8760-4280-ae5b-9bfa68f98e11}, !- Handle
  mid_Core_TZ Air Terminal Outlet Air Node, !- Name
  {0a50dc11-1347-46bb-8f5d-685ebb43623c}, !- Inlet Port
  {67ede341-ea84-43b6-8a52-40986ad9349a}; !- Outlet Port

OS:Node,
  {5c7c4318-56b7-4246-98fa-f7116ce454d2}, !- Handle
  mid_Core_TZ Return Air Node,            !- Name
  {00328a08-6a04-4d04-b2bb-aa22b0cc73cc}, !- Inlet Port
  {ec25d271-f727-46bf-9983-dbd29c0282cd}; !- Outlet Port

OS:Connection,
  {67ede341-ea84-43b6-8a52-40986ad9349a}, !- Handle
  {62256aa7-8760-4280-ae5b-9bfa68f98e11}, !- Source Object
  3,                                      !- Outlet Port
  {125fcf8c-29fe-4660-9565-15ced2b36688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00328a08-6a04-4d04-b2bb-aa22b0cc73cc}, !- Handle
  {e8c1f3fc-688f-4b9a-a771-2869aa072b88}, !- Source Object
  2,                                      !- Outlet Port
  {5c7c4318-56b7-4246-98fa-f7116ce454d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec25d271-f727-46bf-9983-dbd29c0282cd}, !- Handle
  {5c7c4318-56b7-4246-98fa-f7116ce454d2}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1d9206f7-9a5f-40d4-b44e-caf6283dfd0a}, !- Handle
  mid_Core_TZ Air Terminal Inlet Air Node, !- Name
  {c4676182-7906-449a-a157-7c90d90d8433}, !- Inlet Port
  {7c8a4769-a717-40ad-9631-bd0f40ae0286}; !- Outlet Port

OS:Connection,
  {c4676182-7906-449a-a157-7c90d90d8433}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  5,                                      !- Outlet Port
  {1d9206f7-9a5f-40d4-b44e-caf6283dfd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c8a4769-a717-40ad-9631-bd0f40ae0286}, !- Handle
  {1d9206f7-9a5f-40d4-b44e-caf6283dfd0a}, !- Source Object
  3,                                      !- Outlet Port
  {782dd76b-67e9-4e4b-92ea-79e8c7efe7d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a50dc11-1347-46bb-8f5d-685ebb43623c}, !- Handle
  {782dd76b-67e9-4e4b-92ea-79e8c7efe7d2}, !- Source Object
  4,                                      !- Outlet Port
  {62256aa7-8760-4280-ae5b-9bfa68f98e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c3b93568-63f8-44c6-9cee-9c879ff7e5bc}, !- Handle
  Schedule Constant 41,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b07ea237-818d-446a-85cf-7cecf08d88c4}, !- Handle
  Schedule Constant 42,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {62b898af-0f3b-4fd8-81dc-a4ef94482c22}, !- Handle
  GroundFloor_Hall_S_TZ Air Terminal,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {6e89ce85-0fc2-47b9-958b-4095a0d9f8e5}, !- Air Inlet Node Name
  {d6f4f0ee-3589-44c3-93c5-04c23f39eb18}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d0575c3-efea-4ba4-8bc1-33bbe88e5007}, !- Handle
  GroundFloor_Hall_S_TZ Air Terminal Outlet Air Node, !- Name
  {d6f4f0ee-3589-44c3-93c5-04c23f39eb18}, !- Inlet Port
  {452b362f-2150-4375-a575-029eaaaed989}; !- Outlet Port

OS:Node,
  {4bdbd014-242e-4c08-9086-8be2323a8ef7}, !- Handle
  GroundFloor_Hall_S_TZ Return Air Node,  !- Name
  {101ffa90-2439-4e4c-b6c7-e8d56e9efab6}, !- Inlet Port
  {7f7e5448-9abc-49a3-b932-45b7a9353cdb}; !- Outlet Port

OS:Connection,
  {452b362f-2150-4375-a575-029eaaaed989}, !- Handle
  {6d0575c3-efea-4ba4-8bc1-33bbe88e5007}, !- Source Object
  3,                                      !- Outlet Port
  {552f0d27-60f2-4f6d-9570-986dfedd839e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101ffa90-2439-4e4c-b6c7-e8d56e9efab6}, !- Handle
  {1b555ae8-804e-4180-a4a0-befed3558285}, !- Source Object
  2,                                      !- Outlet Port
  {4bdbd014-242e-4c08-9086-8be2323a8ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7e5448-9abc-49a3-b932-45b7a9353cdb}, !- Handle
  {4bdbd014-242e-4c08-9086-8be2323a8ef7}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {143d05eb-e54d-49a3-8fba-288f9007ea2d}, !- Handle
  GroundFloor_Hall_S_TZ Air Terminal Inlet Air Node, !- Name
  {0ddc43ad-45e6-4032-9005-e92ba042e16b}, !- Inlet Port
  {6e89ce85-0fc2-47b9-958b-4095a0d9f8e5}; !- Outlet Port

OS:Connection,
  {0ddc43ad-45e6-4032-9005-e92ba042e16b}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  6,                                      !- Outlet Port
  {143d05eb-e54d-49a3-8fba-288f9007ea2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e89ce85-0fc2-47b9-958b-4095a0d9f8e5}, !- Handle
  {143d05eb-e54d-49a3-8fba-288f9007ea2d}, !- Source Object
  3,                                      !- Outlet Port
  {62b898af-0f3b-4fd8-81dc-a4ef94482c22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6f4f0ee-3589-44c3-93c5-04c23f39eb18}, !- Handle
  {62b898af-0f3b-4fd8-81dc-a4ef94482c22}, !- Source Object
  4,                                      !- Outlet Port
  {6d0575c3-efea-4ba4-8bc1-33bbe88e5007}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9f578ed9-2d46-4242-b174-2de436f3bb15}, !- Handle
  Schedule Constant 43,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {853b4a88-0a19-48a9-98f2-fe8ea5309576}, !- Handle
  Schedule Constant 44,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8c8d79a4-a38f-425d-a8c4-df74a3ed082c}, !- Handle
  GroundFloor_Offices_N_TZ Air Terminal,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {a2076330-929a-4288-89d1-e679d4b5cb2e}, !- Air Inlet Node Name
  {0b119109-321f-4bdc-bc90-6d4bf1a9df3d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d2207647-73c0-49f7-8c49-2df5a00cbf4c}, !- Handle
  GroundFloor_Offices_N_TZ Air Terminal Outlet Air Node, !- Name
  {0b119109-321f-4bdc-bc90-6d4bf1a9df3d}, !- Inlet Port
  {bc7cf55a-4ed5-4b81-9d7e-08be237a0b4f}; !- Outlet Port

OS:Node,
  {5e2523f6-e0f0-4d71-962d-64f154214028}, !- Handle
  GroundFloor_Offices_N_TZ Return Air Node, !- Name
  {7de1c152-f967-42d0-8537-149b988c4f5d}, !- Inlet Port
  {0b52c423-d4ca-4f3d-8105-2f5b055b9712}; !- Outlet Port

OS:Connection,
  {bc7cf55a-4ed5-4b81-9d7e-08be237a0b4f}, !- Handle
  {d2207647-73c0-49f7-8c49-2df5a00cbf4c}, !- Source Object
  3,                                      !- Outlet Port
  {11f7b250-7c54-45f4-a88b-b51843f73a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de1c152-f967-42d0-8537-149b988c4f5d}, !- Handle
  {55212fce-b2b6-4d96-b47f-6cef4165a7d4}, !- Source Object
  2,                                      !- Outlet Port
  {5e2523f6-e0f0-4d71-962d-64f154214028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b52c423-d4ca-4f3d-8105-2f5b055b9712}, !- Handle
  {5e2523f6-e0f0-4d71-962d-64f154214028}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0bc83290-f795-46b5-bbe4-f2d4b7c9e770}, !- Handle
  GroundFloor_Offices_N_TZ Air Terminal Inlet Air Node, !- Name
  {0dc271eb-5a39-4025-aaf1-d9a84daa4f57}, !- Inlet Port
  {a2076330-929a-4288-89d1-e679d4b5cb2e}; !- Outlet Port

OS:Connection,
  {0dc271eb-5a39-4025-aaf1-d9a84daa4f57}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  7,                                      !- Outlet Port
  {0bc83290-f795-46b5-bbe4-f2d4b7c9e770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2076330-929a-4288-89d1-e679d4b5cb2e}, !- Handle
  {0bc83290-f795-46b5-bbe4-f2d4b7c9e770}, !- Source Object
  3,                                      !- Outlet Port
  {8c8d79a4-a38f-425d-a8c4-df74a3ed082c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b119109-321f-4bdc-bc90-6d4bf1a9df3d}, !- Handle
  {8c8d79a4-a38f-425d-a8c4-df74a3ed082c}, !- Source Object
  4,                                      !- Outlet Port
  {d2207647-73c0-49f7-8c49-2df5a00cbf4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {55b65b10-29ae-424a-850a-db8809b632e7}, !- Handle
  Schedule Constant 45,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1af4bf00-0988-49a0-bad1-f000d01cd80c}, !- Handle
  Schedule Constant 46,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fa1fd557-55be-43bf-8863-ff6311f3636f}, !- Handle
  mid_Offices_N_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {3d8b23bc-af01-47c6-a0d0-2306f0fbb274}, !- Air Inlet Node Name
  {62c1a658-2fb2-45dd-9b10-659a966e42cd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {193c7892-3c71-4de4-bdea-8a9d06857520}, !- Handle
  mid_Offices_N_TZ Air Terminal Outlet Air Node, !- Name
  {62c1a658-2fb2-45dd-9b10-659a966e42cd}, !- Inlet Port
  {e698bb3d-a143-4eb4-8f0a-e76cc077e4a6}; !- Outlet Port

OS:Node,
  {19f1a98c-ee4e-432e-8855-107ed6623021}, !- Handle
  mid_Offices_N_TZ Return Air Node,       !- Name
  {f6a33af7-3293-4347-8290-8967176cecb0}, !- Inlet Port
  {da313884-38ce-4926-b0db-7258fbb42429}; !- Outlet Port

OS:Connection,
  {e698bb3d-a143-4eb4-8f0a-e76cc077e4a6}, !- Handle
  {193c7892-3c71-4de4-bdea-8a9d06857520}, !- Source Object
  3,                                      !- Outlet Port
  {fdcf95c9-1f51-46ec-a5a8-6d0e5577f05e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a33af7-3293-4347-8290-8967176cecb0}, !- Handle
  {556919e6-55a3-490a-b367-a6ed0a362abe}, !- Source Object
  2,                                      !- Outlet Port
  {19f1a98c-ee4e-432e-8855-107ed6623021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da313884-38ce-4926-b0db-7258fbb42429}, !- Handle
  {19f1a98c-ee4e-432e-8855-107ed6623021}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f65b88bb-dc3d-4f33-93ef-17a76c334829}, !- Handle
  mid_Offices_N_TZ Air Terminal Inlet Air Node, !- Name
  {048db8c5-dc9b-4a88-908a-7c23e14dd505}, !- Inlet Port
  {3d8b23bc-af01-47c6-a0d0-2306f0fbb274}; !- Outlet Port

OS:Connection,
  {048db8c5-dc9b-4a88-908a-7c23e14dd505}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  8,                                      !- Outlet Port
  {f65b88bb-dc3d-4f33-93ef-17a76c334829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d8b23bc-af01-47c6-a0d0-2306f0fbb274}, !- Handle
  {f65b88bb-dc3d-4f33-93ef-17a76c334829}, !- Source Object
  3,                                      !- Outlet Port
  {fa1fd557-55be-43bf-8863-ff6311f3636f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62c1a658-2fb2-45dd-9b10-659a966e42cd}, !- Handle
  {fa1fd557-55be-43bf-8863-ff6311f3636f}, !- Source Object
  4,                                      !- Outlet Port
  {193c7892-3c71-4de4-bdea-8a9d06857520}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9a2e1859-2625-43a7-aa92-794a0114a002}, !- Handle
  Schedule Constant 47,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8d0d0d68-88e5-46de-9ba2-2e32bcb64060}, !- Handle
  Schedule Constant 48,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ff50a838-6024-4e02-bd43-4f395c85d124}, !- Handle
  mid_Offices_S_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {228548eb-65ae-408f-9225-d5287b997431}, !- Air Inlet Node Name
  {755f70fa-fa2e-4436-ae8b-a9a6cea27587}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26915078-8539-46c6-b857-d26c7fcb1771}, !- Handle
  mid_Offices_S_TZ Air Terminal Outlet Air Node, !- Name
  {755f70fa-fa2e-4436-ae8b-a9a6cea27587}, !- Inlet Port
  {bf89b812-a3ac-4fb5-968a-5056a11b294c}; !- Outlet Port

OS:Node,
  {ad18d9ac-8be4-4ced-8b71-053c3fb6086d}, !- Handle
  mid_Offices_S_TZ Return Air Node,       !- Name
  {a06afd5c-f751-4c8c-8cbb-23a553003003}, !- Inlet Port
  {d2e888d6-0c5a-4e42-8d96-1b9e6aa4a5e2}; !- Outlet Port

OS:Connection,
  {bf89b812-a3ac-4fb5-968a-5056a11b294c}, !- Handle
  {26915078-8539-46c6-b857-d26c7fcb1771}, !- Source Object
  3,                                      !- Outlet Port
  {0c1d5e42-e49a-4074-9341-b58e89f17e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06afd5c-f751-4c8c-8cbb-23a553003003}, !- Handle
  {1cc23009-f5fc-4fb0-bedb-a3d2d89387b5}, !- Source Object
  2,                                      !- Outlet Port
  {ad18d9ac-8be4-4ced-8b71-053c3fb6086d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e888d6-0c5a-4e42-8d96-1b9e6aa4a5e2}, !- Handle
  {ad18d9ac-8be4-4ced-8b71-053c3fb6086d}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c63f445c-6e92-47e6-a033-bc598f48868f}, !- Handle
  mid_Offices_S_TZ Air Terminal Inlet Air Node, !- Name
  {c15baf15-2151-4c17-a90a-ba156176460d}, !- Inlet Port
  {228548eb-65ae-408f-9225-d5287b997431}; !- Outlet Port

OS:Connection,
  {c15baf15-2151-4c17-a90a-ba156176460d}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  9,                                      !- Outlet Port
  {c63f445c-6e92-47e6-a033-bc598f48868f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228548eb-65ae-408f-9225-d5287b997431}, !- Handle
  {c63f445c-6e92-47e6-a033-bc598f48868f}, !- Source Object
  3,                                      !- Outlet Port
  {ff50a838-6024-4e02-bd43-4f395c85d124}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {755f70fa-fa2e-4436-ae8b-a9a6cea27587}, !- Handle
  {ff50a838-6024-4e02-bd43-4f395c85d124}, !- Source Object
  4,                                      !- Outlet Port
  {26915078-8539-46c6-b857-d26c7fcb1771}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {971b4f8a-1fcb-4683-bf90-284f3c6662d8}, !- Handle
  Schedule Constant 49,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {de5df26a-81fd-43ce-8a0b-eb40ea358a73}, !- Handle
  Schedule Constant 50,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {488de7a4-94c0-4048-a045-02f64cb03856}, !- Handle
  mid_Offices_W_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {1ff67ecc-61db-4d4d-984d-d0d2ba33ffe8}, !- Air Inlet Node Name
  {880be402-4a57-4ea2-be53-3eb2a6788c14}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {411972c8-a9b8-4f10-8ba9-0d6e76aa936d}, !- Handle
  mid_Offices_W_TZ Air Terminal Outlet Air Node, !- Name
  {880be402-4a57-4ea2-be53-3eb2a6788c14}, !- Inlet Port
  {e1c8de2b-f8b6-4841-ab4e-af176b3a57bb}; !- Outlet Port

OS:Node,
  {a111aa75-8158-4a84-bb4b-3bccd7017b22}, !- Handle
  mid_Offices_W_TZ Return Air Node,       !- Name
  {ef128df2-adb2-438c-82c5-60125a9fd187}, !- Inlet Port
  {388a88d0-a201-4af2-bd98-ceeba9ce7dbb}; !- Outlet Port

OS:Connection,
  {e1c8de2b-f8b6-4841-ab4e-af176b3a57bb}, !- Handle
  {411972c8-a9b8-4f10-8ba9-0d6e76aa936d}, !- Source Object
  3,                                      !- Outlet Port
  {462731c1-1ea0-41f8-8b1c-9ba46e58a4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef128df2-adb2-438c-82c5-60125a9fd187}, !- Handle
  {f4837712-2687-4b73-851f-dfd63eef107e}, !- Source Object
  2,                                      !- Outlet Port
  {a111aa75-8158-4a84-bb4b-3bccd7017b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388a88d0-a201-4af2-bd98-ceeba9ce7dbb}, !- Handle
  {a111aa75-8158-4a84-bb4b-3bccd7017b22}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c7763797-2100-467b-a98c-c4eeb85e2e2e}, !- Handle
  mid_Offices_W_TZ Air Terminal Inlet Air Node, !- Name
  {c42a81c5-b144-49ee-adf3-225b6cfd96eb}, !- Inlet Port
  {1ff67ecc-61db-4d4d-984d-d0d2ba33ffe8}; !- Outlet Port

OS:Connection,
  {c42a81c5-b144-49ee-adf3-225b6cfd96eb}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  10,                                     !- Outlet Port
  {c7763797-2100-467b-a98c-c4eeb85e2e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ff67ecc-61db-4d4d-984d-d0d2ba33ffe8}, !- Handle
  {c7763797-2100-467b-a98c-c4eeb85e2e2e}, !- Source Object
  3,                                      !- Outlet Port
  {488de7a4-94c0-4048-a045-02f64cb03856}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {880be402-4a57-4ea2-be53-3eb2a6788c14}, !- Handle
  {488de7a4-94c0-4048-a045-02f64cb03856}, !- Source Object
  4,                                      !- Outlet Port
  {411972c8-a9b8-4f10-8ba9-0d6e76aa936d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {451cff1d-d131-44ba-8973-1e0f2a9be6ae}, !- Handle
  Schedule Constant 51,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4dadd498-c933-4b1e-bdef-f82739d9649e}, !- Handle
  Schedule Constant 52,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db89dd1b-67da-4e15-8889-429b754b0de8}, !- Handle
  mid_Offices_E_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {509b2934-8714-4e03-8391-deae02eda14e}, !- Air Inlet Node Name
  {ecbdca79-d757-4177-8586-dd4477f87cde}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4591fe52-600a-4d23-8496-da7a133c385d}, !- Handle
  mid_Offices_E_TZ Air Terminal Outlet Air Node, !- Name
  {ecbdca79-d757-4177-8586-dd4477f87cde}, !- Inlet Port
  {99ecf9c0-75f4-4570-a126-57e22e18541c}; !- Outlet Port

OS:Node,
  {488221c4-0e22-45bc-b271-2c1709349d46}, !- Handle
  mid_Offices_E_TZ Return Air Node,       !- Name
  {d45eb928-ccf1-4f92-a42f-60fecb68f533}, !- Inlet Port
  {a43ed0a1-7e0f-41b9-bd24-7ba4caeeb9a4}; !- Outlet Port

OS:Connection,
  {99ecf9c0-75f4-4570-a126-57e22e18541c}, !- Handle
  {4591fe52-600a-4d23-8496-da7a133c385d}, !- Source Object
  3,                                      !- Outlet Port
  {48a359d3-d18b-4c86-b7af-0b689c20e8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45eb928-ccf1-4f92-a42f-60fecb68f533}, !- Handle
  {10e3f376-0d29-486b-8f2b-7991872e78e5}, !- Source Object
  2,                                      !- Outlet Port
  {488221c4-0e22-45bc-b271-2c1709349d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43ed0a1-7e0f-41b9-bd24-7ba4caeeb9a4}, !- Handle
  {488221c4-0e22-45bc-b271-2c1709349d46}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {40b6b0fb-8846-47cd-bd58-0997756a8ea3}, !- Handle
  mid_Offices_E_TZ Air Terminal Inlet Air Node, !- Name
  {975a050b-56bb-4fa1-9c35-61aef1ebe1f9}, !- Inlet Port
  {509b2934-8714-4e03-8391-deae02eda14e}; !- Outlet Port

OS:Connection,
  {975a050b-56bb-4fa1-9c35-61aef1ebe1f9}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  11,                                     !- Outlet Port
  {40b6b0fb-8846-47cd-bd58-0997756a8ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {509b2934-8714-4e03-8391-deae02eda14e}, !- Handle
  {40b6b0fb-8846-47cd-bd58-0997756a8ea3}, !- Source Object
  3,                                      !- Outlet Port
  {db89dd1b-67da-4e15-8889-429b754b0de8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecbdca79-d757-4177-8586-dd4477f87cde}, !- Handle
  {db89dd1b-67da-4e15-8889-429b754b0de8}, !- Source Object
  4,                                      !- Outlet Port
  {4591fe52-600a-4d23-8496-da7a133c385d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9f46b2e2-528e-49f2-8848-f85e20719ca7}, !- Handle
  Schedule Constant 53,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9321a8fe-6130-42e3-9dee-21959ede8f67}, !- Handle
  Schedule Constant 54,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {074faf77-c948-45de-bc85-c78b03bab82e}, !- Handle
  GroundFloor_Offices_W_TZ Air Terminal,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {66398f65-23cd-45b3-9e01-ef4d831b1176}, !- Air Inlet Node Name
  {f3934ebb-bddd-41ea-858c-480d41aa05d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1583ce5c-7890-4c9b-91ff-d406d534ef1d}, !- Handle
  GroundFloor_Offices_W_TZ Air Terminal Outlet Air Node, !- Name
  {f3934ebb-bddd-41ea-858c-480d41aa05d2}, !- Inlet Port
  {9c457c51-59f0-4d48-b65a-32597efa1d03}; !- Outlet Port

OS:Node,
  {9b7c92a6-29a4-4bdc-865d-73601ed04ea2}, !- Handle
  GroundFloor_Offices_W_TZ Return Air Node, !- Name
  {7d22fbed-30fb-4806-961d-0ca691b52f53}, !- Inlet Port
  {b6de6805-5e9d-4894-8b31-5ff503fb9fb1}; !- Outlet Port

OS:Connection,
  {9c457c51-59f0-4d48-b65a-32597efa1d03}, !- Handle
  {1583ce5c-7890-4c9b-91ff-d406d534ef1d}, !- Source Object
  3,                                      !- Outlet Port
  {0c697915-7f02-4c9a-82ba-e2ca61680c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d22fbed-30fb-4806-961d-0ca691b52f53}, !- Handle
  {bf53b54b-3943-4986-a5a2-1352b2a5b974}, !- Source Object
  2,                                      !- Outlet Port
  {9b7c92a6-29a4-4bdc-865d-73601ed04ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6de6805-5e9d-4894-8b31-5ff503fb9fb1}, !- Handle
  {9b7c92a6-29a4-4bdc-865d-73601ed04ea2}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0c2aaaaa-2e14-44b3-8928-3466f890dd2c}, !- Handle
  GroundFloor_Offices_W_TZ Air Terminal Inlet Air Node, !- Name
  {be4f9d4a-f47b-4ab4-a432-6bec7ae2cdeb}, !- Inlet Port
  {66398f65-23cd-45b3-9e01-ef4d831b1176}; !- Outlet Port

OS:Connection,
  {be4f9d4a-f47b-4ab4-a432-6bec7ae2cdeb}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  12,                                     !- Outlet Port
  {0c2aaaaa-2e14-44b3-8928-3466f890dd2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66398f65-23cd-45b3-9e01-ef4d831b1176}, !- Handle
  {0c2aaaaa-2e14-44b3-8928-3466f890dd2c}, !- Source Object
  3,                                      !- Outlet Port
  {074faf77-c948-45de-bc85-c78b03bab82e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3934ebb-bddd-41ea-858c-480d41aa05d2}, !- Handle
  {074faf77-c948-45de-bc85-c78b03bab82e}, !- Source Object
  4,                                      !- Outlet Port
  {1583ce5c-7890-4c9b-91ff-d406d534ef1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1f668286-1056-45bd-962d-1bafc02cd50e}, !- Handle
  Schedule Constant 55,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f8361c17-3117-443f-9ef5-f50a700ca537}, !- Handle
  Schedule Constant 56,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {90572f4c-20ff-4362-acfa-c3e32b544bdb}, !- Handle
  GroundFloor_Offices_E_TZ Air Terminal,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {1e047684-68fa-45ae-b70e-396bc668bbee}, !- Air Inlet Node Name
  {19189429-84bb-4f0a-bef3-98f7dc1a8421}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f6c049bd-7bbb-473f-be84-d58ac8c474dd}, !- Handle
  GroundFloor_Offices_E_TZ Air Terminal Outlet Air Node, !- Name
  {19189429-84bb-4f0a-bef3-98f7dc1a8421}, !- Inlet Port
  {c5bfd4c1-9ffb-4ad1-a89d-351c0bff0e52}; !- Outlet Port

OS:Node,
  {464b74d3-416c-4bb2-bd8a-e6eb14ec46d2}, !- Handle
  GroundFloor_Offices_E_TZ Return Air Node, !- Name
  {5c9f4f80-4a87-4d28-a21c-d44a4a1beb55}, !- Inlet Port
  {4e70df01-e2c2-4dc6-90ad-1c956b7eb243}; !- Outlet Port

OS:Connection,
  {c5bfd4c1-9ffb-4ad1-a89d-351c0bff0e52}, !- Handle
  {f6c049bd-7bbb-473f-be84-d58ac8c474dd}, !- Source Object
  3,                                      !- Outlet Port
  {4b0db02b-325a-4e88-b1f5-307f712080b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9f4f80-4a87-4d28-a21c-d44a4a1beb55}, !- Handle
  {3216e3c7-a9c9-4203-9c94-70ec0c79eefb}, !- Source Object
  2,                                      !- Outlet Port
  {464b74d3-416c-4bb2-bd8a-e6eb14ec46d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e70df01-e2c2-4dc6-90ad-1c956b7eb243}, !- Handle
  {464b74d3-416c-4bb2-bd8a-e6eb14ec46d2}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {1a06a614-f3a5-45bb-b4f3-bc98d670e23d}, !- Handle
  GroundFloor_Offices_E_TZ Air Terminal Inlet Air Node, !- Name
  {b5d97439-cd87-4ea8-b611-52331e617681}, !- Inlet Port
  {1e047684-68fa-45ae-b70e-396bc668bbee}; !- Outlet Port

OS:Connection,
  {b5d97439-cd87-4ea8-b611-52331e617681}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  13,                                     !- Outlet Port
  {1a06a614-f3a5-45bb-b4f3-bc98d670e23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e047684-68fa-45ae-b70e-396bc668bbee}, !- Handle
  {1a06a614-f3a5-45bb-b4f3-bc98d670e23d}, !- Source Object
  3,                                      !- Outlet Port
  {90572f4c-20ff-4362-acfa-c3e32b544bdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19189429-84bb-4f0a-bef3-98f7dc1a8421}, !- Handle
  {90572f4c-20ff-4362-acfa-c3e32b544bdb}, !- Source Object
  4,                                      !- Outlet Port
  {f6c049bd-7bbb-473f-be84-d58ac8c474dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {be973f13-4b56-411b-a4e2-55c03eabc9aa}, !- Handle
  Schedule Constant 57,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6b621074-4b2c-41ee-b2b8-b78b32fd3e94}, !- Handle
  Schedule Constant 58,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {de90fa2c-0ba7-4d14-a5b5-209a708b6362}, !- Handle
  top_Offices_E_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {e2902dab-ccc1-4e4f-a1ef-db89ca945796}, !- Air Inlet Node Name
  {1862ad4f-0a3d-4bdd-9069-0898c20dba6d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e2bbe7ef-4b3e-4dae-9308-168b2489b40f}, !- Handle
  top_Offices_E_TZ Air Terminal Outlet Air Node, !- Name
  {1862ad4f-0a3d-4bdd-9069-0898c20dba6d}, !- Inlet Port
  {c603da70-d0bb-44b0-8c84-370387400b0f}; !- Outlet Port

OS:Node,
  {fc7f07c5-6759-4479-bc6c-aa5215c85546}, !- Handle
  top_Offices_E_TZ Return Air Node,       !- Name
  {a98ca427-4a97-4332-a7dc-c4bcb9c0aa4e}, !- Inlet Port
  {6453e4f3-5527-4b9b-aa3e-84ee42d3f8cf}; !- Outlet Port

OS:Connection,
  {c603da70-d0bb-44b0-8c84-370387400b0f}, !- Handle
  {e2bbe7ef-4b3e-4dae-9308-168b2489b40f}, !- Source Object
  3,                                      !- Outlet Port
  {ec6a37de-65c1-4ce8-9849-a6bfb2c40fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98ca427-4a97-4332-a7dc-c4bcb9c0aa4e}, !- Handle
  {3632293f-1ee7-4661-bbcd-f54359d41b8e}, !- Source Object
  2,                                      !- Outlet Port
  {fc7f07c5-6759-4479-bc6c-aa5215c85546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6453e4f3-5527-4b9b-aa3e-84ee42d3f8cf}, !- Handle
  {fc7f07c5-6759-4479-bc6c-aa5215c85546}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {018880da-2a64-42e0-a586-cc87e43f3257}, !- Handle
  top_Offices_E_TZ Air Terminal Inlet Air Node, !- Name
  {2bcd4b0b-da23-4253-99fd-7120d3148062}, !- Inlet Port
  {e2902dab-ccc1-4e4f-a1ef-db89ca945796}; !- Outlet Port

OS:Connection,
  {2bcd4b0b-da23-4253-99fd-7120d3148062}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  14,                                     !- Outlet Port
  {018880da-2a64-42e0-a586-cc87e43f3257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2902dab-ccc1-4e4f-a1ef-db89ca945796}, !- Handle
  {018880da-2a64-42e0-a586-cc87e43f3257}, !- Source Object
  3,                                      !- Outlet Port
  {de90fa2c-0ba7-4d14-a5b5-209a708b6362}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1862ad4f-0a3d-4bdd-9069-0898c20dba6d}, !- Handle
  {de90fa2c-0ba7-4d14-a5b5-209a708b6362}, !- Source Object
  4,                                      !- Outlet Port
  {e2bbe7ef-4b3e-4dae-9308-168b2489b40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {409ac78d-1be8-4eb1-9615-c4d63019e7d4}, !- Handle
  Schedule Constant 59,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0b9493b0-8b58-4a66-90a7-efdb77cf53cb}, !- Handle
  Schedule Constant 60,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f25e0a8d-8b4a-460f-a512-685fea9fa1f0}, !- Handle
  top_Offices_N_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {d05ab479-2c1a-4ecf-8ce6-4946c4db0bb6}, !- Air Inlet Node Name
  {53444ee0-9c45-4331-8da7-b43ceecaca44}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed3bb321-7d07-4b92-b6bd-2679cd1ef487}, !- Handle
  top_Offices_N_TZ Air Terminal Outlet Air Node, !- Name
  {53444ee0-9c45-4331-8da7-b43ceecaca44}, !- Inlet Port
  {fa78553b-c220-4e35-8554-38f14a5f38f4}; !- Outlet Port

OS:Node,
  {d8fef6d7-6029-47e2-8d72-f55fd1d6b663}, !- Handle
  top_Offices_N_TZ Return Air Node,       !- Name
  {ff9eaa43-702f-4104-b9e0-8be1b96a8ba3}, !- Inlet Port
  {bc9952e4-78a0-40f4-b701-78597fa98545}; !- Outlet Port

OS:Connection,
  {fa78553b-c220-4e35-8554-38f14a5f38f4}, !- Handle
  {ed3bb321-7d07-4b92-b6bd-2679cd1ef487}, !- Source Object
  3,                                      !- Outlet Port
  {9c11fa2e-e9a8-447a-8261-c7a565fc62d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff9eaa43-702f-4104-b9e0-8be1b96a8ba3}, !- Handle
  {d6894f0a-2df0-4be5-bb3d-6244390fc8e9}, !- Source Object
  2,                                      !- Outlet Port
  {d8fef6d7-6029-47e2-8d72-f55fd1d6b663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc9952e4-78a0-40f4-b701-78597fa98545}, !- Handle
  {d8fef6d7-6029-47e2-8d72-f55fd1d6b663}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5df85970-4d1f-438f-8467-7972225ec7d9}, !- Handle
  top_Offices_N_TZ Air Terminal Inlet Air Node, !- Name
  {b08436dd-d838-42e4-aef8-515d48cdea94}, !- Inlet Port
  {d05ab479-2c1a-4ecf-8ce6-4946c4db0bb6}; !- Outlet Port

OS:Connection,
  {b08436dd-d838-42e4-aef8-515d48cdea94}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  15,                                     !- Outlet Port
  {5df85970-4d1f-438f-8467-7972225ec7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d05ab479-2c1a-4ecf-8ce6-4946c4db0bb6}, !- Handle
  {5df85970-4d1f-438f-8467-7972225ec7d9}, !- Source Object
  3,                                      !- Outlet Port
  {f25e0a8d-8b4a-460f-a512-685fea9fa1f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53444ee0-9c45-4331-8da7-b43ceecaca44}, !- Handle
  {f25e0a8d-8b4a-460f-a512-685fea9fa1f0}, !- Source Object
  4,                                      !- Outlet Port
  {ed3bb321-7d07-4b92-b6bd-2679cd1ef487}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8fee00f7-aa32-4973-a6b6-13890642c933}, !- Handle
  Schedule Constant 61,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {da749801-d395-4e68-a2d1-17768301c2c0}, !- Handle
  Schedule Constant 62,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {efd23416-49d1-4a3b-b1ac-39e2a3e2e1b5}, !- Handle
  top_Offices_S_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {dc2db3c5-4e29-48fc-baf2-8e1aa6b06fd2}, !- Air Inlet Node Name
  {ab315ea6-84b5-46ea-b261-a4c6f553acc1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c75c7549-a40b-4d9c-8ca9-a83ae2c4c9ac}, !- Handle
  top_Offices_S_TZ Air Terminal Outlet Air Node, !- Name
  {ab315ea6-84b5-46ea-b261-a4c6f553acc1}, !- Inlet Port
  {df1306d0-fc40-478b-a12c-069752ba4806}; !- Outlet Port

OS:Node,
  {fda7887c-7577-4b18-9883-4475b65cb01b}, !- Handle
  top_Offices_S_TZ Return Air Node,       !- Name
  {93afb814-9d98-4454-93e8-01a6b7ce491b}, !- Inlet Port
  {7edc573c-6fdb-45d5-8517-266ba6ad9724}; !- Outlet Port

OS:Connection,
  {df1306d0-fc40-478b-a12c-069752ba4806}, !- Handle
  {c75c7549-a40b-4d9c-8ca9-a83ae2c4c9ac}, !- Source Object
  3,                                      !- Outlet Port
  {c0e4f61d-f3ea-4530-ad6b-6fa2a17c3fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93afb814-9d98-4454-93e8-01a6b7ce491b}, !- Handle
  {a4f53ba6-7aa2-4ed4-b8cb-b7bae1942878}, !- Source Object
  2,                                      !- Outlet Port
  {fda7887c-7577-4b18-9883-4475b65cb01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7edc573c-6fdb-45d5-8517-266ba6ad9724}, !- Handle
  {fda7887c-7577-4b18-9883-4475b65cb01b}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {1737802c-2bab-40f7-ac9a-7b630d307211}, !- Handle
  top_Offices_S_TZ Air Terminal Inlet Air Node, !- Name
  {a29c282f-f262-40f1-866f-aa4b1c615e3a}, !- Inlet Port
  {dc2db3c5-4e29-48fc-baf2-8e1aa6b06fd2}; !- Outlet Port

OS:Connection,
  {a29c282f-f262-40f1-866f-aa4b1c615e3a}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  16,                                     !- Outlet Port
  {1737802c-2bab-40f7-ac9a-7b630d307211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc2db3c5-4e29-48fc-baf2-8e1aa6b06fd2}, !- Handle
  {1737802c-2bab-40f7-ac9a-7b630d307211}, !- Source Object
  3,                                      !- Outlet Port
  {efd23416-49d1-4a3b-b1ac-39e2a3e2e1b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab315ea6-84b5-46ea-b261-a4c6f553acc1}, !- Handle
  {efd23416-49d1-4a3b-b1ac-39e2a3e2e1b5}, !- Source Object
  4,                                      !- Outlet Port
  {c75c7549-a40b-4d9c-8ca9-a83ae2c4c9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a6878513-5d30-4381-b5e6-cfd2ffef5166}, !- Handle
  Schedule Constant 63,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {efcae69a-1af9-479d-9d25-0c3f80624838}, !- Handle
  Schedule Constant 64,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6dd37684-4b0f-4f60-ba2b-6207eed2376c}, !- Handle
  top_Offices_W_TZ Air Terminal,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {9d549bc3-d72d-4bc6-aa90-6ac96830829a}, !- Air Inlet Node Name
  {c72e31ec-7668-4e3d-941e-72a4be2e0636}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d49d3583-f487-435f-9541-34fdcb1b796d}, !- Handle
  top_Offices_W_TZ Air Terminal Outlet Air Node, !- Name
  {c72e31ec-7668-4e3d-941e-72a4be2e0636}, !- Inlet Port
  {c01df074-937c-459d-9047-11818d39f45d}; !- Outlet Port

OS:Node,
  {4e83081f-e0ca-4145-b580-efec5a939c6a}, !- Handle
  top_Offices_W_TZ Return Air Node,       !- Name
  {cd387ed1-8811-46e6-a7b9-552959bea20e}, !- Inlet Port
  {673e32c7-9716-4691-a3ac-9fa5d5524133}; !- Outlet Port

OS:Connection,
  {c01df074-937c-459d-9047-11818d39f45d}, !- Handle
  {d49d3583-f487-435f-9541-34fdcb1b796d}, !- Source Object
  3,                                      !- Outlet Port
  {d061ef5a-4a35-4bfd-aa32-5ca9329bc33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd387ed1-8811-46e6-a7b9-552959bea20e}, !- Handle
  {3ff59ab9-ff6c-4894-bae1-58c3cc2f4229}, !- Source Object
  2,                                      !- Outlet Port
  {4e83081f-e0ca-4145-b580-efec5a939c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673e32c7-9716-4691-a3ac-9fa5d5524133}, !- Handle
  {4e83081f-e0ca-4145-b580-efec5a939c6a}, !- Source Object
  3,                                      !- Outlet Port
  {2c6004c3-68c1-4a2a-821e-2d43d8c0a0aa}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {3f9950a0-60d6-4fdb-8c37-6b3fa5078e58}, !- Handle
  top_Offices_W_TZ Air Terminal Inlet Air Node, !- Name
  {56342a67-3f8c-4420-afcd-b4dfb964ded0}, !- Inlet Port
  {9d549bc3-d72d-4bc6-aa90-6ac96830829a}; !- Outlet Port

OS:Connection,
  {56342a67-3f8c-4420-afcd-b4dfb964ded0}, !- Handle
  {3cbd9347-e777-41e1-b6ce-c86376969dfc}, !- Source Object
  17,                                     !- Outlet Port
  {3f9950a0-60d6-4fdb-8c37-6b3fa5078e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d549bc3-d72d-4bc6-aa90-6ac96830829a}, !- Handle
  {3f9950a0-60d6-4fdb-8c37-6b3fa5078e58}, !- Source Object
  3,                                      !- Outlet Port
  {6dd37684-4b0f-4f60-ba2b-6207eed2376c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c72e31ec-7668-4e3d-941e-72a4be2e0636}, !- Handle
  {6dd37684-4b0f-4f60-ba2b-6207eed2376c}, !- Source Object
  4,                                      !- Outlet Port
  {d49d3583-f487-435f-9541-34fdcb1b796d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {68a187a3-c92a-4efe-89e4-3fbb72b63e6b}, !- Handle
  Schedule Constant 65,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1167795a-396c-4321-9e51-1246b3309956}, !- Handle
  Schedule Constant 66,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirConditioner:VariableRefrigerantFlow,
  {461f4633-56b3-4ae3-a3d3-1fba8d8251bc}, !- Handle
  15 Zone VRF System,                     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  4.287,                                  !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {2e8eb617-5b41-401d-b682-48c284e4cdc7}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {7d6b2c22-cf5e-4ad5-9a28-dfa460e07b56}, !- Cooling Capacity Ratio Boundary Curve Name
  {b59860a1-7602-45e5-94f5-7a336c93f29d}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {f2c75bcc-25f3-442f-af9e-688aea058180}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {2891a8b3-5aaf-4c3b-8ac9-c6c83e51bf92}, !- Cooling Energy Input Ratio Boundary Curve Name
  {729fd974-456b-47d4-bf78-b01c25590cf7}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {afd89665-be6b-4141-87fa-752ec1efc9aa}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {6861bf08-ddd7-44d9-8e41-9c84056ee1da}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {79c4b269-223b-4aad-83ef-6bbf45939cc3}, !- Cooling Combination Ratio Correction Factor Curve Name
  {8a7784c5-0341-4af1-922b-89596c1fc71f}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {058dced2-5450-4fde-a851-d70d34b51536}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {d8bc5998-25d8-48c3-b04e-9aca7aeb93a8}, !- Heating Capacity Ratio Boundary Curve Name
  {9cb765c2-81aa-436b-ae66-55069ac4ca3c}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {bfd0f2f7-3186-42bb-9c6b-d2cdb24a9a68}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {4d0e7ef4-7431-49f4-84c3-eac4740c41a7}, !- Heating Energy Input Ratio Boundary Curve Name
  {6e363a10-9360-48a2-81bf-38c98fb47868}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {be31fae1-4bac-4610-833a-a9c34c48082b}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {da5f3398-2f82-458d-a4fe-743e80197128}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {98414d01-fe31-4508-80a7-353c20960ef2}, !- Heating Combination Ratio Correction Factor Curve Name
  {8b135bfb-7f2f-45de-b59e-75982c04e069}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {a6461607-e3f7-4462-9532-c873fa85dc90}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {3b75050f-80c3-4c96-afbc-499a274f3b45}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {305ae72c-55f9-4aa9-a205-ccf5363ac3c4}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {d7266f02-ffe3-4bf9-9392-a03008579a97}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {aff593ab-d020-49f5-b1a9-8aec11e7988e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {3ae1caa0-9ba6-49e9-98cb-a1310bc1c82c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef02b572-7f3d-4bec-b03c-1b204bab8f42}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {973f9103-cd78-49a0-be0d-bbe25202a2e7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {b2aec151-678c-490d-a686-5e7fa8cb748b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a80d998-0582-48a0-8a4c-2ae8ddff4d38}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {4cbf2815-b730-4a6b-b08f-8e42891b85fa}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a7a4f3f3-67df-4892-8894-3f03fbddd5c1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ba58a73b-f2b6-429d-aaff-da88520d4c27}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9787099f-046a-45ff-b254-9d2f30afb145}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {704b13e0-be34-40df-842b-cea538b67bf9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {2b3e6cbf-f7b5-435c-b406-cbf60807176c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {b29e0504-b053-4ece-8cdc-bbaba360e75a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {6f5c567a-a46a-4c26-a3d9-2a2ea90f2cfa}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {bb56c524-50e2-4770-8248-e90c4dd78d18}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {3744de2f-6c7a-41dc-bf6b-3680f28d22e1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {5f78d089-7e3f-4128-86ff-ff992de33144}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1d526cb0-18bb-455f-a328-c436536b7187}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9f2068f8-ef7a-433f-96c3-3a0e222245bd}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {305ae72c-55f9-4aa9-a205-ccf5363ac3c4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {3b75050f-80c3-4c96-afbc-499a274f3b45}, !- Handle
  {04239f32-bdfe-49a0-8a4a-718f0873cf80}, !- Name
  {0b2140df-23ed-4fe7-8f32-5af918025324}, !- Model Object 1
  {efe1179c-4a3d-4df0-b306-e10f75c4df56}, !- Model Object 2
  {22ddec79-bd29-4a2e-8af3-8353a3283ecc}, !- Model Object 3
  {431ef11b-169b-4886-9538-eeffc9d9979c}, !- Model Object 4
  {ee89a052-fbad-4d8b-ae4b-419f61fe6eb0}, !- Model Object 5
  {e8ad1b2c-7eff-46af-9d9b-3c1e474bbfad}, !- Model Object 6
  {7459d434-85e6-4fda-b6aa-2759aaa3221f}, !- Model Object 7
  {7f2d5fe3-89d6-40af-a68c-86d046d0ebb5}, !- Model Object 8
  {07444129-7a0e-4d95-ad53-9c2fc3035043}, !- Model Object 9
  {08913d27-cf04-495b-aa2c-30e115a430f8}, !- Model Object 10
  {de2285d5-9cba-4bb6-af8d-b7d3191ff4aa}, !- Model Object 11
  {e584c5fd-0519-4dd6-a7a3-a77869e3deca}, !- Model Object 12
  {cac3a690-2a3d-4b52-911e-adb3a3ea34c7}, !- Model Object 13
  {8d6774fa-ca22-40ae-bdfc-8a5adc2a9121}, !- Model Object 14
  {09624762-8970-4df8-9c50-d7c1c5d065b4}; !- Model Object 15

OS:Curve:Biquadratic,
  {2e8eb617-5b41-401d-b682-48c284e4cdc7}, !- Handle
  vrf_cool_cap_f_of_low_temp,             !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {7d6b2c22-cf5e-4ad5-9a28-dfa460e07b56}, !- Handle
  vrf_cool_cap_ratio_boundary,            !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {b59860a1-7602-45e5-94f5-7a336c93f29d}, !- Handle
  vrf_cool_cap_f_of_high_temp,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f2c75bcc-25f3-442f-af9e-688aea058180}, !- Handle
  vrf_cool_eir_f_of_low_temp,             !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {2891a8b3-5aaf-4c3b-8ac9-c6c83e51bf92}, !- Handle
  vrf_cool_eir_ratio_boundary,            !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {729fd974-456b-47d4-bf78-b01c25590cf7}, !- Handle
  vrf_cool_eir_f_of_high_temp,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {afd89665-be6b-4141-87fa-752ec1efc9aa}, !- Handle
  vrf_cool_eir_f_of_low_temp 1,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {6861bf08-ddd7-44d9-8e41-9c84056ee1da}, !- Handle
  vrf_cooling_eir_high_plr,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {79c4b269-223b-4aad-83ef-6bbf45939cc3}, !- Handle
  vrf_cooling_comb_ratio,                 !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {8a7784c5-0341-4af1-922b-89596c1fc71f}, !- Handle
  vrf_cooling_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {058dced2-5450-4fde-a851-d70d34b51536}, !- Handle
  vrf_heat_cap_f_of_low_temp,             !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {d8bc5998-25d8-48c3-b04e-9aca7aeb93a8}, !- Handle
  vrf_heat_cap_ratio_boundary,            !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {9cb765c2-81aa-436b-ae66-55069ac4ca3c}, !- Handle
  vrf_heat_cap_f_of_high_temp,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {bfd0f2f7-3186-42bb-9c6b-d2cdb24a9a68}, !- Handle
  vrf_heat_eir_f_of_low_temp,             !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {4d0e7ef4-7431-49f4-84c3-eac4740c41a7}, !- Handle
  vrf_heat_eir_boundary,                  !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e363a10-9360-48a2-81bf-38c98fb47868}, !- Handle
  vrf_heat_eir_f_of_high_temp,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {be31fae1-4bac-4610-833a-a9c34c48082b}, !- Handle
  vrf_heating_eir_low_plr,                !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {da5f3398-2f82-458d-a4fe-743e80197128}, !- Handle
  vrf_heating_eir_hi_plr,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {98414d01-fe31-4508-80a7-353c20960ef2}, !- Handle
  vrf_heating_comb_ratio,                 !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {8b135bfb-7f2f-45de-b59e-75982c04e069}, !- Handle
  vrf_heating_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7266f02-ffe3-4bf9-9392-a03008579a97}, !- Handle
  vrf_defrost_eir_f_of_temp,              !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0b2140df-23ed-4fe7-8f32-5af918025324}, !- Handle
  GroundFloor_Core_TZ VRF Terminal Unit,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {4542ed8d-8020-420e-b9d7-28c510aaca87}, !- Terminal Unit Air Inlet Node
  {ee43b923-7d8e-4313-91f7-e0f59109852a}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {18d01612-0a9a-4ed2-b57e-ece011ddaba8}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b5581727-1e6d-466b-bd41-aa903efaca42}, !- Cooling Coil
  {6427dee8-e5b8-4233-aafa-11b3488fcdf6}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b5581727-1e6d-466b-bd41-aa903efaca42}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {6472257b-0313-4d72-88a4-1906d91e8f60}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {5129b544-c9c8-4975-8ecf-d6ab792dbafb}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {6472257b-0313-4d72-88a4-1906d91e8f60}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {5129b544-c9c8-4975-8ecf-d6ab792dbafb}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6427dee8-e5b8-4233-aafa-11b3488fcdf6}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e3f1ebdf-60c5-43dd-ac03-d69ef28787a8}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3e022b8f-0a8a-45eb-8aa6-ba9128b4b3fd}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e3f1ebdf-60c5-43dd-ac03-d69ef28787a8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3e022b8f-0a8a-45eb-8aa6-ba9128b4b3fd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {18d01612-0a9a-4ed2-b57e-ece011ddaba8}, !- Handle
  GroundFloor_Core_TZ VRF Unit Cycling Fan, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7fedd7ea-5bc9-4eea-be49-83274e3e70da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e8a510d1-c42d-4ec8-8ec9-0a530ec28f96}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7fedd7ea-5bc9-4eea-be49-83274e3e70da}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e8a510d1-c42d-4ec8-8ec9-0a530ec28f96}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {f73a1ff5-28a4-4352-9b9a-55d1f5c44ac6}, !- Handle
  GroundFloor_Core_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {3c8896a8-78a5-49af-a849-5a36a4d892bb}, !- Inlet Port
  {4542ed8d-8020-420e-b9d7-28c510aaca87}; !- Outlet Port

OS:Connection,
  {3c8896a8-78a5-49af-a849-5a36a4d892bb}, !- Handle
  {d64b1c54-4ea3-4f50-a433-26d2d96aa1c8}, !- Source Object
  2,                                      !- Outlet Port
  {f73a1ff5-28a4-4352-9b9a-55d1f5c44ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4542ed8d-8020-420e-b9d7-28c510aaca87}, !- Handle
  {f73a1ff5-28a4-4352-9b9a-55d1f5c44ac6}, !- Source Object
  3,                                      !- Outlet Port
  {0b2140df-23ed-4fe7-8f32-5af918025324}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c3beef4-a0ad-4554-a7ab-de77a2934002}, !- Handle
  GroundFloor_Core_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {ee43b923-7d8e-4313-91f7-e0f59109852a}, !- Inlet Port
  {e33f6394-5411-461b-a56d-de04abceeddd}; !- Outlet Port

OS:Connection,
  {e33f6394-5411-461b-a56d-de04abceeddd}, !- Handle
  {8c3beef4-a0ad-4554-a7ab-de77a2934002}, !- Source Object
  3,                                      !- Outlet Port
  {5e987773-fa12-4c37-aebc-a79aa7a362a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee43b923-7d8e-4313-91f7-e0f59109852a}, !- Handle
  {0b2140df-23ed-4fe7-8f32-5af918025324}, !- Source Object
  4,                                      !- Outlet Port
  {8c3beef4-a0ad-4554-a7ab-de77a2934002}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Handle
  Always Off Discrete,                    !- Name
  {b8681c15-387b-4f4c-8b66-677f22f6350e}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {b8681c15-387b-4f4c-8b66-677f22f6350e}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {efe1179c-4a3d-4df0-b306-e10f75c4df56}, !- Handle
  top_Core_TZ VRF Terminal Unit,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {13fe9b39-c6a4-42d6-a290-a9c78499efdc}, !- Terminal Unit Air Inlet Node
  {3e996c1a-e3cf-452b-ab65-0a2a56327752}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {a42280f2-a722-455f-a91d-a32cfbc9564c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {bd0cf4f5-6aea-4ca0-84a3-73004d4b00e1}, !- Cooling Coil
  {c33b99a6-8a55-4cfe-91df-894c35c9ef7b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {bd0cf4f5-6aea-4ca0-84a3-73004d4b00e1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 1, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {59173d8d-9b1a-417d-94ce-c934e18522e0}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e05ff8f9-38a8-468a-8543-824dd43ab89f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {59173d8d-9b1a-417d-94ce-c934e18522e0}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {e05ff8f9-38a8-468a-8543-824dd43ab89f}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {c33b99a6-8a55-4cfe-91df-894c35c9ef7b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 1, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {449a03d6-b8b3-40b4-800a-4df05bfe9530}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {73f37421-1db1-45bf-99de-15cf7b32b543}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {449a03d6-b8b3-40b4-800a-4df05bfe9530}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {73f37421-1db1-45bf-99de-15cf7b32b543}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {a42280f2-a722-455f-a91d-a32cfbc9564c}, !- Handle
  top_Core_TZ VRF Unit Cycling Fan,       !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc0e4219-ea46-4efd-9067-6e766b8eb032}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {831d2121-30e8-46a8-b545-d972c3c6648a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cc0e4219-ea46-4efd-9067-6e766b8eb032}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {831d2121-30e8-46a8-b545-d972c3c6648a}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b22327a4-d9d6-4c89-abd5-adf37bbf9bf0}, !- Handle
  top_Core_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {2519a496-edf2-4633-9d5b-65b08144b712}, !- Inlet Port
  {13fe9b39-c6a4-42d6-a290-a9c78499efdc}; !- Outlet Port

OS:Connection,
  {2519a496-edf2-4633-9d5b-65b08144b712}, !- Handle
  {5e1cf32f-add2-4b25-9940-e2e38c186a74}, !- Source Object
  2,                                      !- Outlet Port
  {b22327a4-d9d6-4c89-abd5-adf37bbf9bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13fe9b39-c6a4-42d6-a290-a9c78499efdc}, !- Handle
  {b22327a4-d9d6-4c89-abd5-adf37bbf9bf0}, !- Source Object
  3,                                      !- Outlet Port
  {efe1179c-4a3d-4df0-b306-e10f75c4df56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f03ef5b4-69a1-4dcd-b8de-ffbebf140c4f}, !- Handle
  top_Core_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {3e996c1a-e3cf-452b-ab65-0a2a56327752}, !- Inlet Port
  {37249c0a-00ee-4a44-b139-bcf10a057990}; !- Outlet Port

OS:Connection,
  {37249c0a-00ee-4a44-b139-bcf10a057990}, !- Handle
  {f03ef5b4-69a1-4dcd-b8de-ffbebf140c4f}, !- Source Object
  3,                                      !- Outlet Port
  {c9d596c9-76e2-402b-8b7c-d6a79cfe8842}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e996c1a-e3cf-452b-ab65-0a2a56327752}, !- Handle
  {efe1179c-4a3d-4df0-b306-e10f75c4df56}, !- Source Object
  4,                                      !- Outlet Port
  {f03ef5b4-69a1-4dcd-b8de-ffbebf140c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {22ddec79-bd29-4a2e-8af3-8353a3283ecc}, !- Handle
  mid_Core_TZ VRF Terminal Unit,          !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {8519aab4-f944-418c-8d85-a0fbf295628a}, !- Terminal Unit Air Inlet Node
  {a128f997-166d-40ab-b5ff-5655abb93751}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {e102d22f-5580-4fd2-b016-f756e7c70594}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {52e84da2-03a1-42bd-b718-062f309c44cb}, !- Cooling Coil
  {9d38969b-2b16-4d72-b9cb-77e3677ad554}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {52e84da2-03a1-42bd-b718-062f309c44cb}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 2, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {23d87900-1ea2-4bc8-af47-bb7bd98f9731}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4e49a1fe-e591-495c-bbec-9d539474e3d3}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {23d87900-1ea2-4bc8-af47-bb7bd98f9731}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4e49a1fe-e591-495c-bbec-9d539474e3d3}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9d38969b-2b16-4d72-b9cb-77e3677ad554}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 2, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {23ce934e-4483-42fd-8375-14b041c77b69}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e8cab362-e58b-405a-871a-0bbc693ceb41}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {23ce934e-4483-42fd-8375-14b041c77b69}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e8cab362-e58b-405a-871a-0bbc693ceb41}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {e102d22f-5580-4fd2-b016-f756e7c70594}, !- Handle
  mid_Core_TZ VRF Unit Cycling Fan,       !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a80320cb-0586-40c6-b40b-e507738597c9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de195227-e1cd-4452-834c-55c694fe2f53}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a80320cb-0586-40c6-b40b-e507738597c9}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de195227-e1cd-4452-834c-55c694fe2f53}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {02151dcd-56b1-4248-afc2-d635f2fd0b18}, !- Handle
  mid_Core_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {0774a59e-e1c8-4c10-9aac-3cedea85f263}, !- Inlet Port
  {8519aab4-f944-418c-8d85-a0fbf295628a}; !- Outlet Port

OS:Connection,
  {0774a59e-e1c8-4c10-9aac-3cedea85f263}, !- Handle
  {53130146-a312-4e28-a73c-91bbe2c24f41}, !- Source Object
  2,                                      !- Outlet Port
  {02151dcd-56b1-4248-afc2-d635f2fd0b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8519aab4-f944-418c-8d85-a0fbf295628a}, !- Handle
  {02151dcd-56b1-4248-afc2-d635f2fd0b18}, !- Source Object
  3,                                      !- Outlet Port
  {22ddec79-bd29-4a2e-8af3-8353a3283ecc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3cb2a00-f2b0-4e83-9113-0db1eaae3cd9}, !- Handle
  mid_Core_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {a128f997-166d-40ab-b5ff-5655abb93751}, !- Inlet Port
  {b38efd98-13b3-472f-8957-e90efff365a3}; !- Outlet Port

OS:Connection,
  {b38efd98-13b3-472f-8957-e90efff365a3}, !- Handle
  {e3cb2a00-f2b0-4e83-9113-0db1eaae3cd9}, !- Source Object
  3,                                      !- Outlet Port
  {125fcf8c-29fe-4660-9565-15ced2b36688}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a128f997-166d-40ab-b5ff-5655abb93751}, !- Handle
  {22ddec79-bd29-4a2e-8af3-8353a3283ecc}, !- Source Object
  4,                                      !- Outlet Port
  {e3cb2a00-f2b0-4e83-9113-0db1eaae3cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {431ef11b-169b-4886-9538-eeffc9d9979c}, !- Handle
  GroundFloor_Hall_S_TZ VRF Terminal Unit, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {dc7dc104-5742-4162-a48b-4bee089ed30a}, !- Terminal Unit Air Inlet Node
  {601d1bc6-6fab-4d60-9b6a-d66446a5ce12}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {dcc9b39b-5f74-4f30-816c-f60776e39265}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {cb1e48bd-9351-4a5b-aec4-e676f5bfabb8}, !- Cooling Coil
  {becf6d0b-12e9-4deb-88d2-50a19c0c0e58}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {cb1e48bd-9351-4a5b-aec4-e676f5bfabb8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 3, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8b5587fd-1889-4c09-b699-de03d7a88e26}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {ea61cf39-bdf9-4199-9dec-5a960a1b943d}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {8b5587fd-1889-4c09-b699-de03d7a88e26}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {ea61cf39-bdf9-4199-9dec-5a960a1b943d}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {becf6d0b-12e9-4deb-88d2-50a19c0c0e58}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 3, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e620d98e-f902-4591-8e37-4407572da71c}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {51dde69d-9d3e-4730-88a2-fcf16d03d1f6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e620d98e-f902-4591-8e37-4407572da71c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {51dde69d-9d3e-4730-88a2-fcf16d03d1f6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {dcc9b39b-5f74-4f30-816c-f60776e39265}, !- Handle
  GroundFloor_Hall_S_TZ VRF Unit Cycling Fan, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e8df254-dcac-43a7-a215-155b40ca8814}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dce0071d-f1b5-477b-ad26-8056e2dfbc77}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8e8df254-dcac-43a7-a215-155b40ca8814}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dce0071d-f1b5-477b-ad26-8056e2dfbc77}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {8cdaa984-8688-4208-93d0-1ed6cb73120c}, !- Handle
  GroundFloor_Hall_S_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {4f579892-1784-4d7d-afd5-78a550323227}, !- Inlet Port
  {dc7dc104-5742-4162-a48b-4bee089ed30a}; !- Outlet Port

OS:Connection,
  {4f579892-1784-4d7d-afd5-78a550323227}, !- Handle
  {06659184-1339-4783-b4ec-0abbb76e7862}, !- Source Object
  2,                                      !- Outlet Port
  {8cdaa984-8688-4208-93d0-1ed6cb73120c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7dc104-5742-4162-a48b-4bee089ed30a}, !- Handle
  {8cdaa984-8688-4208-93d0-1ed6cb73120c}, !- Source Object
  3,                                      !- Outlet Port
  {431ef11b-169b-4886-9538-eeffc9d9979c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07eb3d29-9091-44fd-8e86-de1e7b617f5a}, !- Handle
  GroundFloor_Hall_S_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {601d1bc6-6fab-4d60-9b6a-d66446a5ce12}, !- Inlet Port
  {873ba8e2-a53b-4c76-82e3-31fbdfbdc32b}; !- Outlet Port

OS:Connection,
  {873ba8e2-a53b-4c76-82e3-31fbdfbdc32b}, !- Handle
  {07eb3d29-9091-44fd-8e86-de1e7b617f5a}, !- Source Object
  3,                                      !- Outlet Port
  {552f0d27-60f2-4f6d-9570-986dfedd839e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {601d1bc6-6fab-4d60-9b6a-d66446a5ce12}, !- Handle
  {431ef11b-169b-4886-9538-eeffc9d9979c}, !- Source Object
  4,                                      !- Outlet Port
  {07eb3d29-9091-44fd-8e86-de1e7b617f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ee89a052-fbad-4d8b-ae4b-419f61fe6eb0}, !- Handle
  GroundFloor_Offices_N_TZ VRF Terminal Unit, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {f5c56100-a435-4532-83dc-efefc0413007}, !- Terminal Unit Air Inlet Node
  {65bc644c-c313-4e0a-99b1-fae4c285c0f6}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {3185d973-b7ad-4c55-be51-40f248afc12c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a903acf1-3271-4d17-93e5-bf048e96b8eb}, !- Cooling Coil
  {7c653d7f-d32e-4228-866f-4f0c07316a21}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a903acf1-3271-4d17-93e5-bf048e96b8eb}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 4, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {263b5de1-910c-4e8c-bd24-027d3f4aecd4}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {bac84249-7557-4b2d-843f-39c2f6f85264}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {263b5de1-910c-4e8c-bd24-027d3f4aecd4}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {bac84249-7557-4b2d-843f-39c2f6f85264}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7c653d7f-d32e-4228-866f-4f0c07316a21}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 4, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {9576c583-c6f0-4d1c-aac1-621df1535bb3}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {1c9b8267-def5-42ed-a6ba-c51a479d72f8}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {9576c583-c6f0-4d1c-aac1-621df1535bb3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1c9b8267-def5-42ed-a6ba-c51a479d72f8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {3185d973-b7ad-4c55-be51-40f248afc12c}, !- Handle
  GroundFloor_Offices_N_TZ VRF Unit Cycling Fan, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4af4c18b-06f7-4de3-b6c9-0805bdafdc2d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2966ec9-c292-48f1-880b-3655b5229fe6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4af4c18b-06f7-4de3-b6c9-0805bdafdc2d}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2966ec9-c292-48f1-880b-3655b5229fe6}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {2934a047-ef0d-449e-93ec-e52fc9e9f0b9}, !- Handle
  GroundFloor_Offices_N_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {fe1d06c2-56ea-4076-9aae-12f9f0b43286}, !- Inlet Port
  {f5c56100-a435-4532-83dc-efefc0413007}; !- Outlet Port

OS:Connection,
  {fe1d06c2-56ea-4076-9aae-12f9f0b43286}, !- Handle
  {053dc705-a038-4a34-b2c6-a0875f73fed8}, !- Source Object
  2,                                      !- Outlet Port
  {2934a047-ef0d-449e-93ec-e52fc9e9f0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c56100-a435-4532-83dc-efefc0413007}, !- Handle
  {2934a047-ef0d-449e-93ec-e52fc9e9f0b9}, !- Source Object
  3,                                      !- Outlet Port
  {ee89a052-fbad-4d8b-ae4b-419f61fe6eb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f4126ff-fa91-4ddd-9168-4787f479b969}, !- Handle
  GroundFloor_Offices_N_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {65bc644c-c313-4e0a-99b1-fae4c285c0f6}, !- Inlet Port
  {a4df2951-e49e-4a16-832e-9111a1674f0c}; !- Outlet Port

OS:Connection,
  {a4df2951-e49e-4a16-832e-9111a1674f0c}, !- Handle
  {4f4126ff-fa91-4ddd-9168-4787f479b969}, !- Source Object
  3,                                      !- Outlet Port
  {11f7b250-7c54-45f4-a88b-b51843f73a9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65bc644c-c313-4e0a-99b1-fae4c285c0f6}, !- Handle
  {ee89a052-fbad-4d8b-ae4b-419f61fe6eb0}, !- Source Object
  4,                                      !- Outlet Port
  {4f4126ff-fa91-4ddd-9168-4787f479b969}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e8ad1b2c-7eff-46af-9d9b-3c1e474bbfad}, !- Handle
  mid_Offices_N_TZ VRF Terminal Unit,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {6092b9f3-5f20-439f-9c54-44433546e3ca}, !- Terminal Unit Air Inlet Node
  {d9297041-64b3-4129-9c2e-3e47f3ec5736}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {2253c441-36de-4395-81bd-c194cecd328a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b7dec6b0-6d18-413f-bd8a-515e09ffcf88}, !- Cooling Coil
  {ddf7a120-dfa3-44b4-a688-5af01694d9a1}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b7dec6b0-6d18-413f-bd8a-515e09ffcf88}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 5, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {514e5b7b-df65-4995-a474-e397e9591fe3}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {1adba355-080f-42f8-926f-fab14933a21e}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {514e5b7b-df65-4995-a474-e397e9591fe3}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {1adba355-080f-42f8-926f-fab14933a21e}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ddf7a120-dfa3-44b4-a688-5af01694d9a1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 5, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {8c108b9a-5480-4f3b-b97e-825e15cca7d8}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {cee285f8-e3cc-4199-ba43-cdcba35ff8f7}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {8c108b9a-5480-4f3b-b97e-825e15cca7d8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {cee285f8-e3cc-4199-ba43-cdcba35ff8f7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {2253c441-36de-4395-81bd-c194cecd328a}, !- Handle
  mid_Offices_N_TZ VRF Unit Cycling Fan,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bd0b4a05-b085-4335-95e8-5554e72a0243}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b0ecd8a5-467c-46b8-96da-98c2830bbc25}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bd0b4a05-b085-4335-95e8-5554e72a0243}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b0ecd8a5-467c-46b8-96da-98c2830bbc25}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {830e1fec-35ff-4bc7-ade7-f82ae3e1c3d7}, !- Handle
  mid_Offices_N_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {d2890bd1-9450-4c38-bdc9-955d7b0708f4}, !- Inlet Port
  {6092b9f3-5f20-439f-9c54-44433546e3ca}; !- Outlet Port

OS:Connection,
  {d2890bd1-9450-4c38-bdc9-955d7b0708f4}, !- Handle
  {aa01d6f1-120f-4c7c-9626-dbe84019de09}, !- Source Object
  2,                                      !- Outlet Port
  {830e1fec-35ff-4bc7-ade7-f82ae3e1c3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6092b9f3-5f20-439f-9c54-44433546e3ca}, !- Handle
  {830e1fec-35ff-4bc7-ade7-f82ae3e1c3d7}, !- Source Object
  3,                                      !- Outlet Port
  {e8ad1b2c-7eff-46af-9d9b-3c1e474bbfad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5fcf4470-35d5-4867-823c-d0e214d6ffc1}, !- Handle
  mid_Offices_N_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {d9297041-64b3-4129-9c2e-3e47f3ec5736}, !- Inlet Port
  {8cd9e3a7-39b2-4b65-9300-652ce2ba93ce}; !- Outlet Port

OS:Connection,
  {8cd9e3a7-39b2-4b65-9300-652ce2ba93ce}, !- Handle
  {5fcf4470-35d5-4867-823c-d0e214d6ffc1}, !- Source Object
  3,                                      !- Outlet Port
  {fdcf95c9-1f51-46ec-a5a8-6d0e5577f05e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9297041-64b3-4129-9c2e-3e47f3ec5736}, !- Handle
  {e8ad1b2c-7eff-46af-9d9b-3c1e474bbfad}, !- Source Object
  4,                                      !- Outlet Port
  {5fcf4470-35d5-4867-823c-d0e214d6ffc1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7459d434-85e6-4fda-b6aa-2759aaa3221f}, !- Handle
  mid_Offices_S_TZ VRF Terminal Unit,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {5a63413f-fc54-4377-a0d7-a35bb0ae6210}, !- Terminal Unit Air Inlet Node
  {789593f7-d054-4782-9d7d-78025e865648}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {4c108e53-1a89-40df-a684-32439a160378}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9d3952cb-7cba-456f-acac-cbaf87c1d620}, !- Cooling Coil
  {464d7f3b-5516-4574-92d3-41472a449631}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9d3952cb-7cba-456f-acac-cbaf87c1d620}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 6, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {89ce7b63-5934-4e59-b838-e4c56a6275ba}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {c92de68f-7ed0-4c71-b14b-ca94b6455538}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {89ce7b63-5934-4e59-b838-e4c56a6275ba}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {c92de68f-7ed0-4c71-b14b-ca94b6455538}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {464d7f3b-5516-4574-92d3-41472a449631}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 6, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {32f4faea-4fbd-4815-9da5-6963f66cc9fd}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {83c1e180-2659-4c95-a63d-1c91a33b070e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {32f4faea-4fbd-4815-9da5-6963f66cc9fd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {83c1e180-2659-4c95-a63d-1c91a33b070e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {4c108e53-1a89-40df-a684-32439a160378}, !- Handle
  mid_Offices_S_TZ VRF Unit Cycling Fan,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce31c3f8-cc5a-40c5-9aeb-3c72626a0350}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6055e7f8-ea25-4c56-b854-158b2395f51b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ce31c3f8-cc5a-40c5-9aeb-3c72626a0350}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6055e7f8-ea25-4c56-b854-158b2395f51b}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {9276658f-cb45-4a35-8879-1e294aedecd2}, !- Handle
  mid_Offices_S_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {d570a99c-aab4-4452-a3ee-828b559c9238}, !- Inlet Port
  {5a63413f-fc54-4377-a0d7-a35bb0ae6210}; !- Outlet Port

OS:Connection,
  {d570a99c-aab4-4452-a3ee-828b559c9238}, !- Handle
  {fec0bdbc-8702-4769-a268-305aef274a16}, !- Source Object
  2,                                      !- Outlet Port
  {9276658f-cb45-4a35-8879-1e294aedecd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a63413f-fc54-4377-a0d7-a35bb0ae6210}, !- Handle
  {9276658f-cb45-4a35-8879-1e294aedecd2}, !- Source Object
  3,                                      !- Outlet Port
  {7459d434-85e6-4fda-b6aa-2759aaa3221f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c378ffd9-1093-4c27-9c70-e4bd6577708d}, !- Handle
  mid_Offices_S_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {789593f7-d054-4782-9d7d-78025e865648}, !- Inlet Port
  {21844ff8-5965-4067-ade9-e23bb570289e}; !- Outlet Port

OS:Connection,
  {21844ff8-5965-4067-ade9-e23bb570289e}, !- Handle
  {c378ffd9-1093-4c27-9c70-e4bd6577708d}, !- Source Object
  3,                                      !- Outlet Port
  {0c1d5e42-e49a-4074-9341-b58e89f17e75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {789593f7-d054-4782-9d7d-78025e865648}, !- Handle
  {7459d434-85e6-4fda-b6aa-2759aaa3221f}, !- Source Object
  4,                                      !- Outlet Port
  {c378ffd9-1093-4c27-9c70-e4bd6577708d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7f2d5fe3-89d6-40af-a68c-86d046d0ebb5}, !- Handle
  mid_Offices_W_TZ VRF Terminal Unit,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {12302828-75f7-4866-8499-a7609fd99917}, !- Terminal Unit Air Inlet Node
  {fad8909e-80f4-4bc7-8369-f845884a04f9}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {6be3e302-2f94-415a-a3fd-b0505ef08c40}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {da96d940-ca6f-4be7-8586-2a13b9859625}, !- Cooling Coil
  {6d6f7b6e-4c0c-4770-9add-2ed2d6082b49}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {da96d940-ca6f-4be7-8586-2a13b9859625}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 7, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1902ca5e-e419-4e6a-b79e-5a2fff2f2da6}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fc20ee63-c8fd-45bd-b3cc-9fd6ca3c58af}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {1902ca5e-e419-4e6a-b79e-5a2fff2f2da6}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {fc20ee63-c8fd-45bd-b3cc-9fd6ca3c58af}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6d6f7b6e-4c0c-4770-9add-2ed2d6082b49}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 7, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {d46ccaf7-dd1f-41d3-a907-a8c8ba3041f8}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {6b8fa34b-b44c-4a20-8be2-a3997d453524}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {d46ccaf7-dd1f-41d3-a907-a8c8ba3041f8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6b8fa34b-b44c-4a20-8be2-a3997d453524}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {6be3e302-2f94-415a-a3fd-b0505ef08c40}, !- Handle
  mid_Offices_W_TZ VRF Unit Cycling Fan,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55280a26-1449-409b-b697-7dc1139fee61}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {18491753-9802-46b9-bf08-13459148c7e0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55280a26-1449-409b-b697-7dc1139fee61}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {18491753-9802-46b9-bf08-13459148c7e0}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {cafb511d-d645-4aee-a3f5-14ba07ba5294}, !- Handle
  mid_Offices_W_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {f3fa4041-aff0-48ab-b9c7-cb9a84368519}, !- Inlet Port
  {12302828-75f7-4866-8499-a7609fd99917}; !- Outlet Port

OS:Connection,
  {f3fa4041-aff0-48ab-b9c7-cb9a84368519}, !- Handle
  {97a4c3a7-807b-4f58-ae29-aecb51861b3a}, !- Source Object
  2,                                      !- Outlet Port
  {cafb511d-d645-4aee-a3f5-14ba07ba5294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12302828-75f7-4866-8499-a7609fd99917}, !- Handle
  {cafb511d-d645-4aee-a3f5-14ba07ba5294}, !- Source Object
  3,                                      !- Outlet Port
  {7f2d5fe3-89d6-40af-a68c-86d046d0ebb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9abfb0c6-12ce-4802-b51b-eec372d6be41}, !- Handle
  mid_Offices_W_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {fad8909e-80f4-4bc7-8369-f845884a04f9}, !- Inlet Port
  {ae573cab-a773-437c-b2c4-40c8cb50acdd}; !- Outlet Port

OS:Connection,
  {ae573cab-a773-437c-b2c4-40c8cb50acdd}, !- Handle
  {9abfb0c6-12ce-4802-b51b-eec372d6be41}, !- Source Object
  3,                                      !- Outlet Port
  {462731c1-1ea0-41f8-8b1c-9ba46e58a4b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fad8909e-80f4-4bc7-8369-f845884a04f9}, !- Handle
  {7f2d5fe3-89d6-40af-a68c-86d046d0ebb5}, !- Source Object
  4,                                      !- Outlet Port
  {9abfb0c6-12ce-4802-b51b-eec372d6be41}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {07444129-7a0e-4d95-ad53-9c2fc3035043}, !- Handle
  mid_Offices_E_TZ VRF Terminal Unit,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {c1a1ceb7-3962-4672-a5db-89eca6e9468a}, !- Terminal Unit Air Inlet Node
  {dda579f7-e680-4d71-9188-4d2a3bfad216}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {cb05ae84-11b0-4701-af45-fa4096fdcb43}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4548f51a-32f8-49dc-b7df-d33d78444092}, !- Cooling Coil
  {4c1a2e81-7455-45db-8d53-9eb35cb8f51a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4548f51a-32f8-49dc-b7df-d33d78444092}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 8, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {ab2a09ac-2a38-4a4c-a0b5-66df69d62d1a}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3df9bc26-9268-4114-af30-86ab62e7a01c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {ab2a09ac-2a38-4a4c-a0b5-66df69d62d1a}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {3df9bc26-9268-4114-af30-86ab62e7a01c}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {4c1a2e81-7455-45db-8d53-9eb35cb8f51a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 8, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {25c09990-e505-4ab9-a51c-7f6980f8e86b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4b04914c-13c2-4bca-9c4f-a53408188346}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {25c09990-e505-4ab9-a51c-7f6980f8e86b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4b04914c-13c2-4bca-9c4f-a53408188346}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {cb05ae84-11b0-4701-af45-fa4096fdcb43}, !- Handle
  mid_Offices_E_TZ VRF Unit Cycling Fan,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6663105f-5f08-4a2a-936e-9ce058d3085e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eedde0a7-b380-40c8-a9d9-5e2389913000}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6663105f-5f08-4a2a-936e-9ce058d3085e}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eedde0a7-b380-40c8-a9d9-5e2389913000}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {2632c973-f10f-48cf-ba2a-834a51939e27}, !- Handle
  mid_Offices_E_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {73c23584-8240-4143-aa0c-0c1fb3382627}, !- Inlet Port
  {c1a1ceb7-3962-4672-a5db-89eca6e9468a}; !- Outlet Port

OS:Connection,
  {73c23584-8240-4143-aa0c-0c1fb3382627}, !- Handle
  {59e79484-275d-4f70-a36a-fd0118c121cb}, !- Source Object
  2,                                      !- Outlet Port
  {2632c973-f10f-48cf-ba2a-834a51939e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a1ceb7-3962-4672-a5db-89eca6e9468a}, !- Handle
  {2632c973-f10f-48cf-ba2a-834a51939e27}, !- Source Object
  3,                                      !- Outlet Port
  {07444129-7a0e-4d95-ad53-9c2fc3035043}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19327073-6ce0-4811-b063-e328be7c31fc}, !- Handle
  mid_Offices_E_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {dda579f7-e680-4d71-9188-4d2a3bfad216}, !- Inlet Port
  {15f9a9c2-9660-48cf-ba73-7cca08ad0e99}; !- Outlet Port

OS:Connection,
  {15f9a9c2-9660-48cf-ba73-7cca08ad0e99}, !- Handle
  {19327073-6ce0-4811-b063-e328be7c31fc}, !- Source Object
  3,                                      !- Outlet Port
  {48a359d3-d18b-4c86-b7af-0b689c20e8dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dda579f7-e680-4d71-9188-4d2a3bfad216}, !- Handle
  {07444129-7a0e-4d95-ad53-9c2fc3035043}, !- Source Object
  4,                                      !- Outlet Port
  {19327073-6ce0-4811-b063-e328be7c31fc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {08913d27-cf04-495b-aa2c-30e115a430f8}, !- Handle
  GroundFloor_Offices_W_TZ VRF Terminal Unit, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {5adcd315-0076-4d46-874c-28b960c420fa}, !- Terminal Unit Air Inlet Node
  {1235fd9c-a8f0-4188-8a0a-e4eb066e379e}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {b4ddd744-85ad-4660-8829-a927409182a1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {49004903-a7c0-4d14-bad5-9c25818c90ef}, !- Cooling Coil
  {6fda2411-7a48-4894-9100-8d2b0064dc82}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {49004903-a7c0-4d14-bad5-9c25818c90ef}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 9, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {40ee8dbd-298c-444f-a2a0-06a186932b2d}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {bc888da7-6c68-4305-861e-35a170edd31f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {40ee8dbd-298c-444f-a2a0-06a186932b2d}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {bc888da7-6c68-4305-861e-35a170edd31f}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6fda2411-7a48-4894-9100-8d2b0064dc82}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 9, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7c88787c-8876-4083-8744-de53bcc40532}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {10444b73-cbff-498c-8eef-2e7cd3946005}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {7c88787c-8876-4083-8744-de53bcc40532}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {10444b73-cbff-498c-8eef-2e7cd3946005}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {b4ddd744-85ad-4660-8829-a927409182a1}, !- Handle
  GroundFloor_Offices_W_TZ VRF Unit Cycling Fan, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {98be96bd-753f-4d16-ab6d-fa6d155015fa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {316adcb4-ac75-4f95-a148-f9027660817b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {98be96bd-753f-4d16-ab6d-fa6d155015fa}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {316adcb4-ac75-4f95-a148-f9027660817b}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {9cfb5a46-e6e7-47b1-bdf0-a6cea74e827d}, !- Handle
  GroundFloor_Offices_W_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {800eb55d-5aa6-4cf2-8195-b9976db608fe}, !- Inlet Port
  {5adcd315-0076-4d46-874c-28b960c420fa}; !- Outlet Port

OS:Connection,
  {800eb55d-5aa6-4cf2-8195-b9976db608fe}, !- Handle
  {079369c6-fb17-4c07-9d13-07fcd8ea9381}, !- Source Object
  2,                                      !- Outlet Port
  {9cfb5a46-e6e7-47b1-bdf0-a6cea74e827d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5adcd315-0076-4d46-874c-28b960c420fa}, !- Handle
  {9cfb5a46-e6e7-47b1-bdf0-a6cea74e827d}, !- Source Object
  3,                                      !- Outlet Port
  {08913d27-cf04-495b-aa2c-30e115a430f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e0345b7-9d13-4240-bde4-deea07c5b6a4}, !- Handle
  GroundFloor_Offices_W_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {1235fd9c-a8f0-4188-8a0a-e4eb066e379e}, !- Inlet Port
  {ffe46763-258b-4a14-8c86-7651cd1b7d78}; !- Outlet Port

OS:Connection,
  {ffe46763-258b-4a14-8c86-7651cd1b7d78}, !- Handle
  {4e0345b7-9d13-4240-bde4-deea07c5b6a4}, !- Source Object
  3,                                      !- Outlet Port
  {0c697915-7f02-4c9a-82ba-e2ca61680c0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1235fd9c-a8f0-4188-8a0a-e4eb066e379e}, !- Handle
  {08913d27-cf04-495b-aa2c-30e115a430f8}, !- Source Object
  4,                                      !- Outlet Port
  {4e0345b7-9d13-4240-bde4-deea07c5b6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {de2285d5-9cba-4bb6-af8d-b7d3191ff4aa}, !- Handle
  GroundFloor_Offices_E_TZ VRF Terminal Unit, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {1b390d94-64b8-45e9-82cf-57f8c2821a48}, !- Terminal Unit Air Inlet Node
  {cc6fe688-720f-457b-ae34-8f99fa08a9d4}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {56a46376-7e21-4513-a8df-c388ec7574cc}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {89a7fc32-f749-4f7e-ba77-38508faef938}, !- Cooling Coil
  {d565e735-6ef4-4b2e-b3cf-8935ada87599}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {89a7fc32-f749-4f7e-ba77-38508faef938}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 10, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {a852b87e-fbb3-4b3a-b83f-43501192594f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0bc730df-a2af-4ac7-a946-fce442101a09}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {a852b87e-fbb3-4b3a-b83f-43501192594f}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {0bc730df-a2af-4ac7-a946-fce442101a09}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d565e735-6ef4-4b2e-b3cf-8935ada87599}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 10, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7f3b2a68-fecd-4463-abac-8e5d724c657e}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e8b144ed-9be2-4f60-8f63-8d43c94c8268}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {7f3b2a68-fecd-4463-abac-8e5d724c657e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e8b144ed-9be2-4f60-8f63-8d43c94c8268}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {56a46376-7e21-4513-a8df-c388ec7574cc}, !- Handle
  GroundFloor_Offices_E_TZ VRF Unit Cycling Fan, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b7127b6-4c7a-4f52-996c-69a763a7d9fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1e135364-c8f6-40de-9280-63b3d0ae2a07}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4b7127b6-4c7a-4f52-996c-69a763a7d9fd}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1e135364-c8f6-40de-9280-63b3d0ae2a07}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {dacbf2e0-ffac-4238-9756-d1b04b86c9d0}, !- Handle
  GroundFloor_Offices_E_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {a8f2cf47-a962-4c67-a02b-a0eac830c2e9}, !- Inlet Port
  {1b390d94-64b8-45e9-82cf-57f8c2821a48}; !- Outlet Port

OS:Connection,
  {a8f2cf47-a962-4c67-a02b-a0eac830c2e9}, !- Handle
  {eeb8f72d-5cc2-480e-a04e-45a3ec00a231}, !- Source Object
  2,                                      !- Outlet Port
  {dacbf2e0-ffac-4238-9756-d1b04b86c9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b390d94-64b8-45e9-82cf-57f8c2821a48}, !- Handle
  {dacbf2e0-ffac-4238-9756-d1b04b86c9d0}, !- Source Object
  3,                                      !- Outlet Port
  {de2285d5-9cba-4bb6-af8d-b7d3191ff4aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {333c0f96-62cd-4d19-9a93-6dcd5f508ee8}, !- Handle
  GroundFloor_Offices_E_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {cc6fe688-720f-457b-ae34-8f99fa08a9d4}, !- Inlet Port
  {5d315149-9d46-4bb1-92b8-36b2f35e015d}; !- Outlet Port

OS:Connection,
  {5d315149-9d46-4bb1-92b8-36b2f35e015d}, !- Handle
  {333c0f96-62cd-4d19-9a93-6dcd5f508ee8}, !- Source Object
  3,                                      !- Outlet Port
  {4b0db02b-325a-4e88-b1f5-307f712080b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc6fe688-720f-457b-ae34-8f99fa08a9d4}, !- Handle
  {de2285d5-9cba-4bb6-af8d-b7d3191ff4aa}, !- Source Object
  4,                                      !- Outlet Port
  {333c0f96-62cd-4d19-9a93-6dcd5f508ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e584c5fd-0519-4dd6-a7a3-a77869e3deca}, !- Handle
  top_Offices_E_TZ VRF Terminal Unit,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {8d7741c5-5c61-40b9-824c-cdf805b51a44}, !- Terminal Unit Air Inlet Node
  {7b0fd9ba-abf7-4b58-9fd7-44671c51979b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {e28928cf-fdbb-4124-8da2-051c8dadf7b2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d060a0ed-45f9-4d0c-8d9b-0a626a62a63e}, !- Cooling Coil
  {3807e668-541f-4d44-bba9-5524bc9fd0d0}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d060a0ed-45f9-4d0c-8d9b-0a626a62a63e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 11, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {20f9cece-26ad-4684-9ed6-197c19ab037f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9c4bd806-73df-423e-8832-2f5128850e9a}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {20f9cece-26ad-4684-9ed6-197c19ab037f}, !- Handle
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {9c4bd806-73df-423e-8832-2f5128850e9a}, !- Handle
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {3807e668-541f-4d44-bba9-5524bc9fd0d0}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 11, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e057eb99-025c-4bdc-a617-3ed142ca53f3}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {77765183-70c5-454f-8f17-522dfbe4bb17}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e057eb99-025c-4bdc-a617-3ed142ca53f3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {77765183-70c5-454f-8f17-522dfbe4bb17}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {e28928cf-fdbb-4124-8da2-051c8dadf7b2}, !- Handle
  top_Offices_E_TZ VRF Unit Cycling Fan,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d1d8d01-4ec5-4239-80c4-3528bdee3a44}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f427cbf8-9f3f-45b1-8ec3-db4895a94dc4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9d1d8d01-4ec5-4239-80c4-3528bdee3a44}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f427cbf8-9f3f-45b1-8ec3-db4895a94dc4}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {ba22a73b-5d3b-42cc-a6be-e90c233979f1}, !- Handle
  top_Offices_E_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {0ed13764-09a7-4136-bce8-094e1f5824d9}, !- Inlet Port
  {8d7741c5-5c61-40b9-824c-cdf805b51a44}; !- Outlet Port

OS:Connection,
  {0ed13764-09a7-4136-bce8-094e1f5824d9}, !- Handle
  {fcaaaa83-2916-42b8-b83e-a8888dee5583}, !- Source Object
  2,                                      !- Outlet Port
  {ba22a73b-5d3b-42cc-a6be-e90c233979f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d7741c5-5c61-40b9-824c-cdf805b51a44}, !- Handle
  {ba22a73b-5d3b-42cc-a6be-e90c233979f1}, !- Source Object
  3,                                      !- Outlet Port
  {e584c5fd-0519-4dd6-a7a3-a77869e3deca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9868c24-0a70-4fa9-95c0-6211055b69a5}, !- Handle
  top_Offices_E_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {7b0fd9ba-abf7-4b58-9fd7-44671c51979b}, !- Inlet Port
  {ce03b561-70c0-4c83-b07a-cafb6affe11c}; !- Outlet Port

OS:Connection,
  {ce03b561-70c0-4c83-b07a-cafb6affe11c}, !- Handle
  {a9868c24-0a70-4fa9-95c0-6211055b69a5}, !- Source Object
  3,                                      !- Outlet Port
  {ec6a37de-65c1-4ce8-9849-a6bfb2c40fc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b0fd9ba-abf7-4b58-9fd7-44671c51979b}, !- Handle
  {e584c5fd-0519-4dd6-a7a3-a77869e3deca}, !- Source Object
  4,                                      !- Outlet Port
  {a9868c24-0a70-4fa9-95c0-6211055b69a5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {cac3a690-2a3d-4b52-911e-adb3a3ea34c7}, !- Handle
  top_Offices_N_TZ VRF Terminal Unit,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {c977a2f2-e50b-4b75-bcb7-9e83d7812eef}, !- Terminal Unit Air Inlet Node
  {10b18fc2-3cbf-4594-a47b-1508248a286b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {8aaed6ba-fb89-485a-90ba-c447b15e636a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ec9ac29c-2491-4002-a012-a8f3b5f3797b}, !- Cooling Coil
  {af298cbb-8522-4111-ab21-6e0ac98e30a9}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ec9ac29c-2491-4002-a012-a8f3b5f3797b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 12, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0d9c06c0-3888-448a-817b-b32c28be10d1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {546f7832-c919-4ce8-afc6-aedfbfc0a125}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0d9c06c0-3888-448a-817b-b32c28be10d1}, !- Handle
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {546f7832-c919-4ce8-afc6-aedfbfc0a125}, !- Handle
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {af298cbb-8522-4111-ab21-6e0ac98e30a9}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 12, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c2c8049a-583f-46d8-a1b9-6b9ef284701e}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b790f827-48a5-4182-acc1-99c9ddfc5443}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c2c8049a-583f-46d8-a1b9-6b9ef284701e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b790f827-48a5-4182-acc1-99c9ddfc5443}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {8aaed6ba-fb89-485a-90ba-c447b15e636a}, !- Handle
  top_Offices_N_TZ VRF Unit Cycling Fan,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52547a64-5b36-4381-ac6c-626af6ba7848}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4028e166-330d-485f-ad19-0f41f26a0f5a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {52547a64-5b36-4381-ac6c-626af6ba7848}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4028e166-330d-485f-ad19-0f41f26a0f5a}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {a0e85b1f-0bb8-4f22-94f1-c1d6d027a9cb}, !- Handle
  top_Offices_N_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {25386917-1cd8-469d-9098-8626eb6d3b1e}, !- Inlet Port
  {c977a2f2-e50b-4b75-bcb7-9e83d7812eef}; !- Outlet Port

OS:Connection,
  {25386917-1cd8-469d-9098-8626eb6d3b1e}, !- Handle
  {5fbeb5a6-f289-4e71-ae1a-a60fe0cb69e5}, !- Source Object
  2,                                      !- Outlet Port
  {a0e85b1f-0bb8-4f22-94f1-c1d6d027a9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c977a2f2-e50b-4b75-bcb7-9e83d7812eef}, !- Handle
  {a0e85b1f-0bb8-4f22-94f1-c1d6d027a9cb}, !- Source Object
  3,                                      !- Outlet Port
  {cac3a690-2a3d-4b52-911e-adb3a3ea34c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75b1a911-141c-43ad-87c6-3274385a425a}, !- Handle
  top_Offices_N_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {10b18fc2-3cbf-4594-a47b-1508248a286b}, !- Inlet Port
  {d885d1be-f700-4d16-8a7b-3d07a834135f}; !- Outlet Port

OS:Connection,
  {d885d1be-f700-4d16-8a7b-3d07a834135f}, !- Handle
  {75b1a911-141c-43ad-87c6-3274385a425a}, !- Source Object
  3,                                      !- Outlet Port
  {9c11fa2e-e9a8-447a-8261-c7a565fc62d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10b18fc2-3cbf-4594-a47b-1508248a286b}, !- Handle
  {cac3a690-2a3d-4b52-911e-adb3a3ea34c7}, !- Source Object
  4,                                      !- Outlet Port
  {75b1a911-141c-43ad-87c6-3274385a425a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8d6774fa-ca22-40ae-bdfc-8a5adc2a9121}, !- Handle
  top_Offices_S_TZ VRF Terminal Unit,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {e37e3dde-167a-41f9-a325-fed1c93a6671}, !- Terminal Unit Air Inlet Node
  {e7fedf20-5928-4400-9c2f-c15559ed2802}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {f26352f3-f1f2-4872-bba7-9f6c0bdb8c2f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1f483002-31dc-4d76-8c76-7b6e2d25d076}, !- Cooling Coil
  {128f6c4d-d8a9-43d2-b535-11f9fb6acb6f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1f483002-31dc-4d76-8c76-7b6e2d25d076}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 13, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0b6d7cea-1994-4969-b1fb-2ef23c345fec}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {ccf0b2bb-67b5-41db-a0ac-f457b69753ac}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0b6d7cea-1994-4969-b1fb-2ef23c345fec}, !- Handle
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {ccf0b2bb-67b5-41db-a0ac-f457b69753ac}, !- Handle
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {128f6c4d-d8a9-43d2-b535-11f9fb6acb6f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 13, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {304dcd8e-febf-4c56-9002-45d5c6c910fe}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b2196203-c388-4e27-afa8-b5e068ee6f9f}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {304dcd8e-febf-4c56-9002-45d5c6c910fe}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b2196203-c388-4e27-afa8-b5e068ee6f9f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {f26352f3-f1f2-4872-bba7-9f6c0bdb8c2f}, !- Handle
  top_Offices_S_TZ VRF Unit Cycling Fan,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {236a8a49-e388-4f53-bd21-fd3844c9e451}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d504d435-dd82-4ab1-8def-0d2407ba5c5f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {236a8a49-e388-4f53-bd21-fd3844c9e451}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d504d435-dd82-4ab1-8def-0d2407ba5c5f}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {c536a600-e231-4b10-9606-1d18fc429290}, !- Handle
  top_Offices_S_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {7c625d1d-3d64-473d-8007-f583189d103d}, !- Inlet Port
  {e37e3dde-167a-41f9-a325-fed1c93a6671}; !- Outlet Port

OS:Connection,
  {7c625d1d-3d64-473d-8007-f583189d103d}, !- Handle
  {e83e42a4-c592-46f7-bafe-6e2e8d4a9865}, !- Source Object
  2,                                      !- Outlet Port
  {c536a600-e231-4b10-9606-1d18fc429290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e37e3dde-167a-41f9-a325-fed1c93a6671}, !- Handle
  {c536a600-e231-4b10-9606-1d18fc429290}, !- Source Object
  3,                                      !- Outlet Port
  {8d6774fa-ca22-40ae-bdfc-8a5adc2a9121}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2c5728e-bd9b-4b42-9079-3991f18fb9ca}, !- Handle
  top_Offices_S_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {e7fedf20-5928-4400-9c2f-c15559ed2802}, !- Inlet Port
  {651a0ace-07b0-4a54-af36-71b7fce24847}; !- Outlet Port

OS:Connection,
  {651a0ace-07b0-4a54-af36-71b7fce24847}, !- Handle
  {b2c5728e-bd9b-4b42-9079-3991f18fb9ca}, !- Source Object
  3,                                      !- Outlet Port
  {c0e4f61d-f3ea-4530-ad6b-6fa2a17c3fda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7fedf20-5928-4400-9c2f-c15559ed2802}, !- Handle
  {8d6774fa-ca22-40ae-bdfc-8a5adc2a9121}, !- Source Object
  4,                                      !- Outlet Port
  {b2c5728e-bd9b-4b42-9079-3991f18fb9ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {09624762-8970-4df8-9c50-d7c1c5d065b4}, !- Handle
  top_Offices_W_TZ VRF Terminal Unit,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {c42543f8-bf67-42e6-8ed4-2882789be83f}, !- Terminal Unit Air Inlet Node
  {ec1843d6-bfe9-47b4-aae7-dfcb7ac87a79}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {b359f8f0-755e-4b3b-b088-2e183ccb6d62}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e61dc454-c3be-4351-bf4c-271c1fa3fed1}, !- Cooling Coil
  {615d641a-8c4c-4162-baf4-bca5939d6942}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e61dc454-c3be-4351-bf4c-271c1fa3fed1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 14, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {e680f1b1-c916-491c-921e-ddd0723c1692}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {5f4ff35a-e3bb-498c-8031-e5c6b6a691f2}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {e680f1b1-c916-491c-921e-ddd0723c1692}, !- Handle
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {5f4ff35a-e3bb-498c-8031-e5c6b6a691f2}, !- Handle
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {615d641a-8c4c-4162-baf4-bca5939d6942}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 14, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {ea777df2-d7b4-4005-b7e3-dc36d166e79d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {da0b60ef-2f0a-4017-89de-b182683d925d}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {ea777df2-d7b4-4005-b7e3-dc36d166e79d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {da0b60ef-2f0a-4017-89de-b182683d925d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {b359f8f0-755e-4b3b-b088-2e183ccb6d62}, !- Handle
  top_Offices_W_TZ VRF Unit Cycling Fan,  !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {11c657f6-136f-4012-9ddb-e600ac564713}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {01b772e6-248b-4855-b92d-482ae4d05921}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {11c657f6-136f-4012-9ddb-e600ac564713}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {01b772e6-248b-4855-b92d-482ae4d05921}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {a90611b7-64aa-423b-bd81-9132e5856881}, !- Handle
  top_Offices_W_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {aa859779-a627-4439-9e58-8dfcf87e7e45}, !- Inlet Port
  {c42543f8-bf67-42e6-8ed4-2882789be83f}; !- Outlet Port

OS:Connection,
  {aa859779-a627-4439-9e58-8dfcf87e7e45}, !- Handle
  {594e5564-29b8-4d10-baa4-8b33dcfc6d37}, !- Source Object
  2,                                      !- Outlet Port
  {a90611b7-64aa-423b-bd81-9132e5856881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42543f8-bf67-42e6-8ed4-2882789be83f}, !- Handle
  {a90611b7-64aa-423b-bd81-9132e5856881}, !- Source Object
  3,                                      !- Outlet Port
  {09624762-8970-4df8-9c50-d7c1c5d065b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4584e1a-3230-4e76-9898-793ea647865d}, !- Handle
  top_Offices_W_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {ec1843d6-bfe9-47b4-aae7-dfcb7ac87a79}, !- Inlet Port
  {8ab6319d-52d9-4fa7-a78e-e2b6ac2207d5}; !- Outlet Port

OS:Connection,
  {8ab6319d-52d9-4fa7-a78e-e2b6ac2207d5}, !- Handle
  {d4584e1a-3230-4e76-9898-793ea647865d}, !- Source Object
  3,                                      !- Outlet Port
  {d061ef5a-4a35-4bfd-aa32-5ca9329bc33f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec1843d6-bfe9-47b4-aae7-dfcb7ac87a79}, !- Handle
  {09624762-8970-4df8-9c50-d7c1c5d065b4}, !- Source Object
  4,                                      !- Outlet Port
  {d4584e1a-3230-4e76-9898-793ea647865d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d59bdd04-1613-4e0a-a874-e4c02ce7f076}, !- Handle
  3 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {f1a3bdd6-9f2a-4d5e-be45-910a6eb4caf4}, !- Availability Schedule
  {fcab8464-60c3-4a40-b494-7f86e3bb4e9a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c1fdabdc-b289-4874-a968-64897412a585}, !- Supply Side Inlet Node Name
  {abd7e84d-9695-42e6-8918-b73c90454070}, !- Demand Side Outlet Node Name
  {533a84ef-f3ce-4dfc-baee-4d1b7371cce3}, !- Demand Side Inlet Node A
  {f2752b6b-51ec-49bf-ac8c-f48cf73d7ba1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4d6b4324-7cca-43ad-bf92-e578389e27ec}, !- Demand Mixer Name
  {1233c9e3-1865-4703-ba7f-cef16bc1a1ac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {21456f71-8c7e-4eaf-b89a-888e75608a36}, !- Handle
  3 Zone DOAS Supply Inlet Node,          !- Name
  {c1fdabdc-b289-4874-a968-64897412a585}, !- Inlet Port
  {c5153488-8941-4998-92e6-629049df5de2}; !- Outlet Port

OS:Node,
  {f934b2c9-5621-4990-8139-52c5ab6baff8}, !- Handle
  3 Zone DOAS Supply Outlet Node,         !- Name
  {99822a36-7612-43ca-a377-7826f670809b}, !- Inlet Port
  {f2752b6b-51ec-49bf-ac8c-f48cf73d7ba1}; !- Outlet Port

OS:Connection,
  {c1fdabdc-b289-4874-a968-64897412a585}, !- Handle
  {d59bdd04-1613-4e0a-a874-e4c02ce7f076}, !- Source Object
  9,                                      !- Outlet Port
  {21456f71-8c7e-4eaf-b89a-888e75608a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2752b6b-51ec-49bf-ac8c-f48cf73d7ba1}, !- Handle
  {f934b2c9-5621-4990-8139-52c5ab6baff8}, !- Source Object
  3,                                      !- Outlet Port
  {d59bdd04-1613-4e0a-a874-e4c02ce7f076}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {427a1623-0fbe-4bc4-b936-f593d83d4a9f}, !- Handle
  3 Zone DOAS Demand Inlet Node,          !- Name
  {533a84ef-f3ce-4dfc-baee-4d1b7371cce3}, !- Inlet Port
  {a2c3fd60-2d45-4db5-81f9-6d7c05c3f8f9}; !- Outlet Port

OS:Node,
  {ef51a98a-ff1d-47fc-8c4e-a85440e5d655}, !- Handle
  3 Zone DOAS Demand Outlet Node,         !- Name
  {893e2926-3636-4e5f-8c1e-dd33ad33e4ec}, !- Inlet Port
  {abd7e84d-9695-42e6-8918-b73c90454070}; !- Outlet Port

OS:Node,
  {66ca4eea-92a9-4b01-a780-a6d4af726842}, !- Handle
  GroundFloor_DataCenter_TZ Air Terminal Outlet Air Node, !- Name
  {fb330a54-ec9c-4d95-8b3d-4945bc92ab61}, !- Inlet Port
  {84c9a99c-1329-4586-a1d4-a2e365d4e363}; !- Outlet Port

OS:Connection,
  {533a84ef-f3ce-4dfc-baee-4d1b7371cce3}, !- Handle
  {d59bdd04-1613-4e0a-a874-e4c02ce7f076}, !- Source Object
  11,                                     !- Outlet Port
  {427a1623-0fbe-4bc4-b936-f593d83d4a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd7e84d-9695-42e6-8918-b73c90454070}, !- Handle
  {ef51a98a-ff1d-47fc-8c4e-a85440e5d655}, !- Source Object
  3,                                      !- Outlet Port
  {d59bdd04-1613-4e0a-a874-e4c02ce7f076}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1233c9e3-1865-4703-ba7f-cef16bc1a1ac}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a2c3fd60-2d45-4db5-81f9-6d7c05c3f8f9}, !- Inlet Node Name
  {bc7dff35-06ce-47a7-aaf6-602063414661}, !- Outlet Node Name 1
  {ca5b73dc-ebcf-47e0-921b-2f583ba0e368}, !- Outlet Node Name 2
  {2d14b20c-89c8-4e14-bb57-80bfcadd7eb4}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {4d6b4324-7cca-43ad-bf92-e578389e27ec}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {893e2926-3636-4e5f-8c1e-dd33ad33e4ec}, !- Outlet Node Name
  {625b979f-fa68-4587-a812-89775b38d006}, !- Inlet Node Name 1
  {887b839f-6d16-4e07-ab32-882d90fc55e6}, !- Inlet Node Name 2
  {47ff00c8-7055-4686-935c-c47a03361dc8}; !- Inlet Node Name 3

OS:Connection,
  {a2c3fd60-2d45-4db5-81f9-6d7c05c3f8f9}, !- Handle
  {427a1623-0fbe-4bc4-b936-f593d83d4a9f}, !- Source Object
  3,                                      !- Outlet Port
  {1233c9e3-1865-4703-ba7f-cef16bc1a1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893e2926-3636-4e5f-8c1e-dd33ad33e4ec}, !- Handle
  {4d6b4324-7cca-43ad-bf92-e578389e27ec}, !- Source Object
  2,                                      !- Outlet Port
  {ef51a98a-ff1d-47fc-8c4e-a85440e5d655}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f2c7539-a4dd-4d7c-b61f-855c7d135509}, !- Handle
  {d59bdd04-1613-4e0a-a874-e4c02ce7f076}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5,                                   !- Central Cooling Design Supply Air Temperature {C}
  21,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fcab8464-60c3-4a40-b494-7f86e3bb4e9a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {761c402e-ea40-45e4-80cd-68d456d0faea}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e8799917-7231-4332-802e-76888848e555}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6449f629-6d35-411d-8fbb-4d2da30b52b3}, !- Air Inlet Node Name
  {99822a36-7612-43ca-a377-7826f670809b}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {99822a36-7612-43ca-a377-7826f670809b}, !- Handle
  {e8799917-7231-4332-802e-76888848e555}, !- Source Object
  9,                                      !- Outlet Port
  {f934b2c9-5621-4990-8139-52c5ab6baff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b26a999f-c926-4ae1-95ff-d61c928e5bf8}, !- Handle
  3 Zone DOAS Backup Htg Coil,            !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f165905d-879d-409f-a53b-c08e756f5cd6}, !- Air Inlet Node Name
  {91c05909-7ab1-4b2e-bdb9-ea55d3e8e297}; !- Air Outlet Node Name

OS:Node,
  {295b07a4-6b2e-4d6e-a9b6-22797681de16}, !- Handle
  3 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {91c05909-7ab1-4b2e-bdb9-ea55d3e8e297}, !- Inlet Port
  {6449f629-6d35-411d-8fbb-4d2da30b52b3}; !- Outlet Port

OS:Connection,
  {91c05909-7ab1-4b2e-bdb9-ea55d3e8e297}, !- Handle
  {b26a999f-c926-4ae1-95ff-d61c928e5bf8}, !- Source Object
  6,                                      !- Outlet Port
  {295b07a4-6b2e-4d6e-a9b6-22797681de16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6449f629-6d35-411d-8fbb-4d2da30b52b3}, !- Handle
  {295b07a4-6b2e-4d6e-a9b6-22797681de16}, !- Source Object
  3,                                      !- Outlet Port
  {e8799917-7231-4332-802e-76888848e555}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {5d348ce4-fe8d-49f1-af40-85983e8dc941}, !- Handle
  3 Zone DOAS Htg Coil 2 Clg kBtu/hr 14.0HSPF, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.7366,                                 !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {db29ee67-2f11-4a4e-894a-e08d44e3eb53}, !- Air Inlet Node Name
  {aaf7dda7-6529-4bb1-9d33-99e1a805e365}, !- Air Outlet Node Name
  {1ae02976-68e8-458c-af60-087e15025e2e}, !- Total Heating Capacity Function of Temperature Curve Name
  {71659226-ea09-4b8f-a985-3e045200f44d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6d7afc2f-b59b-4d0a-bd97-24b3459bc061}, !- Energy Input Ratio Function of Temperature Curve Name
  {c462a1b8-ef03-4e39-9da2-e39219b800e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e29aee2-ee02-4bfb-9745-f477f2954b01}, !- Part Load Fraction Correlation Curve Name
  {53f4a9cb-7670-46c8-a560-98afb0454c94}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {f8cc0892-9579-47d2-b1ed-8699bb0cec9c}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {7d42b987-1b6d-44de-9d7f-cc4627a0f333}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8091bdb2-1142-4fbd-94ac-1f2bd4e3de52}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {58e86e39-7577-47f0-a2be-35fc15849199}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ed2c0edb-b293-44ae-bd4c-d1bd6cd025fd}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {1eb36687-3b4c-46fb-b5af-03b4c55e7eb3}, !- Handle
  3 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {aaf7dda7-6529-4bb1-9d33-99e1a805e365}, !- Inlet Port
  {f165905d-879d-409f-a53b-c08e756f5cd6}; !- Outlet Port

OS:Connection,
  {aaf7dda7-6529-4bb1-9d33-99e1a805e365}, !- Handle
  {5d348ce4-fe8d-49f1-af40-85983e8dc941}, !- Source Object
  8,                                      !- Outlet Port
  {1eb36687-3b4c-46fb-b5af-03b4c55e7eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f165905d-879d-409f-a53b-c08e756f5cd6}, !- Handle
  {1eb36687-3b4c-46fb-b5af-03b4c55e7eb3}, !- Source Object
  3,                                      !- Outlet Port
  {b26a999f-c926-4ae1-95ff-d61c928e5bf8}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {101ab2fe-f31a-4577-af4c-51e174040d82}, !- Handle
  3 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {7c3f8c6a-9c29-4a30-ba7f-699734d00d21}, !- Handle
  3 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8bfc92c7-a274-4567-9858-0ae04091c444}, !- Handle
  3 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5a42e6df-e57c-436e-bf1c-3838df89f06b}, !- Handle
  3 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {05d9d7b7-f25b-4a02-8a1b-8193f93305a0}, !- Handle
  3 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {53f4a9cb-7670-46c8-a560-98afb0454c94}, !- Handle
  3 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {3fe9f111-e0b3-47cb-a8bc-4ac40a88ddda}, !- Handle
  3 Zone DOAS 2spd DX Clg Coil,           !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {0616aaf3-8183-4d58-8731-21b678231bd1}, !- Air Inlet Node Name
  {1d5582d3-768f-462d-8877-38ec6e169c4f}, !- Air Outlet Node Name
  {2c77c294-0b8d-40ed-a985-d609176bf6ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3fe70bd1-3de8-4dd1-a519-e57549cba988}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bd7767e8-d83e-4805-853a-36a26faec2c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {15b1f5fd-6bd2-4137-9d5b-0b00f65e5051}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b0290253-7dc4-4b9b-81e8-3e1a45d67b29}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {b8d79021-40a9-4ec4-8c3d-cba1f53c0206}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d9fc0091-bb84-40e1-8959-b5d72105a488}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2c77c294-0b8d-40ed-a985-d609176bf6ce}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3fe70bd1-3de8-4dd1-a519-e57549cba988}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd7767e8-d83e-4805-853a-36a26faec2c9}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {15b1f5fd-6bd2-4137-9d5b-0b00f65e5051}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {b0290253-7dc4-4b9b-81e8-3e1a45d67b29}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b8d79021-40a9-4ec4-8c3d-cba1f53c0206}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d9fc0091-bb84-40e1-8959-b5d72105a488}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {a0a6d1ec-f2a0-4cbf-b56e-0a09451218ac}, !- Handle
  3 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {1d5582d3-768f-462d-8877-38ec6e169c4f}, !- Inlet Port
  {db29ee67-2f11-4a4e-894a-e08d44e3eb53}; !- Outlet Port

OS:Connection,
  {1d5582d3-768f-462d-8877-38ec6e169c4f}, !- Handle
  {3fe9f111-e0b3-47cb-a8bc-4ac40a88ddda}, !- Source Object
  9,                                      !- Outlet Port
  {a0a6d1ec-f2a0-4cbf-b56e-0a09451218ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db29ee67-2f11-4a4e-894a-e08d44e3eb53}, !- Handle
  {a0a6d1ec-f2a0-4cbf-b56e-0a09451218ac}, !- Source Object
  3,                                      !- Outlet Port
  {5d348ce4-fe8d-49f1-af40-85983e8dc941}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {81ec1c39-cd5c-42f8-ae67-1a14e8724e09}, !- Handle
  3 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f1a3bdd6-9f2a-4d5e-be45-910a6eb4caf4}, !- Minimum Outdoor Air Schedule Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {66471284-b16c-42e7-a5af-ccc703870fa7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {66471284-b16c-42e7-a5af-ccc703870fa7}, !- Handle
  3 Zone DOAS Mechanical Ventilation Controller, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e8d22fb2-0e1b-4fdf-9a9d-2fdffe28a344}, !- Handle
  3 Zone DOAS OA System,                  !- Name
  {81ec1c39-cd5c-42f8-ae67-1a14e8724e09}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {36aec809-45ee-45a2-ab43-fa937ce7d54f}, !- Mixed Air Node Name
  {5d482a69-a1a4-45e0-9440-4efacf2578b2}, !- Outdoor Air Stream Node Name
  {a453317c-ce1e-4a85-b41b-6a497f29a4c0}, !- Relief Air Stream Node Name
  {183fb32b-c8a1-4ee1-ae2d-c45d3727773e}; !- Return Air Stream Node Name

OS:Node,
  {83182d51-66bd-4e43-8fe8-4120cbb8f860}, !- Handle
  3 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {5d482a69-a1a4-45e0-9440-4efacf2578b2}; !- Outlet Port

OS:Connection,
  {5d482a69-a1a4-45e0-9440-4efacf2578b2}, !- Handle
  {83182d51-66bd-4e43-8fe8-4120cbb8f860}, !- Source Object
  3,                                      !- Outlet Port
  {e8d22fb2-0e1b-4fdf-9a9d-2fdffe28a344}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2a472c54-d304-4422-9ae1-ceaa207be238}, !- Handle
  3 Zone DOAS Relief Air Node,            !- Name
  {a453317c-ce1e-4a85-b41b-6a497f29a4c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a453317c-ce1e-4a85-b41b-6a497f29a4c0}, !- Handle
  {e8d22fb2-0e1b-4fdf-9a9d-2fdffe28a344}, !- Source Object
  7,                                      !- Outlet Port
  {2a472c54-d304-4422-9ae1-ceaa207be238}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc8c9c54-4f8d-4cda-84b2-342bbdcef585}, !- Handle
  3 Zone DOAS Mixed Air Node,             !- Name
  {36aec809-45ee-45a2-ab43-fa937ce7d54f}, !- Inlet Port
  {0616aaf3-8183-4d58-8731-21b678231bd1}; !- Outlet Port

OS:Connection,
  {36aec809-45ee-45a2-ab43-fa937ce7d54f}, !- Handle
  {e8d22fb2-0e1b-4fdf-9a9d-2fdffe28a344}, !- Source Object
  5,                                      !- Outlet Port
  {cc8c9c54-4f8d-4cda-84b2-342bbdcef585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0616aaf3-8183-4d58-8731-21b678231bd1}, !- Handle
  {cc8c9c54-4f8d-4cda-84b2-342bbdcef585}, !- Source Object
  3,                                      !- Outlet Port
  {3fe9f111-e0b3-47cb-a8bc-4ac40a88ddda}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8066b641-eb4e-4904-81a8-b81177964a61}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c5153488-8941-4998-92e6-629049df5de2}, !- Air Inlet Node Name
  {24e9ed44-2cf4-4d0b-9700-03d45a2ba8fa}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {fe227b8e-f126-4eb0-8efa-ee5d64a30a3a}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {24e9ed44-2cf4-4d0b-9700-03d45a2ba8fa}, !- Inlet Port
  {183fb32b-c8a1-4ee1-ae2d-c45d3727773e}; !- Outlet Port

OS:Connection,
  {c5153488-8941-4998-92e6-629049df5de2}, !- Handle
  {21456f71-8c7e-4eaf-b89a-888e75608a36}, !- Source Object
  3,                                      !- Outlet Port
  {8066b641-eb4e-4904-81a8-b81177964a61}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {24e9ed44-2cf4-4d0b-9700-03d45a2ba8fa}, !- Handle
  {8066b641-eb4e-4904-81a8-b81177964a61}, !- Source Object
  9,                                      !- Outlet Port
  {fe227b8e-f126-4eb0-8efa-ee5d64a30a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183fb32b-c8a1-4ee1-ae2d-c45d3727773e}, !- Handle
  {fe227b8e-f126-4eb0-8efa-ee5d64a30a3a}, !- Source Object
  3,                                      !- Outlet Port
  {e8d22fb2-0e1b-4fdf-9a9d-2fdffe28a344}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {c6d333a3-b439-42c7-b794-39c300130351}, !- Handle
  3 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21,                                     !- Setpoint at Outdoor Low Temperature {C}
  13,                                     !- Outdoor Low Temperature {C}
  15.5,                                   !- Setpoint at Outdoor High Temperature {C}
  21,                                     !- Outdoor High Temperature {C}
  {f934b2c9-5621-4990-8139-52c5ab6baff8}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {761c402e-ea40-45e4-80cd-68d456d0faea}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ed52074f-1e77-4ced-8b4b-6cc9bd6cfd43}, !- Control Zone or Zone List Name
  {c7df2eb5-6b27-44b9-aeae-141246d7882e}, !- Cooling Control Zone or Zone List Name
  {ce803a57-e587-4ebd-9f6f-4e8170795ba9}, !- Heating Control Zone or Zone List Name
  {b3af4963-36ba-4fcd-a000-0ad0af82745c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ed52074f-1e77-4ced-8b4b-6cc9bd6cfd43}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {c7df2eb5-6b27-44b9-aeae-141246d7882e}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ce803a57-e587-4ebd-9f6f-4e8170795ba9}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b3af4963-36ba-4fcd-a000-0ad0af82745c}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {86993f7c-2025-4b85-8712-965a90375666}, !- Handle
  GroundFloor_DataCenter_TZ Air Terminal, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {7c491f04-9f2e-409c-b056-66b2d90a5a30}, !- Air Inlet Node Name
  {fb330a54-ec9c-4d95-8b3d-4945bc92ab61}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9dea0b8-15dc-4947-8604-653724f87b33}, !- Handle
  GroundFloor_DataCenter_TZ Return Air Node, !- Name
  {b3a00e5e-ad77-483f-be05-f9c7b33ba34a}, !- Inlet Port
  {625b979f-fa68-4587-a812-89775b38d006}; !- Outlet Port

OS:Connection,
  {84c9a99c-1329-4586-a1d4-a2e365d4e363}, !- Handle
  {66ca4eea-92a9-4b01-a780-a6d4af726842}, !- Source Object
  3,                                      !- Outlet Port
  {6d6fd505-7062-4ffa-b1a7-3a8d6dc68b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a00e5e-ad77-483f-be05-f9c7b33ba34a}, !- Handle
  {bbbd9d5a-9374-47f9-8620-e5a01832f90c}, !- Source Object
  2,                                      !- Outlet Port
  {f9dea0b8-15dc-4947-8604-653724f87b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625b979f-fa68-4587-a812-89775b38d006}, !- Handle
  {f9dea0b8-15dc-4947-8604-653724f87b33}, !- Source Object
  3,                                      !- Outlet Port
  {4d6b4324-7cca-43ad-bf92-e578389e27ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9403ccf1-2a12-4757-8702-02b3b4d44a3f}, !- Handle
  GroundFloor_DataCenter_TZ Air Terminal Inlet Air Node, !- Name
  {bc7dff35-06ce-47a7-aaf6-602063414661}, !- Inlet Port
  {7c491f04-9f2e-409c-b056-66b2d90a5a30}; !- Outlet Port

OS:Connection,
  {bc7dff35-06ce-47a7-aaf6-602063414661}, !- Handle
  {1233c9e3-1865-4703-ba7f-cef16bc1a1ac}, !- Source Object
  3,                                      !- Outlet Port
  {9403ccf1-2a12-4757-8702-02b3b4d44a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c491f04-9f2e-409c-b056-66b2d90a5a30}, !- Handle
  {9403ccf1-2a12-4757-8702-02b3b4d44a3f}, !- Source Object
  3,                                      !- Outlet Port
  {86993f7c-2025-4b85-8712-965a90375666}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb330a54-ec9c-4d95-8b3d-4945bc92ab61}, !- Handle
  {86993f7c-2025-4b85-8712-965a90375666}, !- Source Object
  4,                                      !- Outlet Port
  {66ca4eea-92a9-4b01-a780-a6d4af726842}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {24beed0c-96bb-445b-9f5c-06da9e71eb0c}, !- Handle
  Schedule Constant 67,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ca0ef6bc-73a4-4a78-9c39-6a674b226025}, !- Handle
  Schedule Constant 68,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {86cc4f2a-de6a-49e6-8fa8-c06c33374af8}, !- Handle
  mid_DataCenter_TZ Air Terminal,         !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {501ac637-240d-4d36-805c-3b5d25f90a7c}, !- Air Inlet Node Name
  {6a1cd1db-98b2-4272-9fff-53aecb9a5b57}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {14c9a5b6-dd75-4e56-a1b7-8793b413e833}, !- Handle
  mid_DataCenter_TZ Air Terminal Outlet Air Node, !- Name
  {6a1cd1db-98b2-4272-9fff-53aecb9a5b57}, !- Inlet Port
  {bc739a08-c64d-4a3e-a5c3-147cffc676c1}; !- Outlet Port

OS:Node,
  {8f6287ab-ad7e-4740-820b-aaadd8d8d199}, !- Handle
  mid_DataCenter_TZ Return Air Node,      !- Name
  {a9356d0d-2d36-4c3c-85e4-36ecf519616e}, !- Inlet Port
  {887b839f-6d16-4e07-ab32-882d90fc55e6}; !- Outlet Port

OS:Connection,
  {bc739a08-c64d-4a3e-a5c3-147cffc676c1}, !- Handle
  {14c9a5b6-dd75-4e56-a1b7-8793b413e833}, !- Source Object
  3,                                      !- Outlet Port
  {e9067f44-7b58-4b44-8c62-7867484cf805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9356d0d-2d36-4c3c-85e4-36ecf519616e}, !- Handle
  {a97b8d85-ce88-4b4e-8fd6-149b6bf24c22}, !- Source Object
  2,                                      !- Outlet Port
  {8f6287ab-ad7e-4740-820b-aaadd8d8d199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {887b839f-6d16-4e07-ab32-882d90fc55e6}, !- Handle
  {8f6287ab-ad7e-4740-820b-aaadd8d8d199}, !- Source Object
  3,                                      !- Outlet Port
  {4d6b4324-7cca-43ad-bf92-e578389e27ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a2e93099-4700-4ea2-8525-53788eaa85a5}, !- Handle
  mid_DataCenter_TZ Air Terminal Inlet Air Node, !- Name
  {ca5b73dc-ebcf-47e0-921b-2f583ba0e368}, !- Inlet Port
  {501ac637-240d-4d36-805c-3b5d25f90a7c}; !- Outlet Port

OS:Connection,
  {ca5b73dc-ebcf-47e0-921b-2f583ba0e368}, !- Handle
  {1233c9e3-1865-4703-ba7f-cef16bc1a1ac}, !- Source Object
  4,                                      !- Outlet Port
  {a2e93099-4700-4ea2-8525-53788eaa85a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {501ac637-240d-4d36-805c-3b5d25f90a7c}, !- Handle
  {a2e93099-4700-4ea2-8525-53788eaa85a5}, !- Source Object
  3,                                      !- Outlet Port
  {86cc4f2a-de6a-49e6-8fa8-c06c33374af8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a1cd1db-98b2-4272-9fff-53aecb9a5b57}, !- Handle
  {86cc4f2a-de6a-49e6-8fa8-c06c33374af8}, !- Source Object
  4,                                      !- Outlet Port
  {14c9a5b6-dd75-4e56-a1b7-8793b413e833}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {28f39f43-3f8a-4ec4-b693-9fe0d44b349a}, !- Handle
  Schedule Constant 69,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a537c3c7-4dde-48d4-a520-c168681481be}, !- Handle
  Schedule Constant 70,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0c415bf1-8217-436e-8d97-19fa1232afd5}, !- Handle
  top_DataCenter_TZ Air Terminal,         !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  {f641acc2-2ff6-4089-9076-580a2e8fc804}, !- Air Inlet Node Name
  {5ef0794d-e661-484d-b26f-4e1baf22e38d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cc9f5df8-2569-49e0-be2e-1fe58a8d4734}, !- Handle
  top_DataCenter_TZ Air Terminal Outlet Air Node, !- Name
  {5ef0794d-e661-484d-b26f-4e1baf22e38d}, !- Inlet Port
  {4b716736-270d-4a43-b7cf-a8b690e7fe1f}; !- Outlet Port

OS:Node,
  {0c318e77-1a37-409d-b589-b8dc56b6eab3}, !- Handle
  top_DataCenter_TZ Return Air Node,      !- Name
  {aac3820a-f80e-4d53-a581-e6c9479d7d31}, !- Inlet Port
  {47ff00c8-7055-4686-935c-c47a03361dc8}; !- Outlet Port

OS:Connection,
  {4b716736-270d-4a43-b7cf-a8b690e7fe1f}, !- Handle
  {cc9f5df8-2569-49e0-be2e-1fe58a8d4734}, !- Source Object
  3,                                      !- Outlet Port
  {eec52933-d87e-42d0-84e1-f4bf8f8cc8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aac3820a-f80e-4d53-a581-e6c9479d7d31}, !- Handle
  {cddda91c-7ed9-415b-8bd0-80b2b198ce6e}, !- Source Object
  2,                                      !- Outlet Port
  {0c318e77-1a37-409d-b589-b8dc56b6eab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ff00c8-7055-4686-935c-c47a03361dc8}, !- Handle
  {0c318e77-1a37-409d-b589-b8dc56b6eab3}, !- Source Object
  3,                                      !- Outlet Port
  {4d6b4324-7cca-43ad-bf92-e578389e27ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {49e0f50d-2362-4ad5-9729-c45ba999dc90}, !- Handle
  top_DataCenter_TZ Air Terminal Inlet Air Node, !- Name
  {2d14b20c-89c8-4e14-bb57-80bfcadd7eb4}, !- Inlet Port
  {f641acc2-2ff6-4089-9076-580a2e8fc804}; !- Outlet Port

OS:Connection,
  {2d14b20c-89c8-4e14-bb57-80bfcadd7eb4}, !- Handle
  {1233c9e3-1865-4703-ba7f-cef16bc1a1ac}, !- Source Object
  5,                                      !- Outlet Port
  {49e0f50d-2362-4ad5-9729-c45ba999dc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f641acc2-2ff6-4089-9076-580a2e8fc804}, !- Handle
  {49e0f50d-2362-4ad5-9729-c45ba999dc90}, !- Source Object
  3,                                      !- Outlet Port
  {0c415bf1-8217-436e-8d97-19fa1232afd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ef0794d-e661-484d-b26f-4e1baf22e38d}, !- Handle
  {0c415bf1-8217-436e-8d97-19fa1232afd5}, !- Source Object
  4,                                      !- Outlet Port
  {cc9f5df8-2569-49e0-be2e-1fe58a8d4734}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {feaa2a34-5e95-4cbb-8f1d-81c29952046b}, !- Handle
  Schedule Constant 71,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a88d2673-86d4-478a-8f02-5a0d975ee10b}, !- Handle
  Schedule Constant 72,                   !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirConditioner:VariableRefrigerantFlow,
  {fd6655d6-172d-4253-ba72-92229a356d35}, !- Handle
  3 Zone VRF System,                      !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  4.287,                                  !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {450225f5-ee3c-4c4e-9570-3d2500ae606c}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {35e0c29d-9729-4170-bf95-ada758edde35}, !- Cooling Capacity Ratio Boundary Curve Name
  {e1f2116f-2adf-42be-85b2-8367af33fb98}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {a44697ab-7e91-4b7f-acfc-2b727861b6cb}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {f1f65536-ca38-415d-9a3d-40285cc48f8a}, !- Cooling Energy Input Ratio Boundary Curve Name
  {126f4aab-1156-4148-ba30-74c2f36dc298}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {f8b8befd-e33a-4caf-9ff4-a336dc8148d8}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {6d5711f5-e42b-4431-984e-c83f3b3f17b4}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {52d7b9e1-71e9-407b-93e9-608f0eb433d8}, !- Cooling Combination Ratio Correction Factor Curve Name
  {03e8661b-9a5a-4ac7-bebd-4c7c26867d92}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {d98e48da-ed74-4043-9ee1-0bf2a250e9ed}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {6b42c17f-5159-4c30-a02e-fcedb80e29a7}, !- Heating Capacity Ratio Boundary Curve Name
  {6d2e9003-bbfe-40ea-9d97-206a71a64076}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {50371ece-302c-4e32-ba6b-d13e597b04c7}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {1daf42fc-845e-4888-bffc-bbe32f7273b7}, !- Heating Energy Input Ratio Boundary Curve Name
  {410e878e-d8ea-4d9f-a2c1-58a173870d36}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {44df1f61-46b3-4055-82fe-1ca5b93e0326}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {fed636b6-1e5e-4385-a870-189f3434ca7c}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {dda5f4ba-8b9e-41f9-b3ff-6d0d81d65bc3}, !- Heating Combination Ratio Correction Factor Curve Name
  {eb99ab4b-6b9d-4164-82ee-24a2f746c98b}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {5cf374a2-83a0-430a-b6c4-695447a1a71a}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {7607b694-528f-448c-a0d5-a00b0f50417e}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {ca25fa31-f8e6-41d5-b701-a9dffd18b69b}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {372887eb-b0be-46fc-94fc-73144c008cd6}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {b3e44ec8-0992-4958-a141-dff292af3851}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 1, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {df7299a3-18bd-433d-a50f-fc6e57ea079b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 1, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc9f27a8-5317-4d89-8568-68b34f64f157}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 1, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e8d7727a-97ce-47a2-9793-b8853b748381}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 1, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {ed7087ab-f2c1-4a1b-8957-f4b98aedec19}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 1, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {353a4d26-2723-42db-9c13-fcacf087d7e4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 1, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {ebddd41d-9e1e-4336-b7f9-c09e55667ca0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 1, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {97bdf228-3222-461f-b149-b70bb23e34f8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {bb240d30-1cef-4be2-a24f-460677a28f8c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 1, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c21a5a3d-211a-4f9c-ad0d-d19b007a9477}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 1, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec5cb44e-bd4e-4041-9c12-d4857df415a0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 1, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {7c62e754-a083-4543-99af-3fcbaebbc4db}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c355d62-23fe-42bb-8fe9-b994bc6e1cbd}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 1, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2b3aca87-05bd-4cb3-80a9-6a3a2c463043}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 1, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {3f7bc156-db0c-445f-8ab2-9eba21d8bc80}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {d306bbd5-12c6-40d0-a975-cfd60effc741}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 1, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {0f2cb386-e042-4d46-b543-817b24490c51}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 1, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dd189782-5682-4f95-8445-2867202e147c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e5c26a49-b7ac-4bd4-8e07-d2d153444f13}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 1, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca25fa31-f8e6-41d5-b701-a9dffd18b69b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {7607b694-528f-448c-a0d5-a00b0f50417e}, !- Handle
  {562b431e-22d9-4483-b588-f87edf40fa50}, !- Name
  {8c7f2e4a-fd78-45ec-bb76-90dfccd27c1e}, !- Model Object 1
  {f72d8ada-ad35-4a49-bad4-dd658ee6c492}, !- Model Object 2
  {25e34ddc-b395-4a90-8f52-55e8a23622bb}; !- Model Object 3

OS:Curve:Biquadratic,
  {450225f5-ee3c-4c4e-9570-3d2500ae606c}, !- Handle
  vrf_cool_cap_f_of_low_temp 1,           !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {35e0c29d-9729-4170-bf95-ada758edde35}, !- Handle
  vrf_cool_cap_ratio_boundary 1,          !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {e1f2116f-2adf-42be-85b2-8367af33fb98}, !- Handle
  vrf_cool_cap_f_of_high_temp 1,          !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a44697ab-7e91-4b7f-acfc-2b727861b6cb}, !- Handle
  vrf_cool_eir_f_of_low_temp 2,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {f1f65536-ca38-415d-9a3d-40285cc48f8a}, !- Handle
  vrf_cool_eir_ratio_boundary 1,          !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {126f4aab-1156-4148-ba30-74c2f36dc298}, !- Handle
  vrf_cool_eir_f_of_high_temp 1,          !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {f8b8befd-e33a-4caf-9ff4-a336dc8148d8}, !- Handle
  vrf_cool_eir_f_of_low_temp 3,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {6d5711f5-e42b-4431-984e-c83f3b3f17b4}, !- Handle
  vrf_cooling_eir_high_plr 1,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {52d7b9e1-71e9-407b-93e9-608f0eb433d8}, !- Handle
  vrf_cooling_comb_ratio 1,               !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {03e8661b-9a5a-4ac7-bebd-4c7c26867d92}, !- Handle
  vrf_cooling_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d98e48da-ed74-4043-9ee1-0bf2a250e9ed}, !- Handle
  vrf_heat_cap_f_of_low_temp 1,           !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {6b42c17f-5159-4c30-a02e-fcedb80e29a7}, !- Handle
  vrf_heat_cap_ratio_boundary 1,          !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d2e9003-bbfe-40ea-9d97-206a71a64076}, !- Handle
  vrf_heat_cap_f_of_high_temp 1,          !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {50371ece-302c-4e32-ba6b-d13e597b04c7}, !- Handle
  vrf_heat_eir_f_of_low_temp 1,           !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {1daf42fc-845e-4888-bffc-bbe32f7273b7}, !- Handle
  vrf_heat_eir_boundary 1,                !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {410e878e-d8ea-4d9f-a2c1-58a173870d36}, !- Handle
  vrf_heat_eir_f_of_high_temp 1,          !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {44df1f61-46b3-4055-82fe-1ca5b93e0326}, !- Handle
  vrf_heating_eir_low_plr 1,              !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {fed636b6-1e5e-4385-a870-189f3434ca7c}, !- Handle
  vrf_heating_eir_hi_plr 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {dda5f4ba-8b9e-41f9-b3ff-6d0d81d65bc3}, !- Handle
  vrf_heating_comb_ratio 1,               !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {eb99ab4b-6b9d-4164-82ee-24a2f746c98b}, !- Handle
  vrf_heating_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {372887eb-b0be-46fc-94fc-73144c008cd6}, !- Handle
  vrf_defrost_eir_f_of_temp 1,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8c7f2e4a-fd78-45ec-bb76-90dfccd27c1e}, !- Handle
  GroundFloor_DataCenter_TZ VRF Terminal Unit, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {63c25070-82b7-4378-9615-21bbcc42ed09}, !- Terminal Unit Air Inlet Node
  {e3c9bca8-f5a6-4346-8bed-eab61152f75d}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {2f18816b-2b37-471a-9a7e-bd34b9b83318}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b85edcd0-f15c-4455-9615-494e0883a038}, !- Cooling Coil
  {a43a9152-e349-4efb-85f1-58ea30443a9e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b85edcd0-f15c-4455-9615-494e0883a038}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 15, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {2e23d6cc-e1e7-4f6e-bffe-6d9b15505ff4}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0072a590-9ecf-4ded-aa65-dfb4b40acecd}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {2e23d6cc-e1e7-4f6e-bffe-6d9b15505ff4}, !- Handle
  VRFTUCoolCapFT 15,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {0072a590-9ecf-4ded-aa65-dfb4b40acecd}, !- Handle
  VRFACCoolCapFFF 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a43a9152-e349-4efb-85f1-58ea30443a9e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 15, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f3a8cf84-095b-4aa8-8a64-4b3b75a3ec80}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c3949e33-361c-4d0f-8369-b2fc3f0b1ea8}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f3a8cf84-095b-4aa8-8a64-4b3b75a3ec80}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 15, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c3949e33-361c-4d0f-8369-b2fc3f0b1ea8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 15, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {2f18816b-2b37-471a-9a7e-bd34b9b83318}, !- Handle
  GroundFloor_DataCenter_TZ VRF Unit Cycling Fan, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c98a5c3-a290-41f5-adcc-45b61bdad42c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1d1ba6b1-f4f8-4a80-90c1-97c6b630b35d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9c98a5c3-a290-41f5-adcc-45b61bdad42c}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1d1ba6b1-f4f8-4a80-90c1-97c6b630b35d}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {276d1951-965c-46b7-91ea-2ba5b6b00439}, !- Handle
  GroundFloor_DataCenter_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {86df6064-e1da-4c91-981c-050c36b74618}, !- Inlet Port
  {63c25070-82b7-4378-9615-21bbcc42ed09}; !- Outlet Port

OS:Connection,
  {86df6064-e1da-4c91-981c-050c36b74618}, !- Handle
  {6d24776f-d401-46d4-af22-6d60e847cfd1}, !- Source Object
  2,                                      !- Outlet Port
  {276d1951-965c-46b7-91ea-2ba5b6b00439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c25070-82b7-4378-9615-21bbcc42ed09}, !- Handle
  {276d1951-965c-46b7-91ea-2ba5b6b00439}, !- Source Object
  3,                                      !- Outlet Port
  {8c7f2e4a-fd78-45ec-bb76-90dfccd27c1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {111b4e48-cb49-4957-b27f-3dec83ebe5bd}, !- Handle
  GroundFloor_DataCenter_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {e3c9bca8-f5a6-4346-8bed-eab61152f75d}, !- Inlet Port
  {47e9caf0-cb11-4fd6-9103-c96dc70275da}; !- Outlet Port

OS:Connection,
  {47e9caf0-cb11-4fd6-9103-c96dc70275da}, !- Handle
  {111b4e48-cb49-4957-b27f-3dec83ebe5bd}, !- Source Object
  3,                                      !- Outlet Port
  {6d6fd505-7062-4ffa-b1a7-3a8d6dc68b0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3c9bca8-f5a6-4346-8bed-eab61152f75d}, !- Handle
  {8c7f2e4a-fd78-45ec-bb76-90dfccd27c1e}, !- Source Object
  4,                                      !- Outlet Port
  {111b4e48-cb49-4957-b27f-3dec83ebe5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f72d8ada-ad35-4a49-bad4-dd658ee6c492}, !- Handle
  mid_DataCenter_TZ VRF Terminal Unit,    !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {2b408a84-c881-4053-8f93-f3a82d037078}, !- Terminal Unit Air Inlet Node
  {ebd3b431-aef2-4a03-886b-9d518a41ccf2}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {5fcb05c0-6b58-458c-aac7-9c684c06d958}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9820a288-0e60-44bf-9596-b8cc48b27519}, !- Cooling Coil
  {39cb751e-fce2-45fb-80d4-a8bb7008a91f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9820a288-0e60-44bf-9596-b8cc48b27519}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 16, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {d154404c-0a7e-44fa-92ab-3116ff0a01ea}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e33bb107-a835-4eb3-af07-6bbeadbfdb79}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {d154404c-0a7e-44fa-92ab-3116ff0a01ea}, !- Handle
  VRFTUCoolCapFT 16,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {e33bb107-a835-4eb3-af07-6bbeadbfdb79}, !- Handle
  VRFACCoolCapFFF 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {39cb751e-fce2-45fb-80d4-a8bb7008a91f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 16, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {92a12389-c161-48bc-82be-3810c5e8e153}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {11afaf5a-1444-41d6-8cf4-426b70a5b30a}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {92a12389-c161-48bc-82be-3810c5e8e153}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 16, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {11afaf5a-1444-41d6-8cf4-426b70a5b30a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 16, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {5fcb05c0-6b58-458c-aac7-9c684c06d958}, !- Handle
  mid_DataCenter_TZ VRF Unit Cycling Fan, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {89dbbf6a-6163-45c7-bd56-f63e750e1a77}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e3f1afc4-5279-4721-96b5-adb8f4ce55e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {89dbbf6a-6163-45c7-bd56-f63e750e1a77}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e3f1afc4-5279-4721-96b5-adb8f4ce55e3}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {d271ae3b-62c2-4609-9c8b-347e3081a28c}, !- Handle
  mid_DataCenter_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {cee68ba0-76fb-4dbf-adb1-7661bc7a672d}, !- Inlet Port
  {2b408a84-c881-4053-8f93-f3a82d037078}; !- Outlet Port

OS:Connection,
  {cee68ba0-76fb-4dbf-adb1-7661bc7a672d}, !- Handle
  {28ba5dfe-550b-4ce0-87f2-82dffd09690b}, !- Source Object
  2,                                      !- Outlet Port
  {d271ae3b-62c2-4609-9c8b-347e3081a28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b408a84-c881-4053-8f93-f3a82d037078}, !- Handle
  {d271ae3b-62c2-4609-9c8b-347e3081a28c}, !- Source Object
  3,                                      !- Outlet Port
  {f72d8ada-ad35-4a49-bad4-dd658ee6c492}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d7a23013-6ae5-430e-b753-705b61bb5bcd}, !- Handle
  mid_DataCenter_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {ebd3b431-aef2-4a03-886b-9d518a41ccf2}, !- Inlet Port
  {b8b7c478-1be5-4a73-9d9d-c493667c1c94}; !- Outlet Port

OS:Connection,
  {b8b7c478-1be5-4a73-9d9d-c493667c1c94}, !- Handle
  {d7a23013-6ae5-430e-b753-705b61bb5bcd}, !- Source Object
  3,                                      !- Outlet Port
  {e9067f44-7b58-4b44-8c62-7867484cf805}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebd3b431-aef2-4a03-886b-9d518a41ccf2}, !- Handle
  {f72d8ada-ad35-4a49-bad4-dd658ee6c492}, !- Source Object
  4,                                      !- Outlet Port
  {d7a23013-6ae5-430e-b753-705b61bb5bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {25e34ddc-b395-4a90-8f52-55e8a23622bb}, !- Handle
  top_DataCenter_TZ VRF Terminal Unit,    !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Terminal Unit Availability schedule
  {7d2186ed-0441-44c2-8c68-5682fa9079d3}, !- Terminal Unit Air Inlet Node
  {62efa484-e355-4157-92b1-8e4062452595}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6d4a65d-dda6-4b08-839f-66111918c1a8}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {ec193437-bbce-4588-9022-c525b8baf4d3}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4187ec55-a68e-484d-b750-49b268d62b50}, !- Cooling Coil
  {701dbe6b-bdf7-4eee-8194-0a97c1816d23}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4187ec55-a68e-484d-b750-49b268d62b50}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 17, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1b321f44-857b-4df6-b283-389a127e704f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {bfda0503-96f6-4f37-8d6d-a0fa81df26d8}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {1b321f44-857b-4df6-b283-389a127e704f}, !- Handle
  VRFTUCoolCapFT 17,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {bfda0503-96f6-4f37-8d6d-a0fa81df26d8}, !- Handle
  VRFACCoolCapFFF 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {701dbe6b-bdf7-4eee-8194-0a97c1816d23}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 17, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {8d17b178-ae9f-47a9-ae48-9f54d58be18b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {9aa9727c-dec9-4c1b-b1ab-abb0b80175a7}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {8d17b178-ae9f-47a9-ae48-9f54d58be18b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 17, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9aa9727c-dec9-4c1b-b1ab-abb0b80175a7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 17, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {ec193437-bbce-4588-9022-c525b8baf4d3}, !- Handle
  top_DataCenter_TZ VRF Unit Cycling Fan, !- Name
  {6e102497-debf-4511-85dd-2fed4f327d94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {64c5c594-2b14-46f4-b293-783f203ca1ac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cd514e5c-2711-4818-a9fa-c989555f16f1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {64c5c594-2b14-46f4-b293-783f203ca1ac}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cd514e5c-2711-4818-a9fa-c989555f16f1}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {da8ed25b-7ec7-4987-abf6-a2d6efb86c0c}, !- Handle
  top_DataCenter_TZ VRF Terminal Unit Inlet Air Node, !- Name
  {512de9dd-bb20-4777-92bb-fa2c4ca072c9}, !- Inlet Port
  {7d2186ed-0441-44c2-8c68-5682fa9079d3}; !- Outlet Port

OS:Connection,
  {512de9dd-bb20-4777-92bb-fa2c4ca072c9}, !- Handle
  {17c07663-69f3-48b6-9d32-b2a366b5d523}, !- Source Object
  2,                                      !- Outlet Port
  {da8ed25b-7ec7-4987-abf6-a2d6efb86c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d2186ed-0441-44c2-8c68-5682fa9079d3}, !- Handle
  {da8ed25b-7ec7-4987-abf6-a2d6efb86c0c}, !- Source Object
  3,                                      !- Outlet Port
  {25e34ddc-b395-4a90-8f52-55e8a23622bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4b9a4b8-aad7-44bd-a247-bae7d416d041}, !- Handle
  top_DataCenter_TZ VRF Terminal Unit Outlet Air Node, !- Name
  {62efa484-e355-4157-92b1-8e4062452595}, !- Inlet Port
  {a1e8678c-0eab-4082-bf49-26d172d1aeae}; !- Outlet Port

OS:Connection,
  {a1e8678c-0eab-4082-bf49-26d172d1aeae}, !- Handle
  {c4b9a4b8-aad7-44bd-a247-bae7d416d041}, !- Source Object
  3,                                      !- Outlet Port
  {eec52933-d87e-42d0-84e1-f4bf8f8cc8f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62efa484-e355-4157-92b1-8e4062452595}, !- Handle
  {25e34ddc-b395-4a90-8f52-55e8a23622bb}, !- Source Object
  4,                                      !- Outlet Port
  {c4b9a4b8-aad7-44bd-a247-bae7d416d041}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {55fbd378-3112-46af-859f-a1778a2dcfe7}, !- Handle
  15 Zone DOAS Occ Sch 1,                 !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  {2a65e85e-351e-4a97-8958-c4c635c073ea}, !- Default Day Schedule Name
  {c1aaf305-2004-4d7b-9b9d-f30d1abb4cfa}, !- Summer Design Day Schedule Name
  {8b49a418-9ba0-491c-91ac-aadda74e12c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a65e85e-351e-4a97-8958-c4c635c073ea}, !- Handle
  15 Zone DOAS Occ Sch Default 1,         !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {53870dc6-dc9b-4b16-9ea5-3ffe11b32a65}, !- Handle
  {55fbd378-3112-46af-859f-a1778a2dcfe7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  438,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-11-27 15:17:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-11-27 15:17:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {06754a56-576a-4995-bd0d-76db152225b7}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b49a418-9ba0-491c-91ac-aadda74e12c2}, !- Handle
  15 Zone DOAS Occ Sch Winter Design Day 1, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02cd3761-6739-49ac-b353-3c45d30a3466}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1aaf305-2004-4d7b-9b9d-f30d1abb4cfa}, !- Handle
  15 Zone DOAS Occ Sch Summer Design Day 1, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c763f277-ce9b-41c0-aaca-99721d315cdf}, !- Handle
  15 Zone DOAS Occ Sch Saturday Rule 1,   !- Name
  {55fbd378-3112-46af-859f-a1778a2dcfe7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10273e5a-de96-48b6-9bb5-c5baed5170a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10273e5a-de96-48b6-9bb5-c5baed5170a6}, !- Handle
  15 Zone DOAS Occ Sch Saturday 1,        !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d3cf368e-ece8-4070-b822-ecf588402b91}, !- Handle
  15 Zone DOAS Occ Sch Sunday Rule 1,     !- Name
  {55fbd378-3112-46af-859f-a1778a2dcfe7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8eb6aeaf-11c6-432c-ad25-3f1e682f5be1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8eb6aeaf-11c6-432c-ad25-3f1e682f5be1}, !- Handle
  15 Zone DOAS Occ Sch Sunday 1,          !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {b49a1afb-30fb-459a-a33d-c1264dadd54b}, !- Handle
  DSOA_Hall to per-area to per-area,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00040625,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bc024713-9954-4a65-af09-aa57577ba64c}, !- Handle
  DSOA_Offices to per-area to per-area,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00075,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {0ad6f22f-0890-4317-ad31-586c5dc6de6e}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fa29e412-1f9e-4707-a69a-5cea402fb25e}, !- Handle
  SYS15ZoneDOASHtgSch0_1,                 !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {0d47c7be-be02-4862-8db5-ecb6830d7d7f}, !- Handle
  SYS15ZoneDOASClgSch0_1,                 !- Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ae51babe-8320-4343-9877-0af2c464e518}, !- Handle
  SYS15ZoneDOASOptimumStartProg0_1,       !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0ad6f22f-0890-4317-ad31-586c5dc6de6e}<23.9 && {0ad6f22f-0890-4317-ad31-586c5dc6de6e}>1.7, !- Program Line 1
  SET {0d47c7be-be02-4862-8db5-ecb6830d7d7f} = 29.4, !- Program Line 2
  SET {fa29e412-1f9e-4707-a69a-5cea402fb25e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0ad6f22f-0890-4317-ad31-586c5dc6de6e}<23.9 && {0ad6f22f-0890-4317-ad31-586c5dc6de6e}>1.7, !- Program Line 4
  SET {0d47c7be-be02-4862-8db5-ecb6830d7d7f} = 29.4, !- Program Line 5
  SET {fa29e412-1f9e-4707-a69a-5cea402fb25e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0ad6f22f-0890-4317-ad31-586c5dc6de6e}<23.9 && {0ad6f22f-0890-4317-ad31-586c5dc6de6e}>1.7, !- Program Line 7
  SET {0d47c7be-be02-4862-8db5-ecb6830d7d7f} = 29.4, !- Program Line 8
  SET {fa29e412-1f9e-4707-a69a-5cea402fb25e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0ad6f22f-0890-4317-ad31-586c5dc6de6e}<23.9 && {0ad6f22f-0890-4317-ad31-586c5dc6de6e}>1.7, !- Program Line 10
  SET {0d47c7be-be02-4862-8db5-ecb6830d7d7f} = 29.4, !- Program Line 11
  SET {fa29e412-1f9e-4707-a69a-5cea402fb25e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0d47c7be-be02-4862-8db5-ecb6830d7d7f} = NULL, !- Program Line 14
  SET {fa29e412-1f9e-4707-a69a-5cea402fb25e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e8f45836-b941-4ff1-983f-f916f912b816}, !- Handle
  SYS15ZoneDOASOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ae51babe-8320-4343-9877-0af2c464e518}; !- Program Name 1

OS:Schedule:Ruleset,
  {f1a3bdd6-9f2a-4d5e-be45-910a6eb4caf4}, !- Handle
  3 Zone DOAS Occ Sch 1,                  !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  {86fc104a-c1f3-48af-b44e-82c31fa6b449}, !- Default Day Schedule Name
  {706b7ea9-bf2e-4986-b3df-80c0e552129e}, !- Summer Design Day Schedule Name
  {17d7089f-4dc5-44cd-ae59-643359d91065}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86fc104a-c1f3-48af-b44e-82c31fa6b449}, !- Handle
  3 Zone DOAS Occ Sch Default 1,          !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {06080f0f-eb8b-4f95-9378-e7d5372939d5}, !- Handle
  {f1a3bdd6-9f2a-4d5e-be45-910a6eb4caf4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-11-27 15:17:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-11-27 15:17:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2a27f930-9fdd-4e1e-9e78-d93cfd9c0df9}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17d7089f-4dc5-44cd-ae59-643359d91065}, !- Handle
  3 Zone DOAS Occ Sch Winter Design Day 1, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12929f46-c43b-4c59-97a7-8986fdc1e8f8}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {706b7ea9-bf2e-4986-b3df-80c0e552129e}, !- Handle
  3 Zone DOAS Occ Sch Summer Design Day 1, !- Name
  {47c9a5fd-bafd-4cdf-95e0-60a4ced9ca1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {1ae02976-68e8-458c-af60-087e15025e2e}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {71659226-ea09-4b8f-a985-3e045200f44d}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6d7afc2f-b59b-4d0a-bd97-24b3459bc061}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c462a1b8-ef03-4e39-9da2-e39219b800e4}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5e29aee2-ee02-4bfb-9745-f477f2954b01}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

