
OS:Version,
  {89cedb14-66b7-4992-85d8-9692644ded2a}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:Site,
  {5703b617-77ae-4b8a-b4f7-b00c9843234a}, !- Handle
  BRUSSELS,                               !- Name
  50.9,                                   !- Latitude {deg}
  4.53,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  58,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {ef9fc2cf-5cba-4722-8712-9d97a64434b5}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Building,
  {03dbb909-76a9-4aa9-9ed3-fd683271b003}, !- Handle
  Office,                                 !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  3.7,                                    !- Nominal Floor to Floor Height {m}
  {dafe595e-48d9-42d8-a864-9c7532ac6f7b}, !- Space Type Name
  {a85de593-e7e5-49df-99dd-b387e8ee12b2}, !- Default Construction Set Name
  {a21ef599-7de5-49a1-bada-40357321b2a0}, !- Default Schedule Set Name
  10,                                     !- Standards Number of Stories
  9,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  3;                                      !- Nominal Floor to Ceiling Height {m}

OS:Timestep,
  {16a2dda0-aa3c-4aa0-b994-461dd5239a26}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {be201e1b-d891-45ef-8c76-cfdfc3a7c040}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:HeatBalanceAlgorithm,
  {a826a4cc-8b13-46a3-b3a1-0477d2524084}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ShadowCalculation,
  {971f1c5b-e313-44c6-87ce-dc332c9c9d1e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:ThermalZone,
  {ccf97eb9-328f-4c12-a212-5460bc31a46a}, !- Handle
  top_Offices_W_TZ,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d061ef5a-4a35-4bfd-aa32-5ca9329bc33f}, !- Zone Air Inlet Port List
  {594e5564-29b8-4d10-baa4-8b33dcfc6d37}, !- Zone Air Exhaust Port List
  {a1cb3ff4-e3ff-45ce-a72c-466cf5b8a445}, !- Zone Air Node Name
  {3ff59ab9-ff6c-4894-bae1-58c3cc2f4229}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76182c03-5451-410c-a410-6c91a3a26e90}, !- Group Rendering Name
  {87fc65eb-96e8-4f34-a04a-cd35b7af37b6}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {2581134d-9183-4b68-a8fb-26b37054dea9}; !- Humidistat Name

OS:Node,
  {3f61529f-5311-4ae5-8c60-97923acb5c55}, !- Handle
  top_Offices_W_TZ Zone Air Node,         !- Name
  {a1cb3ff4-e3ff-45ce-a72c-466cf5b8a445}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1cb3ff4-e3ff-45ce-a72c-466cf5b8a445}, !- Handle
  {ccf97eb9-328f-4c12-a212-5460bc31a46a}, !- Source Object
  11,                                     !- Outlet Port
  {3f61529f-5311-4ae5-8c60-97923acb5c55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d061ef5a-4a35-4bfd-aa32-5ca9329bc33f}, !- Handle
  {ccf97eb9-328f-4c12-a212-5460bc31a46a}, !- HVAC Component
  {5baf8450-5854-48d8-a3b4-97fc5cfb4848}, !- Port 1
  {57a6afa2-bf58-412c-be2f-6f6868b97047}; !- Port 2

OS:PortList,
  {594e5564-29b8-4d10-baa4-8b33dcfc6d37}, !- Handle
  {ccf97eb9-328f-4c12-a212-5460bc31a46a}, !- HVAC Component
  {8310fb67-8c63-4d92-acc4-02913c4f18a0}; !- Port 1

OS:PortList,
  {3ff59ab9-ff6c-4894-bae1-58c3cc2f4229}, !- Handle
  {ccf97eb9-328f-4c12-a212-5460bc31a46a}, !- HVAC Component
  {2ee34c47-a61c-47c3-a8b6-a6c14f228276}; !- Port 1

OS:Sizing:Zone,
  {69c7aa8c-4271-4bb4-a561-81d48eebbedd}, !- Handle
  {ccf97eb9-328f-4c12-a212-5460bc31a46a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {71c47201-25ba-4ee7-9cef-e03ca31750a0}, !- Handle
  top_Offices_W_TZ Zone HVAC Equipment List, !- Name
  {ccf97eb9-328f-4c12-a212-5460bc31a46a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e28e7d1e-f891-4154-961f-076887c96324}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e8aff9ac-1ffa-41b3-a2ed-c06775a00f58}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b4988094-cf02-4640-a536-cab761c9e1bf}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b9f82456-1ff0-4dd0-842a-6a8d2f22d744}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {87fc65eb-96e8-4f34-a04a-cd35b7af37b6}, !- Handle
  Perimeter_mid_ZN_4 DualSPSched,         !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Heating Setpoint Temperature Schedule Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {cb1f0ab7-2e0e-44a5-8289-f9678fc54314}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM,                !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  17.8,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  20.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 04:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 05:00,                           !- Field 30
  17.8,                                   !- Field 31
  Until: 06:00,                           !- Field 32
  20.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

OS:ScheduleTypeLimits,
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {d311e656-1730-436c-98e5-fc220cd32a98}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM,                !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  25.6,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  25.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 04:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 05:00,                           !- Field 27
  25.6,                                   !- Field 28
  Until: 06:00,                           !- Field 29
  25.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

OS:RunPeriod,
  {c93e5d45-9b8c-4fbc-886e-b2b7d537e757}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Yes,                                    !- Use Weather File Holidays and Special Days
  Yes,                                    !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {6d249858-4802-4e08-8ae7-223dae2000f3}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RunPeriodControl:DaylightSavingTime,
  {1eaec6cb-5c41-4733-bc2e-3b9bf076e532}, !- Handle
  Last Sunday in March,                   !- Start Date
  Last Sunday in October;                 !- End Date

OS:Material,
  {162a0f1e-322f-4d8c-b0da-0834448584ef}, !- Handle
  Std Wood,                               !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fa8e2347-eaea-417d-bd91-78896b699e3f}, !- Handle
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {4d13a52d-ee02-4340-8e40-76488d593c7f}, !- Handle
  Gypsum_13mm,                            !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0d8cf323-3065-4800-9826-8958907ca9a0}, !- Handle
  Carpet pad,                             !- Name
  VeryRough,                              !- Roughness
  0.22,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {61168362-a358-460f-802a-22081a0c2201}, !- Handle
  Air_Wall_Material,                      !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material:NoMass,
  {78c14a26-e422-48f1-8ad1-5d7459b6b9b8}, !- Handle
  Roof_Insulation,                        !- Name
  MediumSmooth,                           !- Roughness
  5.31,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9cfa2f03-bc5e-4062-a44d-7435ac60743f}, !- Handle
  Ext_Wall_Insulation_nonres,             !- Name
  MediumSmooth,                           !- Roughness
  1.63974590315506,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ca1ef777-402f-4f2a-905f-f10bede15b80}, !- Handle
  _WoodFurnitures,                        !- Name
  {99208fa7-8280-4305-bf9f-357173d8023d}, !- Surface Rendering Name
  {162a0f1e-322f-4d8c-b0da-0834448584ef}; !- Layer 1

OS:Construction,
  {b6c36d6c-0d3c-45e1-821b-5bed9250a4e4}, !- Handle
  _DropCeiling,                           !- Name
  {a92a5b3c-e99a-4182-99ad-a104c89ecd5f}, !- Surface Rendering Name
  {c7f8d429-2898-4c19-b409-e92a9d69c208}; !- Layer 1

OS:Construction,
  {f8eaaf95-9544-4a58-8264-14b473d766e6}, !- Handle
  _ConcreteSlab_200mm,                    !- Name
  {e12858e4-c360-4e21-a5c0-29893687ec4f}, !- Surface Rendering Name
  {ef6ea240-5a96-46fa-8288-e5c33b8d6d83}; !- Layer 1

OS:Construction,
  {74aaafe2-7ee6-467a-b0f5-88296fb230dd}, !- Handle
  _Concrete_300mm,                        !- Name
  {cc185e2a-1444-4b8b-94ad-1e63ff41b5b7}, !- Surface Rendering Name
  {c23ae5c7-58c6-4c53-9a9b-0b40ea522aa9}; !- Layer 1

OS:Construction,
  {7a5e6fa8-683f-455a-95e1-d9ac6f438fb7}, !- Handle
  _Roof,                                  !- Name
  {abeb9cd3-ed87-47bc-a98a-b43358b93b2f}, !- Surface Rendering Name
  {fa8e2347-eaea-417d-bd91-78896b699e3f}, !- Layer 1
  {78c14a26-e422-48f1-8ad1-5d7459b6b9b8}, !- Layer 2
  {ef6ea240-5a96-46fa-8288-e5c33b8d6d83}; !- Layer 3

OS:Schedule:Compact,
  {746b5eb5-5079-44c6-a561-6f40921c6a8c}, !- Handle
  EXTERIOR_LIGHT_SCH,                     !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  0.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1.0;                                    !- Field 8

OS:ScheduleTypeLimits,
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermalZone,
  {e9d8fdc0-4718-4804-8450-0ac3913dc308}, !- Handle
  Basement_TZ,                            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7d3c8bf-dafd-41bd-b0d8-a143bf680a7f}, !- Zone Air Inlet Port List
  {7f2cd809-37ba-4f26-8129-d436fc682737}, !- Zone Air Exhaust Port List
  {d0ea4bdf-0d02-4690-8f9c-cc50b84c7c63}, !- Zone Air Node Name
  {029141f0-4518-41ab-ba29-aaafd362f786}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe2e5dc3-4ccd-4281-b880-af43701af8d4}, !- Group Rendering Name
  {70b4bc8b-55d1-4091-a3e8-36375d9df608}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {7304beb9-6d24-4123-9255-dee8841d5cba}; !- Humidistat Name

OS:Node,
  {8f87b281-f3a4-4a09-a08b-2b09eddc13b0}, !- Handle
  Basement_TZ Zone Air Node,              !- Name
  {d0ea4bdf-0d02-4690-8f9c-cc50b84c7c63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0ea4bdf-0d02-4690-8f9c-cc50b84c7c63}, !- Handle
  {e9d8fdc0-4718-4804-8450-0ac3913dc308}, !- Source Object
  11,                                     !- Outlet Port
  {8f87b281-f3a4-4a09-a08b-2b09eddc13b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7d3c8bf-dafd-41bd-b0d8-a143bf680a7f}, !- Handle
  {e9d8fdc0-4718-4804-8450-0ac3913dc308}; !- HVAC Component

OS:PortList,
  {7f2cd809-37ba-4f26-8129-d436fc682737}, !- Handle
  {e9d8fdc0-4718-4804-8450-0ac3913dc308}; !- HVAC Component

OS:PortList,
  {029141f0-4518-41ab-ba29-aaafd362f786}, !- Handle
  {e9d8fdc0-4718-4804-8450-0ac3913dc308}; !- HVAC Component

OS:Sizing:Zone,
  {bc1a8655-7c6b-40f4-90ee-7de21e64bfec}, !- Handle
  {e9d8fdc0-4718-4804-8450-0ac3913dc308}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e3a6bea-80cc-431f-a53b-1b2aafa9fbe6}, !- Handle
  Basement_TZ Zone HVAC Equipment List,   !- Name
  {e9d8fdc0-4718-4804-8450-0ac3913dc308}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {70b4bc8b-55d1-4091-a3e8-36375d9df608}, !- Handle
  Basement DualSPSched,                   !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a6461607-e3f7-4462-9532-c873fa85dc90}, !- Handle
  GroundFloor_Core_TZ,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e987773-fa12-4c37-aebc-a79aa7a362a8}, !- Zone Air Inlet Port List
  {d64b1c54-4ea3-4f50-a433-26d2d96aa1c8}, !- Zone Air Exhaust Port List
  {d5fbfa92-178f-46f5-872f-16746f2e9fb6}, !- Zone Air Node Name
  {d3f586bd-44d1-416d-b580-811ef28ba2a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a649a2b-e0be-4c7e-bf31-53b1a1f2df03}, !- Group Rendering Name
  {f3846415-5fc2-4bfb-96a0-b3c7957dc720}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {4c056fbc-0d27-4025-ae69-f690072d58a1}; !- Humidistat Name

OS:Node,
  {272fe8bf-b9c1-4555-ba41-e90d05281785}, !- Handle
  GroundFloor_Core_TZ Zone Air Node,      !- Name
  {d5fbfa92-178f-46f5-872f-16746f2e9fb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5fbfa92-178f-46f5-872f-16746f2e9fb6}, !- Handle
  {a6461607-e3f7-4462-9532-c873fa85dc90}, !- Source Object
  11,                                     !- Outlet Port
  {272fe8bf-b9c1-4555-ba41-e90d05281785}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e987773-fa12-4c37-aebc-a79aa7a362a8}, !- Handle
  {a6461607-e3f7-4462-9532-c873fa85dc90}, !- HVAC Component
  {3196e147-b7a6-4fb5-9ca8-75f7dd12c618}, !- Port 1
  {d64de32e-5a30-41af-892a-8eedb507c406}; !- Port 2

OS:PortList,
  {d64b1c54-4ea3-4f50-a433-26d2d96aa1c8}, !- Handle
  {a6461607-e3f7-4462-9532-c873fa85dc90}, !- HVAC Component
  {ff88bf26-35ec-435b-baa8-f73a5cb9417d}; !- Port 1

OS:PortList,
  {d3f586bd-44d1-416d-b580-811ef28ba2a6}, !- Handle
  {a6461607-e3f7-4462-9532-c873fa85dc90}, !- HVAC Component
  {54ef0203-215f-49ca-a11e-eb4d583086db}; !- Port 1

OS:Sizing:Zone,
  {2ca135fe-1221-49e0-bb7c-0a06366c9ae3}, !- Handle
  {a6461607-e3f7-4462-9532-c873fa85dc90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {508aa619-ae12-4017-b1f3-e695291de36a}, !- Handle
  GroundFloor_Core_TZ Zone HVAC Equipment List, !- Name
  {a6461607-e3f7-4462-9532-c873fa85dc90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39dfb604-8476-4a10-888b-1e7d4f017fca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e65e387b-5fd2-4eba-b08d-37b8dd0740fd}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {45314357-32c8-4b93-b912-f4dfd822efce}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9085ec86-df90-4d37-a9d9-c0178da0226a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f3846415-5fc2-4bfb-96a0-b3c7957dc720}, !- Handle
  Core_bottom DualSPSched,                !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Heating Setpoint Temperature Schedule Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {22225848-3022-4d18-97ae-fb402861e6c3}, !- Handle
  top_Core_TZ,                            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9d596c9-76e2-402b-8b7c-d6a79cfe8842}, !- Zone Air Inlet Port List
  {5e1cf32f-add2-4b25-9940-e2e38c186a74}, !- Zone Air Exhaust Port List
  {afb63652-d5f3-4b40-ba1b-97053f9ff94d}, !- Zone Air Node Name
  {795cdf7d-60a8-4658-acaf-7efeebc9bfef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e48e98d-17aa-48f9-a7c4-eeee7b334388}, !- Group Rendering Name
  {d24543af-c7bf-4254-aa60-ad58e602e60a}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {f2674bb6-8ad2-466d-b28a-d7a1201fa6f3}; !- Humidistat Name

OS:Node,
  {2c4fa51a-6292-4ae3-909d-596929ec57c0}, !- Handle
  top_Core_TZ Zone Air Node,              !- Name
  {afb63652-d5f3-4b40-ba1b-97053f9ff94d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afb63652-d5f3-4b40-ba1b-97053f9ff94d}, !- Handle
  {22225848-3022-4d18-97ae-fb402861e6c3}, !- Source Object
  11,                                     !- Outlet Port
  {2c4fa51a-6292-4ae3-909d-596929ec57c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9d596c9-76e2-402b-8b7c-d6a79cfe8842}, !- Handle
  {22225848-3022-4d18-97ae-fb402861e6c3}, !- HVAC Component
  {6e3b0242-58ab-4c06-92bf-82a2cccd29c2}, !- Port 1
  {60d6d27b-5e75-4be1-b5ab-fc435e068902}; !- Port 2

OS:PortList,
  {5e1cf32f-add2-4b25-9940-e2e38c186a74}, !- Handle
  {22225848-3022-4d18-97ae-fb402861e6c3}, !- HVAC Component
  {acdd6aba-48e1-4a65-acdf-c1810dd1f1bf}; !- Port 1

OS:PortList,
  {795cdf7d-60a8-4658-acaf-7efeebc9bfef}, !- Handle
  {22225848-3022-4d18-97ae-fb402861e6c3}, !- HVAC Component
  {1d66b3a0-6483-46b9-87a0-6cb85efc87c9}; !- Port 1

OS:Sizing:Zone,
  {bb6ab385-456f-4b93-9a10-a9d676039c59}, !- Handle
  {22225848-3022-4d18-97ae-fb402861e6c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {222b0ee1-5d0b-4b17-a63b-17e0091ee33c}, !- Handle
  top_Core_TZ Zone HVAC Equipment List,   !- Name
  {22225848-3022-4d18-97ae-fb402861e6c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5f21a64-3e3f-49a6-be58-e0f9dbbaa640}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7d88ecf8-e105-477f-a452-02045168377c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b5dadcc0-5753-4c45-93f0-22dbf67fd940}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e7b9bafc-f38a-4275-92a8-e0624b471bab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d24543af-c7bf-4254-aa60-ad58e602e60a}, !- Handle
  Core_mid DualSPSched,                   !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Heating Setpoint Temperature Schedule Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3624e30-411b-4560-a198-eec6ecca108f}, !- Handle
  Core_top DualSPSched,                   !- Name
  {c2c7dcee-7bdf-4d3f-93e8-19124cd3a808}, !- Heating Setpoint Temperature Schedule Name
  {3c1f2a70-2c2d-46c5-8892-c9415e85e92f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0001ac18-64a3-4365-814a-6273ae2e7e2d}, !- Handle
  GroundFloor_Offices_N_TZ,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11f7b250-7c54-45f4-a88b-b51843f73a9b}, !- Zone Air Inlet Port List
  {053dc705-a038-4a34-b2c6-a0875f73fed8}, !- Zone Air Exhaust Port List
  {cf241d89-87f5-4e02-8b62-996b0e40fcd6}, !- Zone Air Node Name
  {55212fce-b2b6-4d96-b47f-6cef4165a7d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc132c13-c007-44d2-b7b7-33c23a47c5ad}, !- Group Rendering Name
  {611c756e-4f6f-49bd-992c-574ea0ab489c}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {7bbfc822-8c81-4def-b97e-24d5e7cd2f45}; !- Humidistat Name

OS:Node,
  {c3242af5-395a-4731-a116-58e6f6753992}, !- Handle
  GroundFloor_Offices_N_TZ Zone Air Node, !- Name
  {cf241d89-87f5-4e02-8b62-996b0e40fcd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf241d89-87f5-4e02-8b62-996b0e40fcd6}, !- Handle
  {0001ac18-64a3-4365-814a-6273ae2e7e2d}, !- Source Object
  11,                                     !- Outlet Port
  {c3242af5-395a-4731-a116-58e6f6753992}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11f7b250-7c54-45f4-a88b-b51843f73a9b}, !- Handle
  {0001ac18-64a3-4365-814a-6273ae2e7e2d}, !- HVAC Component
  {bbeeb4e7-cb0e-4350-be88-0ba9140a1470}, !- Port 1
  {c549d5a7-5d48-4836-a92c-8ee645adcd32}; !- Port 2

OS:PortList,
  {053dc705-a038-4a34-b2c6-a0875f73fed8}, !- Handle
  {0001ac18-64a3-4365-814a-6273ae2e7e2d}, !- HVAC Component
  {305d872c-b5a0-482a-9d71-31f849385de7}; !- Port 1

OS:PortList,
  {55212fce-b2b6-4d96-b47f-6cef4165a7d4}, !- Handle
  {0001ac18-64a3-4365-814a-6273ae2e7e2d}, !- HVAC Component
  {673321ff-71b8-484e-9dce-4377b88f2839}; !- Port 1

OS:Sizing:Zone,
  {29f16991-b928-4e09-99db-ba9c912946cb}, !- Handle
  {0001ac18-64a3-4365-814a-6273ae2e7e2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ce5bc141-7951-4a02-b8a4-a398b03ab523}, !- Handle
  GroundFloor_Offices_N_TZ Zone HVAC Equipment List, !- Name
  {0001ac18-64a3-4365-814a-6273ae2e7e2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a91558f-1a78-4eef-b7a9-42d9995c1f5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {67628077-6a62-45e0-a891-26a9f0b2f38e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a887b270-1f34-4dda-a5cd-9295f980641d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0e2a9450-b132-4149-b30a-3f27a2885bff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {611c756e-4f6f-49bd-992c-574ea0ab489c}, !- Handle
  Perimeter_bot_ZN_3 DualSPSched,         !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Heating Setpoint Temperature Schedule Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f24cf0ea-7047-43f2-a024-ed41d228829a}, !- Handle
  GroundFloor_Offices_E_TZ,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b0db02b-325a-4e88-b1f5-307f712080b5}, !- Zone Air Inlet Port List
  {eeb8f72d-5cc2-480e-a04e-45a3ec00a231}, !- Zone Air Exhaust Port List
  {9779f32e-1952-499c-9dd9-6538ecaf9518}, !- Zone Air Node Name
  {3216e3c7-a9c9-4203-9c94-70ec0c79eefb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf87a6c6-48c4-472a-90ad-324e79712020}, !- Group Rendering Name
  {b97219f6-c0ef-4920-864d-3ec908c597f9}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {5ea7b245-1acf-4140-b8ba-f9e4502b62a6}; !- Humidistat Name

OS:Node,
  {8f029631-b055-4ae4-8a0c-f2c8c2ceaa9a}, !- Handle
  GroundFloor_Offices_E_TZ Zone Air Node, !- Name
  {9779f32e-1952-499c-9dd9-6538ecaf9518}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9779f32e-1952-499c-9dd9-6538ecaf9518}, !- Handle
  {f24cf0ea-7047-43f2-a024-ed41d228829a}, !- Source Object
  11,                                     !- Outlet Port
  {8f029631-b055-4ae4-8a0c-f2c8c2ceaa9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b0db02b-325a-4e88-b1f5-307f712080b5}, !- Handle
  {f24cf0ea-7047-43f2-a024-ed41d228829a}, !- HVAC Component
  {e4a3ba87-379f-4596-8e90-564e3ea806f6}, !- Port 1
  {09ff1627-e535-4cca-b422-e067867d51df}; !- Port 2

OS:PortList,
  {eeb8f72d-5cc2-480e-a04e-45a3ec00a231}, !- Handle
  {f24cf0ea-7047-43f2-a024-ed41d228829a}, !- HVAC Component
  {b09553a2-900f-4a81-8586-89e59b0cfec5}; !- Port 1

OS:PortList,
  {3216e3c7-a9c9-4203-9c94-70ec0c79eefb}, !- Handle
  {f24cf0ea-7047-43f2-a024-ed41d228829a}, !- HVAC Component
  {a13376e0-4962-4738-9230-f40f8bd6a038}; !- Port 1

OS:Sizing:Zone,
  {cfe3ab45-b49d-4df2-b576-c5754960dce2}, !- Handle
  {f24cf0ea-7047-43f2-a024-ed41d228829a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6ef8f274-0498-4d76-b0c5-0406107a81fe}, !- Handle
  GroundFloor_Offices_E_TZ Zone HVAC Equipment List, !- Name
  {f24cf0ea-7047-43f2-a024-ed41d228829a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79c68373-f644-4ac5-b81e-2d2c5200b7e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ac4d2cda-8e38-4355-80c9-99cf4fe47fba}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0c826c63-16b3-4265-a0ba-d48af914a4ba}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {956619c4-434f-4200-88ac-f21b697a5200}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b97219f6-c0ef-4920-864d-3ec908c597f9}, !- Handle
  Perimeter_bot_ZN_2 DualSPSched,         !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Heating Setpoint Temperature Schedule Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfc1f6d9-65e5-4595-842b-20e0e167e661}, !- Handle
  GroundFloor_Hall_S_TZ,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {552f0d27-60f2-4f6d-9570-986dfedd839e}, !- Zone Air Inlet Port List
  {06659184-1339-4783-b4ec-0abbb76e7862}, !- Zone Air Exhaust Port List
  {3688d8fb-496f-4fab-a302-1df5c6cb08e7}, !- Zone Air Node Name
  {1b555ae8-804e-4180-a4a0-befed3558285}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f4994cc-d17f-4f68-97f4-d0b03a0e2d74}, !- Group Rendering Name
  {e1dc5954-361e-46e6-b5ae-7bbc32884c74}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {078153fa-0535-4b53-baa9-a5e32b8b606e}; !- Humidistat Name

OS:Node,
  {885fbfcf-c71c-4d9a-85fc-9f4dc6d82a8d}, !- Handle
  GroundFloor_Hall_S_TZ Zone Air Node,    !- Name
  {3688d8fb-496f-4fab-a302-1df5c6cb08e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3688d8fb-496f-4fab-a302-1df5c6cb08e7}, !- Handle
  {bfc1f6d9-65e5-4595-842b-20e0e167e661}, !- Source Object
  11,                                     !- Outlet Port
  {885fbfcf-c71c-4d9a-85fc-9f4dc6d82a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {552f0d27-60f2-4f6d-9570-986dfedd839e}, !- Handle
  {bfc1f6d9-65e5-4595-842b-20e0e167e661}, !- HVAC Component
  {5b4f7367-b369-4ab2-bb09-1cd64c498c63}, !- Port 1
  {4bc0fdeb-067f-4035-b01a-e620f00681fd}; !- Port 2

OS:PortList,
  {06659184-1339-4783-b4ec-0abbb76e7862}, !- Handle
  {bfc1f6d9-65e5-4595-842b-20e0e167e661}, !- HVAC Component
  {b4bb0e74-a238-4299-846d-0088db080e51}; !- Port 1

OS:PortList,
  {1b555ae8-804e-4180-a4a0-befed3558285}, !- Handle
  {bfc1f6d9-65e5-4595-842b-20e0e167e661}, !- HVAC Component
  {0f420f61-88dd-441f-aab3-3c19792d12df}; !- Port 1

OS:Sizing:Zone,
  {a795c28e-79af-466d-b644-2d9345bfd455}, !- Handle
  {bfc1f6d9-65e5-4595-842b-20e0e167e661}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {55ead561-3141-42a4-bc9a-20d3ba7beda0}, !- Handle
  GroundFloor_Hall_S_TZ Zone HVAC Equipment List, !- Name
  {bfc1f6d9-65e5-4595-842b-20e0e167e661}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e84b8b0-7cf6-4877-901b-faa0ddf3ce25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {347b70b7-5a2b-4046-9b43-aeff8ea2d504}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {01a5e3b9-9a12-462a-bbee-b1dede1ee9b4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ac364a0-0b29-4abc-a318-df606e3aca91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e1dc5954-361e-46e6-b5ae-7bbc32884c74}, !- Handle
  Perimeter_bot_ZN_1 DualSPSched,         !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Heating Setpoint Temperature Schedule Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e2d9a48-1ac4-48a6-b35f-c16e048fda2f}, !- Handle
  GroundFloor_Offices_W_TZ,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c697915-7f02-4c9a-82ba-e2ca61680c0e}, !- Zone Air Inlet Port List
  {079369c6-fb17-4c07-9d13-07fcd8ea9381}, !- Zone Air Exhaust Port List
  {17c1ebc8-731b-4b4f-b34a-e24739c253be}, !- Zone Air Node Name
  {bf53b54b-3943-4986-a5a2-1352b2a5b974}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec68f07e-5ad5-48ce-bccc-95a6c24f5736}, !- Group Rendering Name
  {ea8f27c5-6167-4f31-8917-0ce6a656c567}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {330718f3-2b2a-4900-a8f5-42406d19d899}; !- Humidistat Name

OS:Node,
  {96a6c048-8638-42da-9574-b79d162a9fb8}, !- Handle
  GroundFloor_Offices_W_TZ Zone Air Node, !- Name
  {17c1ebc8-731b-4b4f-b34a-e24739c253be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17c1ebc8-731b-4b4f-b34a-e24739c253be}, !- Handle
  {3e2d9a48-1ac4-48a6-b35f-c16e048fda2f}, !- Source Object
  11,                                     !- Outlet Port
  {96a6c048-8638-42da-9574-b79d162a9fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c697915-7f02-4c9a-82ba-e2ca61680c0e}, !- Handle
  {3e2d9a48-1ac4-48a6-b35f-c16e048fda2f}, !- HVAC Component
  {3913dabe-f2c3-466d-a7a7-dcd4a6dc8454}, !- Port 1
  {36e5330d-25a9-4f70-b685-c3cec8a26487}; !- Port 2

OS:PortList,
  {079369c6-fb17-4c07-9d13-07fcd8ea9381}, !- Handle
  {3e2d9a48-1ac4-48a6-b35f-c16e048fda2f}, !- HVAC Component
  {c3a10ce5-e7f6-4e50-9913-4086b0340497}; !- Port 1

OS:PortList,
  {bf53b54b-3943-4986-a5a2-1352b2a5b974}, !- Handle
  {3e2d9a48-1ac4-48a6-b35f-c16e048fda2f}, !- HVAC Component
  {ac064150-1cfe-4eaa-8b79-1c178239381f}; !- Port 1

OS:Sizing:Zone,
  {c03a66d0-5fc5-497f-a1a9-da0746849231}, !- Handle
  {3e2d9a48-1ac4-48a6-b35f-c16e048fda2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6c012a59-e454-411e-ace8-e04f66603398}, !- Handle
  GroundFloor_Offices_W_TZ Zone HVAC Equipment List, !- Name
  {3e2d9a48-1ac4-48a6-b35f-c16e048fda2f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {993be6b5-7dff-4504-b04f-57585aa9b4e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {64a62704-7ea6-421a-9949-598c3c0f6cee}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fc123ee9-868e-44d9-ae8d-97ef5b67ee26}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5f960595-c10f-4448-a71d-539f550948e5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ea8f27c5-6167-4f31-8917-0ce6a656c567}, !- Handle
  Perimeter_bot_ZN_4 DualSPSched,         !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Heating Setpoint Temperature Schedule Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d2f6b2f3-53ad-4d11-962f-be006885961f}, !- Handle
  top_Offices_N_TZ,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c11fa2e-e9a8-447a-8261-c7a565fc62d9}, !- Zone Air Inlet Port List
  {5fbeb5a6-f289-4e71-ae1a-a60fe0cb69e5}, !- Zone Air Exhaust Port List
  {2e6ecc86-5322-4495-8271-97939c1c8481}, !- Zone Air Node Name
  {d6894f0a-2df0-4be5-bb3d-6244390fc8e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67e38745-6209-4ee0-b86c-c967ea3843d9}, !- Group Rendering Name
  {24ce18f1-b903-486d-a588-fcf6513cde3d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a22e3af4-88a3-423e-a334-e2946f02cc20}; !- Humidistat Name

OS:Node,
  {65b9f407-9ff7-4403-84ad-a7290dada562}, !- Handle
  top_Offices_N_TZ Zone Air Node,         !- Name
  {2e6ecc86-5322-4495-8271-97939c1c8481}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e6ecc86-5322-4495-8271-97939c1c8481}, !- Handle
  {d2f6b2f3-53ad-4d11-962f-be006885961f}, !- Source Object
  11,                                     !- Outlet Port
  {65b9f407-9ff7-4403-84ad-a7290dada562}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c11fa2e-e9a8-447a-8261-c7a565fc62d9}, !- Handle
  {d2f6b2f3-53ad-4d11-962f-be006885961f}, !- HVAC Component
  {c0a1e033-6096-4c0c-9c68-6b490bccad72}, !- Port 1
  {a856c852-d237-4a78-8262-f47cba63a3fa}; !- Port 2

OS:PortList,
  {5fbeb5a6-f289-4e71-ae1a-a60fe0cb69e5}, !- Handle
  {d2f6b2f3-53ad-4d11-962f-be006885961f}, !- HVAC Component
  {3f4af7fa-1015-47c8-ad6f-be3395cb9c0c}; !- Port 1

OS:PortList,
  {d6894f0a-2df0-4be5-bb3d-6244390fc8e9}, !- Handle
  {d2f6b2f3-53ad-4d11-962f-be006885961f}, !- HVAC Component
  {298b396e-474b-422b-97d2-649b2ef645e7}; !- Port 1

OS:Sizing:Zone,
  {0dc76f6d-8cd9-4aa0-957c-0726ff557138}, !- Handle
  {d2f6b2f3-53ad-4d11-962f-be006885961f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {bcffec31-aac3-4eef-bb31-2851fb10a8f1}, !- Handle
  top_Offices_N_TZ Zone HVAC Equipment List, !- Name
  {d2f6b2f3-53ad-4d11-962f-be006885961f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40910aea-18bf-4acc-8d13-2badebeb19b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {401fd791-9b8e-41ef-a3e0-0a64fa6ec9d4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3946ed1d-8675-47a2-b800-685af49e943d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c9799877-4843-4df5-b7c6-922ca2742be5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {24ce18f1-b903-486d-a588-fcf6513cde3d}, !- Handle
  Perimeter_mid_ZN_3 DualSPSched,         !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Heating Setpoint Temperature Schedule Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8dc6af26-f348-4936-a744-a7cfd1e46fd9}, !- Handle
  top_Offices_E_TZ,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec6a37de-65c1-4ce8-9849-a6bfb2c40fc5}, !- Zone Air Inlet Port List
  {fcaaaa83-2916-42b8-b83e-a8888dee5583}, !- Zone Air Exhaust Port List
  {4c67d6aa-a197-4be0-82d5-a80479ecf98e}, !- Zone Air Node Name
  {3632293f-1ee7-4661-bbcd-f54359d41b8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94e38656-c454-4feb-acf4-6f8fe01d3918}, !- Group Rendering Name
  {01b4e165-9083-423e-a062-bf697213de27}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {4c997899-715f-41f0-8cf3-58b2e5b2dafa}; !- Humidistat Name

OS:Node,
  {8f5b5ae1-1795-49fa-b3ac-8f5dceee4b9f}, !- Handle
  top_Offices_E_TZ Zone Air Node,         !- Name
  {4c67d6aa-a197-4be0-82d5-a80479ecf98e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c67d6aa-a197-4be0-82d5-a80479ecf98e}, !- Handle
  {8dc6af26-f348-4936-a744-a7cfd1e46fd9}, !- Source Object
  11,                                     !- Outlet Port
  {8f5b5ae1-1795-49fa-b3ac-8f5dceee4b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec6a37de-65c1-4ce8-9849-a6bfb2c40fc5}, !- Handle
  {8dc6af26-f348-4936-a744-a7cfd1e46fd9}, !- HVAC Component
  {7e1554aa-d78a-4732-8e0d-4c78914f29a6}, !- Port 1
  {65702c34-8bd6-4061-86b2-06ba20ae025c}; !- Port 2

OS:PortList,
  {fcaaaa83-2916-42b8-b83e-a8888dee5583}, !- Handle
  {8dc6af26-f348-4936-a744-a7cfd1e46fd9}, !- HVAC Component
  {80cc72b0-d71e-49cf-a942-2082e4c839c0}; !- Port 1

OS:PortList,
  {3632293f-1ee7-4661-bbcd-f54359d41b8e}, !- Handle
  {8dc6af26-f348-4936-a744-a7cfd1e46fd9}, !- HVAC Component
  {19023b19-df2e-493a-bb12-b5af9b33e100}; !- Port 1

OS:Sizing:Zone,
  {b112dec7-8fd9-45ca-a32c-2c979e04be36}, !- Handle
  {8dc6af26-f348-4936-a744-a7cfd1e46fd9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {29933ad9-1445-42bd-aee3-30a12ac22471}, !- Handle
  top_Offices_E_TZ Zone HVAC Equipment List, !- Name
  {8dc6af26-f348-4936-a744-a7cfd1e46fd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {998f0905-c1f8-4c92-8d24-09e74852ca27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c5673c8f-193b-4b88-93f2-59826f5b2694}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {134809c9-7824-4f5a-8739-0898e0cd16dc}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f7609447-d288-4363-8463-ec24451198e8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {01b4e165-9083-423e-a062-bf697213de27}, !- Handle
  Perimeter_mid_ZN_2 DualSPSched,         !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Heating Setpoint Temperature Schedule Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {6dffe46a-9494-4e5c-b094-6d0d09bbc993}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM_w_SB,           !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  15.6,                                   !- Field 6
  Until: 03:00,                           !- Field 7
  15.6,                                   !- Field 8
  Until: 04:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  17.8,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  20,                                     !- Field 14
  Until: 07:00,                           !- Field 15
  21,                                     !- Field 16
  Until: 08:00,                           !- Field 17
  21,                                     !- Field 18
  Until: 09:00,                           !- Field 19
  21,                                     !- Field 20
  Until: 10:00,                           !- Field 21
  21,                                     !- Field 22
  Until: 11:00,                           !- Field 23
  20.4444444444444,                       !- Field 24
  Until: 12:00,                           !- Field 25
  21,                                     !- Field 26
  Until: 13:00,                           !- Field 27
  20.4444444444444,                       !- Field 28
  Until: 14:00,                           !- Field 29
  21,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  20.4444444444444,                       !- Field 32
  Until: 16:00,                           !- Field 33
  21,                                     !- Field 34
  Until: 17:00,                           !- Field 35
  21,                                     !- Field 36
  Until: 18:00,                           !- Field 37
  21,                                     !- Field 38
  Until: 19:00,                           !- Field 39
  21,                                     !- Field 40
  Until: 20:00,                           !- Field 41
  21,                                     !- Field 42
  Until: 21:00,                           !- Field 43
  21,                                     !- Field 44
  Until: 22:00,                           !- Field 45
  21,                                     !- Field 46
  Until: 23:00,                           !- Field 47
  15.6,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  15.6,                                   !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  15.6,                                   !- Field 53
  Until: 02:00,                           !- Field 54
  15.6,                                   !- Field 55
  Until: 03:00,                           !- Field 56
  15.6,                                   !- Field 57
  Until: 04:00,                           !- Field 58
  15.6,                                   !- Field 59
  Until: 05:00,                           !- Field 60
  17.8,                                   !- Field 61
  Until: 06:00,                           !- Field 62
  20,                                     !- Field 63
  Until: 07:00,                           !- Field 64
  21,                                     !- Field 65
  Until: 08:00,                           !- Field 66
  21,                                     !- Field 67
  Until: 09:00,                           !- Field 68
  21,                                     !- Field 69
  Until: 10:00,                           !- Field 70
  21,                                     !- Field 71
  Until: 11:00,                           !- Field 72
  20.4444444444444,                       !- Field 73
  Until: 12:00,                           !- Field 74
  21,                                     !- Field 75
  Until: 13:00,                           !- Field 76
  20.4444444444444,                       !- Field 77
  Until: 14:00,                           !- Field 78
  21,                                     !- Field 79
  Until: 15:00,                           !- Field 80
  20.4444444444444,                       !- Field 81
  Until: 16:00,                           !- Field 82
  21,                                     !- Field 83
  Until: 17:00,                           !- Field 84
  21,                                     !- Field 85
  Until: 18:00,                           !- Field 86
  15.6,                                   !- Field 87
  Until: 19:00,                           !- Field 88
  15.6,                                   !- Field 89
  Until: 20:00,                           !- Field 90
  15.6,                                   !- Field 91
  Until: 21:00,                           !- Field 92
  15.6,                                   !- Field 93
  Until: 22:00,                           !- Field 94
  15.6,                                   !- Field 95
  Until: 23:00,                           !- Field 96
  15.6,                                   !- Field 97
  Until: 24:00,                           !- Field 98
  15.6,                                   !- Field 99
  For: WinterDesignDay,                   !- Field 100
  Until: 05:00,                           !- Field 101
  15.6,                                   !- Field 102
  Until: 06:00,                           !- Field 103
  17.6,                                   !- Field 104
  Until: 07:00,                           !- Field 105
  19.6,                                   !- Field 106
  Until: 22:00,                           !- Field 107
  21.0,                                   !- Field 108
  Until: 24:00,                           !- Field 109
  15.6,                                   !- Field 110
  For SummerDesignDay,                    !- Field 111
  Until: 24:00,                           !- Field 112
  15.6,                                   !- Field 113
  For:Sunday Holidays AllOtherDays,       !- Field 114
  Until: 24:00,                           !- Field 115
  15.6;                                   !- Field 116

OS:Schedule:Compact,
  {2e9cb7bf-a176-4511-a07b-4a7af5aa0a82}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM_w_SB,           !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  26.7,                                   !- Field 6
  Until: 03:00,                           !- Field 7
  26.7,                                   !- Field 8
  Until: 04:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  25.6,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  25,                                     !- Field 14
  Until: 07:00,                           !- Field 15
  24,                                     !- Field 16
  Until: 08:00,                           !- Field 17
  24,                                     !- Field 18
  Until: 09:00,                           !- Field 19
  24,                                     !- Field 20
  Until: 10:00,                           !- Field 21
  24,                                     !- Field 22
  Until: 11:00,                           !- Field 23
  24.5555555555556,                       !- Field 24
  Until: 12:00,                           !- Field 25
  24,                                     !- Field 26
  Until: 13:00,                           !- Field 27
  24.5555555555556,                       !- Field 28
  Until: 14:00,                           !- Field 29
  24,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  24.5555555555556,                       !- Field 32
  Until: 16:00,                           !- Field 33
  24,                                     !- Field 34
  Until: 17:00,                           !- Field 35
  24,                                     !- Field 36
  Until: 18:00,                           !- Field 37
  24,                                     !- Field 38
  Until: 19:00,                           !- Field 39
  24,                                     !- Field 40
  Until: 20:00,                           !- Field 41
  24,                                     !- Field 42
  Until: 21:00,                           !- Field 43
  24,                                     !- Field 44
  Until: 22:00,                           !- Field 45
  24,                                     !- Field 46
  Until: 23:00,                           !- Field 47
  26.7,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  26.7,                                   !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  26.7,                                   !- Field 53
  Until: 02:00,                           !- Field 54
  26.7,                                   !- Field 55
  Until: 03:00,                           !- Field 56
  26.7,                                   !- Field 57
  Until: 04:00,                           !- Field 58
  26.7,                                   !- Field 59
  Until: 05:00,                           !- Field 60
  25.6,                                   !- Field 61
  Until: 06:00,                           !- Field 62
  25,                                     !- Field 63
  Until: 07:00,                           !- Field 64
  24,                                     !- Field 65
  Until: 08:00,                           !- Field 66
  24,                                     !- Field 67
  Until: 09:00,                           !- Field 68
  24,                                     !- Field 69
  Until: 10:00,                           !- Field 70
  24,                                     !- Field 71
  Until: 11:00,                           !- Field 72
  24.5555555555556,                       !- Field 73
  Until: 12:00,                           !- Field 74
  24,                                     !- Field 75
  Until: 13:00,                           !- Field 76
  24.5555555555556,                       !- Field 77
  Until: 14:00,                           !- Field 78
  24,                                     !- Field 79
  Until: 15:00,                           !- Field 80
  24.5555555555556,                       !- Field 81
  Until: 16:00,                           !- Field 82
  24,                                     !- Field 83
  Until: 17:00,                           !- Field 84
  24,                                     !- Field 85
  Until: 18:00,                           !- Field 86
  26.7,                                   !- Field 87
  Until: 19:00,                           !- Field 88
  26.7,                                   !- Field 89
  Until: 20:00,                           !- Field 90
  26.7,                                   !- Field 91
  Until: 21:00,                           !- Field 92
  26.7,                                   !- Field 93
  Until: 22:00,                           !- Field 94
  26.7,                                   !- Field 95
  Until: 23:00,                           !- Field 96
  26.7,                                   !- Field 97
  Until: 24:00,                           !- Field 98
  26.7,                                   !- Field 99
  For: SummerDesignDay,                   !- Field 100
  Until: 05:00,                           !- Field 101
  26.7,                                   !- Field 102
  Until: 06:00,                           !- Field 103
  25.7,                                   !- Field 104
  Until: 07:00,                           !- Field 105
  25.0,                                   !- Field 106
  Until: 22:00,                           !- Field 107
  24.0,                                   !- Field 108
  Until: 24:00,                           !- Field 109
  26.7,                                   !- Field 110
  For WinterDesignDay,                    !- Field 111
  Until: 24:00,                           !- Field 112
  26.7,                                   !- Field 113
  For:Sunday Holidays AllOtherDays,       !- Field 114
  Until: 24:00,                           !- Field 115
  26.7;                                   !- Field 116

OS:ThermalZone,
  {a6d05b15-0e8a-455f-8999-b1a3ad733754}, !- Handle
  top_Offices_S_TZ,                       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0e4f61d-f3ea-4530-ad6b-6fa2a17c3fda}, !- Zone Air Inlet Port List
  {e83e42a4-c592-46f7-bafe-6e2e8d4a9865}, !- Zone Air Exhaust Port List
  {9c659017-f663-474c-b24c-3521a9c450b3}, !- Zone Air Node Name
  {a4f53ba6-7aa2-4ed4-b8cb-b7bae1942878}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {675d19f2-0288-4abc-96d0-a7f5a778c64e}, !- Group Rendering Name
  {02e91a46-72be-4cee-a96c-badda98ae489}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {d48f5134-c098-492e-8197-0bcbc46beb7d}; !- Humidistat Name

OS:Node,
  {380cbebc-c0fd-4c61-a5d1-190a0ca6d350}, !- Handle
  top_Offices_S_TZ Zone Air Node,         !- Name
  {9c659017-f663-474c-b24c-3521a9c450b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c659017-f663-474c-b24c-3521a9c450b3}, !- Handle
  {a6d05b15-0e8a-455f-8999-b1a3ad733754}, !- Source Object
  11,                                     !- Outlet Port
  {380cbebc-c0fd-4c61-a5d1-190a0ca6d350}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0e4f61d-f3ea-4530-ad6b-6fa2a17c3fda}, !- Handle
  {a6d05b15-0e8a-455f-8999-b1a3ad733754}, !- HVAC Component
  {d79d5648-658f-4818-95ee-127f0eae87f3}, !- Port 1
  {3c780f8c-471e-429a-8819-77b9c02a6d61}; !- Port 2

OS:PortList,
  {e83e42a4-c592-46f7-bafe-6e2e8d4a9865}, !- Handle
  {a6d05b15-0e8a-455f-8999-b1a3ad733754}, !- HVAC Component
  {62953471-c79a-4bdb-ac1b-c63cc99ae602}; !- Port 1

OS:PortList,
  {a4f53ba6-7aa2-4ed4-b8cb-b7bae1942878}, !- Handle
  {a6d05b15-0e8a-455f-8999-b1a3ad733754}, !- HVAC Component
  {d84610fa-dab3-4fda-92cd-eec6aa8e100d}; !- Port 1

OS:Sizing:Zone,
  {2073e393-cc67-4391-921c-7e6b764a3f6a}, !- Handle
  {a6d05b15-0e8a-455f-8999-b1a3ad733754}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {70d536ac-8b78-41cc-9b26-72b541594e7c}, !- Handle
  top_Offices_S_TZ Zone HVAC Equipment List, !- Name
  {a6d05b15-0e8a-455f-8999-b1a3ad733754}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0716ad71-f798-4e08-a36b-b675b6e89973}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8bfc476f-6f8f-442f-ac1e-98dbb9c4ebd1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {dc6825e7-19b8-4708-9f7b-a77262813ab1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {024e3cf6-ccfe-4a58-bd72-c57e3163cfc2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {02e91a46-72be-4cee-a96c-badda98ae489}, !- Handle
  Perimeter_mid_ZN_1 DualSPSched,         !- Name
  {8de69375-5b8f-4024-94c8-2a67d3fe3625}, !- Heating Setpoint Temperature Schedule Name
  {43ef7c0f-1787-44f0-94d1-5b50d9bb32c1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {980e5f21-0c39-4cb3-af69-c443edda2d03}, !- Handle
  Perimeter_top_ZN_3 DualSPSched,         !- Name
  {cb1f0ab7-2e0e-44a5-8289-f9678fc54314}, !- Heating Setpoint Temperature Schedule Name
  {d311e656-1730-436c-98e5-fc220cd32a98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a65429a5-0002-491b-8ad9-5cf824f8adb2}, !- Handle
  Perimeter_top_ZN_2 DualSPSched,         !- Name
  {cb1f0ab7-2e0e-44a5-8289-f9678fc54314}, !- Heating Setpoint Temperature Schedule Name
  {d311e656-1730-436c-98e5-fc220cd32a98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8467a9b3-13c5-46bb-9afd-481dbdcebdf8}, !- Handle
  Perimeter_top_ZN_1 DualSPSched,         !- Name
  {cb1f0ab7-2e0e-44a5-8289-f9678fc54314}, !- Heating Setpoint Temperature Schedule Name
  {d311e656-1730-436c-98e5-fc220cd32a98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d51cb7c4-22c9-44a8-900e-7f47e84e834a}, !- Handle
  Perimeter_top_ZN_4 DualSPSched,         !- Name
  {cb1f0ab7-2e0e-44a5-8289-f9678fc54314}, !- Heating Setpoint Temperature Schedule Name
  {d311e656-1730-436c-98e5-fc220cd32a98}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0a571eb-3cd1-4f49-b6d4-293fb9d6e9a5}, !- Handle
  GroundFloor_Plenum_TZ,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03e818e5-d37b-4cbf-b01b-aac8609ac4a2}, !- Zone Air Inlet Port List
  {70d86582-bf24-4084-8e0b-542b230c11a9}, !- Zone Air Exhaust Port List
  {c8388270-c1fa-4271-a03a-838903c16c7b}, !- Zone Air Node Name
  {bbd7cc62-31c1-4c8d-a4f2-0c8e7ceec099}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f5d2ba1-6995-4aeb-a06e-bb783626be58}, !- Group Rendering Name
  {05acce68-6f41-4dd8-ab6c-7660be377a67}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {46729182-156c-4f4e-a8bd-eb8c3628902f}; !- Humidistat Name

OS:Node,
  {9af5a0a9-3aaa-441e-99cc-6c55a3d6c54c}, !- Handle
  GroundFloor_Plenum_TZ Zone Air Node,    !- Name
  {c8388270-c1fa-4271-a03a-838903c16c7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8388270-c1fa-4271-a03a-838903c16c7b}, !- Handle
  {e0a571eb-3cd1-4f49-b6d4-293fb9d6e9a5}, !- Source Object
  11,                                     !- Outlet Port
  {9af5a0a9-3aaa-441e-99cc-6c55a3d6c54c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03e818e5-d37b-4cbf-b01b-aac8609ac4a2}, !- Handle
  {e0a571eb-3cd1-4f49-b6d4-293fb9d6e9a5}; !- HVAC Component

OS:PortList,
  {70d86582-bf24-4084-8e0b-542b230c11a9}, !- Handle
  {e0a571eb-3cd1-4f49-b6d4-293fb9d6e9a5}; !- HVAC Component

OS:PortList,
  {bbd7cc62-31c1-4c8d-a4f2-0c8e7ceec099}, !- Handle
  {e0a571eb-3cd1-4f49-b6d4-293fb9d6e9a5}; !- HVAC Component

OS:Sizing:Zone,
  {16df766a-df3f-4ec2-b421-6f9ed5f41ac2}, !- Handle
  {e0a571eb-3cd1-4f49-b6d4-293fb9d6e9a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c659bdac-739a-4e84-a5f9-b2de882c6e5d}, !- Handle
  GroundFloor_Plenum_TZ Zone HVAC Equipment List, !- Name
  {e0a571eb-3cd1-4f49-b6d4-293fb9d6e9a5}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermalZone,
  {c77f2419-6ad5-4ca7-9761-906498a629cb}, !- Handle
  mid_Plenum_TZ,                          !- Name
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3aca514-85c8-4f9d-a253-67162820567a}, !- Zone Air Inlet Port List
  {05b41111-4ddd-4c7e-a34b-40509291b351}, !- Zone Air Exhaust Port List
  {8e837d79-7d01-42d0-a5d3-ed00ef590516}, !- Zone Air Node Name
  {6c06e247-4585-4ee1-bfa8-ae2323997405}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {613932c2-451d-4386-acf6-0eb186ed1dc4}, !- Group Rendering Name
  {7b231143-90f6-4d63-9ce3-adb9a74d4921}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {0eaf399d-bf75-4f03-ba89-c3d2f1d39ed6}; !- Humidistat Name

OS:Node,
  {df0e53bf-68a0-4ae3-8617-f77914826b66}, !- Handle
  mid_Plenum_TZ Zone Air Node,            !- Name
  {8e837d79-7d01-42d0-a5d3-ed00ef590516}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e837d79-7d01-42d0-a5d3-ed00ef590516}, !- Handle
  {c77f2419-6ad5-4ca7-9761-906498a629cb}, !- Source Object
  11,                                     !- Outlet Port
  {df0e53bf-68a0-4ae3-8617-f77914826b66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3aca514-85c8-4f9d-a253-67162820567a}, !- Handle
  {c77f2419-6ad5-4ca7-9761-906498a629cb}; !- HVAC Component

OS:PortList,
  {05b41111-4ddd-4c7e-a34b-40509291b351}, !- Handle
  {c77f2419-6ad5-4ca7-9761-906498a629cb}; !- HVAC Component

OS:PortList,
  {6c06e247-4585-4ee1-bfa8-ae2323997405}, !- Handle
  {c77f2419-6ad5-4ca7-9761-906498a629cb}; !- HVAC Component

OS:Sizing:Zone,
  {9dfa8162-9935-42d8-a407-b1fadbad7921}, !- Handle
  {c77f2419-6ad5-4ca7-9761-906498a629cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d51e450-7171-45c5-9763-abba164a85a6}, !- Handle
  mid_Plenum_TZ Zone HVAC Equipment List, !- Name
  {c77f2419-6ad5-4ca7-9761-906498a629cb}; !- Thermal Zone

OS:ThermalZone,
  {53d4f69c-d62c-473b-b245-cdcb8e7b72d2}, !- Handle
  top_Plenum_TZ,                          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31bd9704-8849-4a8b-b416-33d3cee5d4a2}, !- Zone Air Inlet Port List
  {141796bb-d75c-4be0-af9b-61c4cc47487c}, !- Zone Air Exhaust Port List
  {e46a997b-c252-4cba-8d45-76479ace0d9a}, !- Zone Air Node Name
  {3abfb3d6-733a-4c87-999b-23129689ea2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f146d92-2d39-4e15-b672-7326371d4ca7}, !- Group Rendering Name
  {03b89320-9261-467a-81d3-be40777784e1}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {62be8193-7485-4c72-b9a1-d5e45a33011b}; !- Humidistat Name

OS:Node,
  {f6078aec-55c6-4cd3-a35e-785d8645591b}, !- Handle
  top_Plenum_TZ Zone Air Node,            !- Name
  {e46a997b-c252-4cba-8d45-76479ace0d9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e46a997b-c252-4cba-8d45-76479ace0d9a}, !- Handle
  {53d4f69c-d62c-473b-b245-cdcb8e7b72d2}, !- Source Object
  11,                                     !- Outlet Port
  {f6078aec-55c6-4cd3-a35e-785d8645591b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31bd9704-8849-4a8b-b416-33d3cee5d4a2}, !- Handle
  {53d4f69c-d62c-473b-b245-cdcb8e7b72d2}; !- HVAC Component

OS:PortList,
  {141796bb-d75c-4be0-af9b-61c4cc47487c}, !- Handle
  {53d4f69c-d62c-473b-b245-cdcb8e7b72d2}; !- HVAC Component

OS:PortList,
  {3abfb3d6-733a-4c87-999b-23129689ea2e}, !- Handle
  {53d4f69c-d62c-473b-b245-cdcb8e7b72d2}; !- HVAC Component

OS:Sizing:Zone,
  {22fd8995-83c5-4dab-9088-2e94aff82931}, !- Handle
  {53d4f69c-d62c-473b-b245-cdcb8e7b72d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e51f0c1-ac66-4199-8583-8825f74cae23}, !- Handle
  top_Plenum_TZ Zone HVAC Equipment List, !- Name
  {53d4f69c-d62c-473b-b245-cdcb8e7b72d2}; !- Thermal Zone

OS:ThermalZone,
  {5cf374a2-83a0-430a-b6c4-695447a1a71a}, !- Handle
  GroundFloor_DataCenter_TZ,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d6fd505-7062-4ffa-b1a7-3a8d6dc68b0e}, !- Zone Air Inlet Port List
  {6d24776f-d401-46d4-af22-6d60e847cfd1}, !- Zone Air Exhaust Port List
  {a4e18d99-f6b3-4169-a61e-1adf6c362fdd}, !- Zone Air Node Name
  {bbbd9d5a-9374-47f9-8620-e5a01832f90c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17f1baab-915c-4fba-999e-afae634bab30}, !- Group Rendering Name
  {8d8d0101-2150-42da-bfcd-1d23d46afffa}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {20213164-3864-4f6d-af95-310dc9756907}; !- Humidistat Name

OS:Node,
  {8bc52aee-02a7-4c84-a2f1-9340a4d8da34}, !- Handle
  GroundFloor_DataCenter_TZ Zone Air Node, !- Name
  {a4e18d99-f6b3-4169-a61e-1adf6c362fdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4e18d99-f6b3-4169-a61e-1adf6c362fdd}, !- Handle
  {5cf374a2-83a0-430a-b6c4-695447a1a71a}, !- Source Object
  11,                                     !- Outlet Port
  {8bc52aee-02a7-4c84-a2f1-9340a4d8da34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d6fd505-7062-4ffa-b1a7-3a8d6dc68b0e}, !- Handle
  {5cf374a2-83a0-430a-b6c4-695447a1a71a}, !- HVAC Component
  {dc612189-ac61-4573-a14c-b4cdd22f411e}, !- Port 1
  {5a6bc2b7-d6c9-4025-8ca5-e8e95b20a021}; !- Port 2

OS:PortList,
  {6d24776f-d401-46d4-af22-6d60e847cfd1}, !- Handle
  {5cf374a2-83a0-430a-b6c4-695447a1a71a}, !- HVAC Component
  {b9e29517-bf1a-41ab-8c65-4947ebc440cd}; !- Port 1

OS:PortList,
  {bbbd9d5a-9374-47f9-8620-e5a01832f90c}, !- Handle
  {5cf374a2-83a0-430a-b6c4-695447a1a71a}, !- HVAC Component
  {24cca81c-0624-47d7-b10d-305008cb7b1e}; !- Port 1

OS:Sizing:Zone,
  {6022aa0a-7708-4c93-babe-8df76228088e}, !- Handle
  {5cf374a2-83a0-430a-b6c4-695447a1a71a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40ffa23d-e75f-4e24-ac4c-6c21db93eabb}, !- Handle
  GroundFloor_DataCenter_TZ Zone HVAC Equipment List, !- Name
  {5cf374a2-83a0-430a-b6c4-695447a1a71a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f0a84431-ad62-4a9d-940f-6b31d2acd0f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {75d115a4-0c1b-41ea-8442-96efb812ee9f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0e05c574-33e2-4c53-8eec-587abb40c337}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8b9b1892-1f9c-43d7-b9f0-617358af830c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8d8d0101-2150-42da-bfcd-1d23d46afffa}, !- Handle
  DataCenter Cooling Setpoints Dual SP Control, !- Name
  {58c3edb6-a901-48c5-bc0b-532d284e67be}, !- Heating Setpoint Temperature Schedule Name
  {28ffff9d-c617-42d6-b0f4-a427167aa88d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {56c28901-adcc-45f9-b1f6-b1e93aef95b8}, !- Handle
  HTGSETP_DC_SCH,                         !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR:AllDays,                            !- Field 2
  UNTIL: 24:00,                           !- Field 3
  18;                                     !- Field 4

OS:Schedule:Compact,
  {90232383-c18f-4c62-82c0-02bc2d280110}, !- Handle
  CLGSETP_DC_SCH,                         !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR SummerDesignDay,                    !- Field 2
  UNTIL: 24:00,                           !- Field 3
  27,                                     !- Field 4
  FOR WinterDesignDay,                    !- Field 5
  UNTIL: 24:00,                           !- Field 6
  27,                                     !- Field 7
  FOR:AllOtherDays,                       !- Field 8
  UNTIL: 24:00,                           !- Field 9
  27;                                     !- Field 10

OS:ThermalZone,
  {3562e858-1bdf-4298-9cdc-b4b11461cd5b}, !- Handle
  top_DataCenter_TZ,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eec52933-d87e-42d0-84e1-f4bf8f8cc8f1}, !- Zone Air Inlet Port List
  {17c07663-69f3-48b6-9d32-b2a366b5d523}, !- Zone Air Exhaust Port List
  {044fa94d-ee3f-424c-8276-ad4a0d4a3451}, !- Zone Air Node Name
  {cddda91c-7ed9-415b-8bd0-80b2b198ce6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c05dacac-8ef2-4097-89fe-13b62edfa687}, !- Group Rendering Name
  {e6eee9e4-2faa-4561-b4c6-4d0ff77b5741}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {dba18af5-821f-4088-b82e-ba70be63f865}; !- Humidistat Name

OS:Node,
  {efd48ffa-850d-43ba-9af3-d6d0e777780a}, !- Handle
  top_DataCenter_TZ Zone Air Node,        !- Name
  {044fa94d-ee3f-424c-8276-ad4a0d4a3451}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {044fa94d-ee3f-424c-8276-ad4a0d4a3451}, !- Handle
  {3562e858-1bdf-4298-9cdc-b4b11461cd5b}, !- Source Object
  11,                                     !- Outlet Port
  {efd48ffa-850d-43ba-9af3-d6d0e777780a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eec52933-d87e-42d0-84e1-f4bf8f8cc8f1}, !- Handle
  {3562e858-1bdf-4298-9cdc-b4b11461cd5b}, !- HVAC Component
  {476a6690-522c-4906-a75a-6e03dbb863be}, !- Port 1
  {44ffcd75-115f-4a55-92ec-6c02d5b76b50}; !- Port 2

OS:PortList,
  {17c07663-69f3-48b6-9d32-b2a366b5d523}, !- Handle
  {3562e858-1bdf-4298-9cdc-b4b11461cd5b}, !- HVAC Component
  {8fd952fb-c3c2-4b67-a025-c0aaaa10abdb}; !- Port 1

OS:PortList,
  {cddda91c-7ed9-415b-8bd0-80b2b198ce6e}, !- Handle
  {3562e858-1bdf-4298-9cdc-b4b11461cd5b}, !- HVAC Component
  {135971eb-2a84-4cee-9cc3-e98c8c3323fe}; !- Port 1

OS:Sizing:Zone,
  {f37a4682-a004-40f7-bf91-06f63a85ca63}, !- Handle
  {3562e858-1bdf-4298-9cdc-b4b11461cd5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df9a7ed2-6e3c-49dd-8df6-997c7ac89155}, !- Handle
  top_DataCenter_TZ Zone HVAC Equipment List, !- Name
  {3562e858-1bdf-4298-9cdc-b4b11461cd5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f952b702-35bd-4cc9-ac25-c3ad731a08e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {239488f0-01cc-4344-b661-3280e81f6024}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {15a9db72-9449-4532-821a-d3651be38c37}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c35d4c93-395f-4daa-8b72-0f0e644aa2b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e6eee9e4-2faa-4561-b4c6-4d0ff77b5741}, !- Handle
  {99f496a8-7f20-4b6c-8b70-f49e0fe64229}, !- Name
  {58c3edb6-a901-48c5-bc0b-532d284e67be}, !- Heating Setpoint Temperature Schedule Name
  {28ffff9d-c617-42d6-b0f4-a427167aa88d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88ff9a1b-c21d-486f-972b-038e3de571b9}, !- Handle
  {bf52d544-1263-43ab-9eed-369befbbb043}, !- Name
  {56c28901-adcc-45f9-b1f6-b1e93aef95b8}, !- Heating Setpoint Temperature Schedule Name
  {90232383-c18f-4c62-82c0-02bc2d280110}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e504dad2-eeff-4ea3-9962-54d2a339940a}, !- Handle
  {bb0042a2-f087-46d4-9a69-9b37f07a4fb9}, !- Name
  {56c28901-adcc-45f9-b1f6-b1e93aef95b8}, !- Heating Setpoint Temperature Schedule Name
  {28ffff9d-c617-42d6-b0f4-a427167aa88d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {cfe816c7-dbf8-432d-a61e-8420f58213f1}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.2947764352,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.3796573052,                           !- Field 6
  Until: 12:00,                           !- Field 7
  0.8542289367,                           !- Field 8
  Until: 13:00,                           !- Field 9
  0.7593146104,                           !- Field 10
  Until: 17:00,                           !- Field 11
  0.8542289367,                           !- Field 12
  Until: 18:00,                           !- Field 13
  0.4745716315,                           !- Field 14
  Until: 24:00,                           !- Field 15
  0.3796573052,                           !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2210823264,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.3796573052,                           !- Field 24
  Until: 12:00,                           !- Field 25
  0.4745716315,                           !- Field 26
  Until: 17:00,                           !- Field 27
  0.33220014205,                          !- Field 28
  Until: 19:00,                           !- Field 29
  0.2847429789,                           !- Field 30
  Until: 24:00,                           !- Field 31
  0.2210823264,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2210823264,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.2847429789,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0.2210823264;                           !- Field 42

OS:InternalMass:Definition,
  {0721bf90-1221-4c02-8fdc-57923f223c67}, !- Handle
  Core_InternalMass,                      !- Name
  {ca1ef777-402f-4f2a-905f-f10bede15b80}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  10,                                     !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass:Definition,
  {5a1e6860-6c7a-4942-91ad-49df01df631a}, !- Handle
  Offices_InternalMass,                   !- Name
  {ca1ef777-402f-4f2a-905f-f10bede15b80}, !- Construction Name
  SurfaceArea/Person,                     !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  2;                                      !- Surface Area per Person {m2/person}

OS:ScheduleTypeLimits,
  {ced74b04-776a-471b-b724-931ccf214be5}, !- Handle
  {039d93c5-8ceb-426a-afa5-c9a2b531ff15}; !- Name

OS:ScheduleTypeLimits,
  {4bc7cabc-28cf-40cd-be06-336a8b7ce5a4}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {c74f292f-a05d-4c99-8d28-1f5d855b33b9}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {341fd006-9906-4dad-8c61-2859f2567d5b}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {f5794e8d-89b1-41f6-a7be-93bf0e0070ce}, !- Handle
  {81bddaf8-b115-49be-ab3d-b3a445900cab}; !- Name

OS:Schedule:Compact,
  {3667c6a2-8d30-4b68-bc25-91601eb5657e}, !- Handle
  DataCenter_ExtraElecHeatC_Sch,          !- Name
  {4bc7cabc-28cf-40cd-be06-336a8b7ce5a4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {88b8efe8-895b-4e27-905f-7e93c5e71a22}, !- Handle
  DataCenter_ExtraWaterHeatC_Sch,         !- Name
  {4bc7cabc-28cf-40cd-be06-336a8b7ce5a4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {d926d128-7d7a-4207-9c4f-ae239764c04c}, !- Handle
  Exterior_lighting_schedule_a,           !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {a12dd667-5ca7-4ab5-a51a-85e35abba8b5}, !- Handle
  Exterior_lighting_schedule_b,           !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.7,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {0f394252-0810-4f2a-907a-9bf2a223e86c}, !- Handle
  Exterior_lighting_schedule_a_IECC2015,  !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays SummerDesignDay,           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 22:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For:Saturdays,                          !- Field 9
  Until: 07:00,                           !- Field 10
  0,                                      !- Field 11
  Until: 18:00,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For:AllOtherDays,                       !- Field 16
  Until: 24:00,                           !- Field 17
  0;                                      !- Field 18

OS:Schedule:Compact,
  {aa5e53ec-962c-444e-9f44-5b65554205fa}, !- Handle
  Exterior_lighting_schedule_b_2016,      !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {b31f1fdc-2fec-4dfb-9479-899307c84d81}, !- Handle
  Exterior_lighting_schedule_c_2016,      !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.5;                                    !- Field 8

OS:Schedule:Compact,
  {26a1605a-8f75-4dfa-9849-3c9d2afc8cd5}, !- Handle
  Hours_of_operation,                     !- Name
  {4bc7cabc-28cf-40cd-be06-336a8b7ce5a4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {bdb4a090-3768-4cbe-9d3f-a684284b744d}, !- Handle
  ALWAYS_ON,                              !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {73c06123-4ddc-404c-a7c7-1e1787adc457}, !- Handle
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {031a7f44-18b8-48c8-bd1e-91626a2d6b7b}, !- Handle
  Exterior_Lgt_189_1,                     !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays,                           !- Field 2
  Until:  9:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1.0,                                    !- Field 6
  For:Saturday,                           !- Field 7
  Until:  9:00,                           !- Field 8
  0.5,                                    !- Field 9
  Until: 19:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 24:00,                           !- Field 12
  0.5,                                    !- Field 13
  FOR: Sunday Holidays AllOtherDays,      !- Field 14
  Until:  9:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  1.0,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.5;                                    !- Field 20

OS:Schedule:Compact,
  {0b47bce0-3b97-46f7-b289-9d4e021e4c35}, !- Handle
  ALWAYS_OFF,                             !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {f4d2af4e-de14-4823-9d3b-6d53d4a45325}, !- Handle
  HVACOperationSchd,                      !- Name
  {4bc7cabc-28cf-40cd-be06-336a8b7ce5a4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {bff72fc9-69ef-4709-9f6d-fdf138f4783e}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.090560114,                            !- Field 8
  Until: 8:00,                            !- Field 9
  0.271680342,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.815041026,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.45280057,                             !- Field 14
  Until: 20:00,                           !- Field 15
  0.271680342,                            !- Field 16
  Until: 22:00,                           !- Field 17
  0.181120228,                            !- Field 18
  Until: 23:00,                           !- Field 19
  0.090560114,                            !- Field 20
  Until: 24:00,                           !- Field 21
  0.045280057,                            !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1,                                      !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.090560114,                            !- Field 30
  Until: 12:00,                           !- Field 31
  0.271680342,                            !- Field 32
  Until: 17:00,                           !- Field 33
  0.135840171,                            !- Field 34
  Until: 19:00,                           !- Field 35
  0.045280057,                            !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.045280057,                            !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

OS:Schedule:Compact,
  {60c576ef-163d-404e-91a4-66942b92727b}, !- Handle
  DataCenter_EQUIP_SCH,                   !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 1/31,                          !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.25,                                   !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 24:00,                           !- Field 9
  0.25,                                   !- Field 10
  Through: 2/28,                          !- Field 11
  For: SummerDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  1.0,                                    !- Field 14
  For: WinterDesignDay,                   !- Field 15
  Until: 24:00,                           !- Field 16
  0.25,                                   !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0.5,                                    !- Field 20
  Through: 3/31,                          !- Field 21
  For: SummerDesignDay,                   !- Field 22
  Until: 24:00,                           !- Field 23
  1.0,                                    !- Field 24
  For: WinterDesignDay,                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.25,                                   !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0.75,                                   !- Field 30
  Through: 4/30,                          !- Field 31
  For: SummerDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  1.0,                                    !- Field 34
  For: WinterDesignDay,                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.25,                                   !- Field 37
  For: AllOtherDays,                      !- Field 38
  Until: 24:00,                           !- Field 39
  1,                                      !- Field 40
  Through: 5/31,                          !- Field 41
  For: SummerDesignDay,                   !- Field 42
  Until: 24:00,                           !- Field 43
  1.0,                                    !- Field 44
  For: WinterDesignDay,                   !- Field 45
  Until: 24:00,                           !- Field 46
  0.25,                                   !- Field 47
  For: AllOtherDays,                      !- Field 48
  Until: 24:00,                           !- Field 49
  0.25,                                   !- Field 50
  Through: 6/30,                          !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.25,                                   !- Field 57
  For: AllOtherDays,                      !- Field 58
  Until: 24:00,                           !- Field 59
  0.5,                                    !- Field 60
  Through: 7/31,                          !- Field 61
  For: SummerDesignDay,                   !- Field 62
  Until: 24:00,                           !- Field 63
  1.0,                                    !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.25,                                   !- Field 67
  For: AllOtherDays,                      !- Field 68
  Until: 24:00,                           !- Field 69
  0.75,                                   !- Field 70
  Through: 8/31,                          !- Field 71
  For: SummerDesignDay,                   !- Field 72
  Until: 24:00,                           !- Field 73
  1.0,                                    !- Field 74
  For: WinterDesignDay,                   !- Field 75
  Until: 24:00,                           !- Field 76
  0.25,                                   !- Field 77
  For: AllOtherDays,                      !- Field 78
  Until: 24:00,                           !- Field 79
  1,                                      !- Field 80
  Through: 9/30,                          !- Field 81
  For: SummerDesignDay,                   !- Field 82
  Until: 24:00,                           !- Field 83
  1.0,                                    !- Field 84
  For: WinterDesignDay,                   !- Field 85
  Until: 24:00,                           !- Field 86
  0.25,                                   !- Field 87
  For: AllOtherDays,                      !- Field 88
  Until: 24:00,                           !- Field 89
  0.25,                                   !- Field 90
  Through: 10/31,                         !- Field 91
  For: SummerDesignDay,                   !- Field 92
  Until: 24:00,                           !- Field 93
  1.0,                                    !- Field 94
  For: WinterDesignDay,                   !- Field 95
  Until: 24:00,                           !- Field 96
  0.25,                                   !- Field 97
  For: AllOtherDays,                      !- Field 98
  Until: 24:00,                           !- Field 99
  0.5,                                    !- Field 100
  Through: 11/30,                         !- Field 101
  For: SummerDesignDay,                   !- Field 102
  Until: 24:00,                           !- Field 103
  1.0,                                    !- Field 104
  For: WinterDesignDay,                   !- Field 105
  Until: 24:00,                           !- Field 106
  0.25,                                   !- Field 107
  For: AllOtherDays,                      !- Field 108
  Until: 24:00,                           !- Field 109
  0.75,                                   !- Field 110
  Through: 12/31,                         !- Field 111
  For: SummerDesignDay,                   !- Field 112
  Until: 24:00,                           !- Field 113
  1.0,                                    !- Field 114
  For: WinterDesignDay,                   !- Field 115
  Until: 24:00,                           !- Field 116
  0.25,                                   !- Field 117
  For: AllOtherDays,                      !- Field 118
  Until: 24:00,                           !- Field 119
  1;                                      !- Field 120

OS:Schedule:Compact,
  {c99fa502-1ccc-44f3-8884-4ad2fb2d5fd1}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 22:00,                           !- Field 17
  0.1,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.05,                                   !- Field 20
  For: SummerDesignDay,                   !- Field 21
  Until: 06:00,                           !- Field 22
  0.000000001,                            !- Field 23
  Until: 22:00,                           !- Field 24
  1.0,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.05,                                   !- Field 27
  For: Saturday,                          !- Field 28
  Until: 06:00,                           !- Field 29
  0.0,                                    !- Field 30
  Until: 08:00,                           !- Field 31
  0.1,                                    !- Field 32
  Until: 12:00,                           !- Field 33
  0.3,                                    !- Field 34
  Until: 17:00,                           !- Field 35
  0.1,                                    !- Field 36
  Until: 19:00,                           !- Field 37
  0.05,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.0,                                    !- Field 40
  For: WinterDesignDay,                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.0,                                    !- Field 43
  For: Sunday Holidays AllOtherDays,      !- Field 44
  Until: 06:00,                           !- Field 45
  0.0,                                    !- Field 46
  Until: 18:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0.0;                                    !- Field 50

OS:Schedule:Compact,
  {37bae3e9-d282-42b9-b9ff-5c7612e5cad5}, !- Handle
  BLDG_OCC_SCH_w_SB,                      !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.1,                                    !- Field 16
  Until: 08:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 09:00,                           !- Field 19
  0.95,                                   !- Field 20
  Until: 10:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  0.95,                                   !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.95,                                   !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.95,                                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.95,                                   !- Field 36
  Until: 18:00,                           !- Field 37
  0.3,                                    !- Field 38
  Until: 19:00,                           !- Field 39
  0.1,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.1,                                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.1,                                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.1,                                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0.05,                                   !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0.1,                                    !- Field 65
  Until: 08:00,                           !- Field 66
  0.1,                                    !- Field 67
  Until: 09:00,                           !- Field 68
  0.3,                                    !- Field 69
  Until: 10:00,                           !- Field 70
  0.3,                                    !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0.3,                                    !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0.1,                                    !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0.1,                                    !- Field 83
  Until: 17:00,                           !- Field 84
  0.1,                                    !- Field 85
  Until: 18:00,                           !- Field 86
  0.05,                                   !- Field 87
  Until: 19:00,                           !- Field 88
  0.05,                                   !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: SummerDesignDay,                   !- Field 100
  Until: 06:00,                           !- Field 101
  0.000000001,                            !- Field 102
  Until: 22:00,                           !- Field 103
  1.0,                                    !- Field 104
  Until: 24:00,                           !- Field 105
  0.05,                                   !- Field 106
  For: WinterDesignDay,                   !- Field 107
  Until: 24:00,                           !- Field 108
  0.0,                                    !- Field 109
  For:Sunday Holidays AllOtherDays,       !- Field 110
  Until: 06:00,                           !- Field 111
  0.0,                                    !- Field 112
  Until: 18:00,                           !- Field 113
  0.05,                                   !- Field 114
  Until: 24:00,                           !- Field 115
  0.0;                                    !- Field 116

OS:Schedule:Compact,
  {f9dfd9af-539e-4ee2-a1e7-d5e7dfe886f8}, !- Handle
  BLDG_OCC_SCH_wo_SB,                     !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.1,                                    !- Field 16
  Until: 08:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 09:00,                           !- Field 19
  0.95,                                   !- Field 20
  Until: 10:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 11:00,                           !- Field 23
  0.993313428402066,                      !- Field 24
  Until: 12:00,                           !- Field 25
  0.95,                                   !- Field 26
  Until: 13:00,                           !- Field 27
  0.522796541264245,                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.95,                                   !- Field 30
  Until: 15:00,                           !- Field 31
  0.993313428402066,                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.95,                                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.95,                                   !- Field 36
  Until: 18:00,                           !- Field 37
  0.3,                                    !- Field 38
  Until: 19:00,                           !- Field 39
  0.1,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.1,                                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.1,                                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.1,                                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0.05,                                   !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0.1,                                    !- Field 65
  Until: 08:00,                           !- Field 66
  0.1,                                    !- Field 67
  Until: 09:00,                           !- Field 68
  0.3,                                    !- Field 69
  Until: 10:00,                           !- Field 70
  0.3,                                    !- Field 71
  Until: 11:00,                           !- Field 72
  0.313677924758547,                      !- Field 73
  Until: 12:00,                           !- Field 74
  0.3,                                    !- Field 75
  Until: 13:00,                           !- Field 76
  0.104559308252849,                      !- Field 77
  Until: 14:00,                           !- Field 78
  0.1,                                    !- Field 79
  Until: 15:00,                           !- Field 80
  0.104559308252849,                      !- Field 81
  Until: 16:00,                           !- Field 82
  0.1,                                    !- Field 83
  Until: 17:00,                           !- Field 84
  0.1,                                    !- Field 85
  Until: 18:00,                           !- Field 86
  0.05,                                   !- Field 87
  Until: 19:00,                           !- Field 88
  0.05,                                   !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: SummerDesignDay,                   !- Field 100
  Until: 06:00,                           !- Field 101
  0.000000001,                            !- Field 102
  Until: 22:00,                           !- Field 103
  1.0,                                    !- Field 104
  Until: 24:00,                           !- Field 105
  0.05,                                   !- Field 106
  For: WinterDesignDay,                   !- Field 107
  Until: 24:00,                           !- Field 108
  0.0,                                    !- Field 109
  For:Sunday Holidays AllOtherDays,       !- Field 110
  Until: 06:00,                           !- Field 111
  0.0,                                    !- Field 112
  Until: 18:00,                           !- Field 113
  0.05,                                   !- Field 114
  Until: 24:00,                           !- Field 115
  0.0;                                    !- Field 116

OS:Schedule:Compact,
  {c8761656-a58d-46af-948d-50417cf8f13c}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0.5,                                    !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.05,                                   !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 04:00,                           !- Field 9
  0.05,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  0.10,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  0.20,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  0.40,                                   !- Field 16
  Until: 09:00,                           !- Field 17
  0.50,                                   !- Field 18
  Until: 10:00,                           !- Field 19
  0.35,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.15,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.35,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.50,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.40,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.30,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.20,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.10;                                   !- Field 34

OS:Schedule:Compact,
  {8420c963-51b9-45ac-ba99-8f9152cb93c6}, !- Handle
  ELEV_LIGHT_FAN_SCH_24_7,                !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {ae7dad8a-1f30-46dd-9ec4-9fbc47ad8354}, !- Handle
  ELEV_LIGHT_FAN_SCH_ADD_DF,              !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0.5,                                    !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.05,                                   !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 04:00,                           !- Field 9
  0.05,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  0.10,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  0.20,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  0.40,                                   !- Field 16
  Until: 09:00,                           !- Field 17
  0.50,                                   !- Field 18
  Until: 10:00,                           !- Field 19
  0.35,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.15,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.35,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.50,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.40,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.30,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.20,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.10;                                   !- Field 34

OS:Schedule:Compact,
  {56f3dfdf-3206-4788-b55c-b300ab03f960}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.00,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.07,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.19,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.38,                                   !- Field 14
  Until: 11:00,                           !- Field 15
  0.39,                                   !- Field 16
  Until: 12:00,                           !- Field 17
  0.47,                                   !- Field 18
  Until: 13:00,                           !- Field 19
  0.57,                                   !- Field 20
  Until: 14:00,                           !- Field 21
  0.54,                                   !- Field 22
  Until: 15:00,                           !- Field 23
  0.34,                                   !- Field 24
  Until: 16:00,                           !- Field 25
  0.33,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.44,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.26,                                   !- Field 30
  Until: 19:00,                           !- Field 31
  0.21,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.15,                                   !- Field 34
  Until: 21:00,                           !- Field 35
  0.17,                                   !- Field 36
  Until: 22:00,                           !- Field 37
  0.08,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.05,                                   !- Field 40
  For: Saturday WinterDesignDay,          !- Field 41
  Until: 05:00,                           !- Field 42
  0.00,                                   !- Field 43
  Until: 06:00,                           !- Field 44
  0.00,                                   !- Field 45
  Until: 07:00,                           !- Field 46
  0.07,                                   !- Field 47
  Until: 08:00,                           !- Field 48
  0.11,                                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.15,                                   !- Field 51
  Until: 10:00,                           !- Field 52
  0.21,                                   !- Field 53
  Until: 11:00,                           !- Field 54
  0.19,                                   !- Field 55
  Until: 12:00,                           !- Field 56
  0.23,                                   !- Field 57
  Until: 13:00,                           !- Field 58
  0.20,                                   !- Field 59
  Until: 14:00,                           !- Field 60
  0.19,                                   !- Field 61
  Until: 15:00,                           !- Field 62
  0.15,                                   !- Field 63
  Until: 16:00,                           !- Field 64
  0.13,                                   !- Field 65
  Until: 17:00,                           !- Field 66
  0.14,                                   !- Field 67
  Until: 21:00,                           !- Field 68
  0.07,                                   !- Field 69
  Until: 22:00,                           !- Field 70
  0.09,                                   !- Field 71
  Until: 24:00,                           !- Field 72
  0.05,                                   !- Field 73
  For: Sunday Holidays AllOtherDays,      !- Field 74
  Until: 06:00,                           !- Field 75
  0.00,                                   !- Field 76
  Until: 07:00,                           !- Field 77
  0.07,                                   !- Field 78
  Until: 11:00,                           !- Field 79
  0.04,                                   !- Field 80
  Until: 13:00,                           !- Field 81
  0.06,                                   !- Field 82
  Until: 14:00,                           !- Field 83
  0.09,                                   !- Field 84
  Until: 15:00,                           !- Field 85
  0.06,                                   !- Field 86
  Until: 21:00,                           !- Field 87
  0.04,                                   !- Field 88
  Until: 22:00,                           !- Field 89
  0.07,                                   !- Field 90
  Until: 24:00,                           !- Field 91
  0.04;                                   !- Field 92

OS:Schedule:Compact,
  {0ebccb41-a194-4ff1-95d6-d921ec4cd154}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {eb201d6a-e566-4fb8-9434-589f306602be}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {deabad3c-1673-42e9-b980-6243c203451e}, !- Handle
  {3b8971b9-8830-4851-b9fd-bb773fc58886}; !- Name

OS:Schedule:Compact,
  {1875dfb0-f6f8-4eda-919b-9d114ef7e98e}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {e521c1a8-5ed3-4964-a185-60c613b68511}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {f8b7a3e9-c5ee-4cad-af43-f651b077be69}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {944ceaee-d265-472f-90d4-14f82ba11768}, !- Handle
  {b181f95b-b6cf-4015-83c0-14f4bde37024}; !- Name

OS:Schedule:Compact,
  {4be6f21c-4512-4dcf-8688-4b81177e96e1}, !- Handle
  CLOTHING_SCH,                           !- Name
  {3f1be8c3-a717-4ba6-8b45-81afa6f7a241}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {4082978f-dc98-4d1d-8870-431163cdee7b}, !- Handle
  {01b5eeca-f8a7-403e-99eb-0927ca4b3db5}; !- Name

OS:Schedule:Compact,
  {6b99a5cd-6d13-4135-a663-d1304158b81d}, !- Handle
  INFIL_SCH,                              !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {8d6095ef-21f1-499d-817a-85166c6b71ee}, !- Handle
  INFIL_SCH_PNNL,                         !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {b2032c36-24e0-4db7-938d-d49377353b72}, !- Handle
  INFIL_HALF_ON_SCH,                      !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.5,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {42f86296-d246-447c-b0cb-17f2f20c412a}, !- Handle
  SHADING_SCH,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:ScheduleTypeLimits,
  {c13ff47a-62a0-44d0-b18b-09d6414b117f}, !- Handle
  {2a3bd179-4f27-443a-ae42-e8b16f2020a3}; !- Name

OS:Schedule:Compact,
  {266465a6-3206-40bd-a621-1d89d04344a7}, !- Handle
  PlantOnSched,                           !- Name
  {4bc7cabc-28cf-40cd-be06-336a8b7ce5a4}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {92619379-63df-4576-baea-b6a401bf9c3f}, !- Handle
  FAN_SCH,                                !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {a4386a05-5347-433b-9e3a-2098105bda22}, !- Handle
  ReheatCoilAvailSched,                   !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {cda8110f-4140-4ca8-8735-e52166ee2553}, !- Handle
  CoolingCoilAvailSched,                  !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {20e89f0a-a3ed-4847-9be6-3660e6415dd2}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM_original,       !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  17.8,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  20.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 04:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 05:00,                           !- Field 30
  17.8,                                   !- Field 31
  Until: 06:00,                           !- Field 32
  20.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

OS:Schedule:Compact,
  {446eaf40-1d0d-49e6-a3a2-115df140097b}, !- Handle
  HTGSETP_SCH_NO_OPTIMUM,                 !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  21.0,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  21.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 04:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 05:00,                           !- Field 30
  21.0,                                   !- Field 31
  Until: 06:00,                           !- Field 32
  21.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

OS:Schedule:Compact,
  {41c2c647-6a33-48b9-833c-d43f2cd9b08c}, !- Handle
  HTGSETP_SCH_CAV_bas,                    !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  21.0,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  21.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 04:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 05:00,                           !- Field 30
  21.0,                                   !- Field 31
  Until: 06:00,                           !- Field 32
  21.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

OS:Schedule:Compact,
  {e860433f-a65c-4bed-9303-8281d6de91c1}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM_original,       !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  25.6,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  25.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 04:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 05:00,                           !- Field 27
  25.6,                                   !- Field 28
  Until: 06:00,                           !- Field 29
  25.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

OS:Schedule:Compact,
  {5771d827-0395-4055-8dc0-4a6cdb6792f7}, !- Handle
  CLGSETP_SCH_NO_OPTIMUM,                 !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 04:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 05:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 06:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

OS:Schedule:Compact,
  {8f73ecff-1f3e-46e3-8037-dc96d0543171}, !- Handle
  CLGSETP_SCH_NO_SETBACK,                 !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  24.0,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  24.0,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  24.0,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  24.0,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  24.0,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  24.0;                                   !- Field 40

OS:Schedule:Compact,
  {3ce070cb-97a6-4c62-85ee-8e4ee15cc6f2}, !- Handle
  CLGSETP_SCH_CAV_bas,                    !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 04:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 05:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 06:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

OS:Schedule:Compact,
  {7d48329e-917c-46b3-ac12-b83c0b3f246d}, !- Handle
  MinOA_MotorizedDamper_Sched,            !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 07:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {4475abaa-ebf9-44e4-8df5-81e731e6e7ae}, !- Handle
  MinOA_Sched,                            !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {4d229117-5cfd-4a31-b847-59580577639d}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {c74f292f-a05d-4c99-8d28-1f5d855b33b9}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {d1ce2be4-2afb-43ca-9ef7-9710be47fbc8}, !- Handle
  Cool-Supply-Air-Temp-Sch,               !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

OS:Schedule:Compact,
  {c346721f-d2a3-4ccf-ba03-548b680cc442}, !- Handle
  Heat-Supply-Air-Temp-Sch,               !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

OS:Schedule:Compact,
  {0a298251-3ad6-413d-b47c-41da4295b966}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:Schedule:Compact,
  {bdea8ee9-9672-4ad2-8381-608d34098274}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  82;                                     !- Field 4

OS:Schedule:Compact,
  {09bc60c0-5976-4bc2-ba0a-4901d186ed58}, !- Handle
  Tower-Loop-Temp-Schedule,               !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.1;                                   !- Field 4

OS:Schedule:Compact,
  {668ccf6d-cf72-4dc2-ae0f-b1e40b8bf2af}, !- Handle
  Core_bottom sub cat Latent fract sched, !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {eb66a350-7716-4295-8f16-d8e064fbff83}, !- Handle
  Core_bottom sub cat Sensible fract sched, !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {83f2d36f-ad9f-439a-9f14-a8b59fb6e340}, !- Handle
  Core_bottom sub cat Temp Sched,         !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {af79b321-656f-4206-af50-181101f1beb3}, !- Handle
  Core_bottom sub catHot Supply Temp Sched, !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {005efb7b-734b-4b7c-ac64-94c47d6d683d}, !- Handle
  Core_mid sub cat Latent fract sched,    !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {d224b01f-499b-4ed0-96ca-a96d7508f77b}, !- Handle
  Core_mid sub cat Sensible fract sched,  !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {9f15fe34-dc3f-4c92-b489-15b8dbe7cba7}, !- Handle
  Core_mid sub cat Temp Sched,            !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {47f84728-d914-4874-8345-c8673db739a0}, !- Handle
  Core_mid sub catHot Supply Temp Sched,  !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {3df7a3f6-b164-42c9-8e5e-773e138a522d}, !- Handle
  Core_top sub cat Latent fract sched,    !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {fd7fa502-89a0-45cd-8d7d-2be5e9489416}, !- Handle
  Core_top sub cat Sensible fract sched,  !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {59bc2ccd-4184-434f-bb38-189c45649b1f}, !- Handle
  Core_top sub cat Temp Sched,            !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {ee9e4dc3-e588-4774-8415-6ac3ff730ffa}, !- Handle
  Core_top sub catHot Supply Temp Sched,  !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {26a67226-1fed-4e30-89de-3f9771a33a2b}, !- Handle
  SHWSys1-Loop-Temp-Schedule,             !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Schedule:Compact,
  {8c24bea2-7dc9-4b83-b588-1250d92c3fe5}, !- Handle
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {d6ce4c95-d004-4fcc-a520-413720e22c87}, !- Handle
  SHWSys1 Water Heater Ambient Temperature Schedule, !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Schedule:Compact,
  {9fd07618-34a6-4204-b39c-14c575649721}, !- Handle
  PLANT LOOP HIGH TEMP SCHEDULE,          !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  18.33;                                  !- Field 4

OS:Schedule:Compact,
  {567551e4-95af-42bb-a197-7716d338d1b2}, !- Handle
  PLANT LOOP LOW TEMP SCHEDULE,           !- Name
  {cf7863ef-58ca-44e7-9b73-c36584291dd5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  5;                                      !- Field 4

OS:Schedule:Compact,
  {7a7b6c32-b15e-42be-8607-8eb8ed58cea0}, !- Handle
  SupplyFanSch,                           !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {987c2f22-5794-48b1-a33a-a0fa2771cac9}, !- Handle
  DC_MinRelHumSetSch,                     !- Name
  {341fd006-9906-4dad-8c61-2859f2567d5b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  30;                                     !- Field 4

OS:Schedule:Compact,
  {02442438-3099-47bb-b92c-eaa95b7e630f}, !- Handle
  PERIMETER_MID_ZN_2_MDP_Sch,             !- Name
  {e11af6d6-46a7-4644-a42a-710cb12303ab}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.085,                                  !- Field 4
  Until: 02:00,                           !- Field 5
  0.085,                                  !- Field 6
  Until: 03:00,                           !- Field 7
  0.085,                                  !- Field 8
  Until: 04:00,                           !- Field 9
  0.085,                                  !- Field 10
  Until: 05:00,                           !- Field 11
  0.085,                                  !- Field 12
  Until: 06:00,                           !- Field 13
  0.085,                                  !- Field 14
  Until: 07:00,                           !- Field 15
  0.085,                                  !- Field 16
  Until: 08:00,                           !- Field 17
  0.085,                                  !- Field 18
  Until: 09:00,                           !- Field 19
  0.085,                                  !- Field 20
  Until: 10:00,                           !- Field 21
  0.085,                                  !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  0.085,                                  !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.085,                                  !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.085,                                  !- Field 34
  Until: 17:00,                           !- Field 35
  0.085,                                  !- Field 36
  Until: 18:00,                           !- Field 37
  0.085,                                  !- Field 38
  Until: 19:00,                           !- Field 39
  0.085,                                  !- Field 40
  Until: 20:00,                           !- Field 41
  0.085,                                  !- Field 42
  Until: 21:00,                           !- Field 43
  0.085,                                  !- Field 44
  Until: 22:00,                           !- Field 45
  0.085,                                  !- Field 46
  Until: 23:00,                           !- Field 47
  0.085,                                  !- Field 48
  Until: 24:00,                           !- Field 49
  0.085,                                  !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0.085,                                  !- Field 53
  Until: 02:00,                           !- Field 54
  0.085,                                  !- Field 55
  Until: 03:00,                           !- Field 56
  0.085,                                  !- Field 57
  Until: 04:00,                           !- Field 58
  0.085,                                  !- Field 59
  Until: 05:00,                           !- Field 60
  0.085,                                  !- Field 61
  Until: 06:00,                           !- Field 62
  0.085,                                  !- Field 63
  Until: 07:00,                           !- Field 64
  0.085,                                  !- Field 65
  Until: 08:00,                           !- Field 66
  0.085,                                  !- Field 67
  Until: 09:00,                           !- Field 68
  0.085,                                  !- Field 69
  Until: 10:00,                           !- Field 70
  0.085,                                  !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0.085,                                  !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0.085,                                  !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0.085,                                  !- Field 83
  Until: 17:00,                           !- Field 84
  0.085,                                  !- Field 85
  Until: 18:00,                           !- Field 86
  0.085,                                  !- Field 87
  Until: 19:00,                           !- Field 88
  0.085,                                  !- Field 89
  Until: 20:00,                           !- Field 90
  0.085,                                  !- Field 91
  Until: 21:00,                           !- Field 92
  0.085,                                  !- Field 93
  Until: 22:00,                           !- Field 94
  0.085,                                  !- Field 95
  Until: 23:00,                           !- Field 96
  0.085,                                  !- Field 97
  Until: 24:00,                           !- Field 98
  0.085,                                  !- Field 99
  For: AllOtherDays,                      !- Field 100
  Until: 24:00,                           !- Field 101
  0.085;                                  !- Field 102

OS:Schedule:Constant,
  {db425c32-4fc4-4821-834f-7be47096f272}, !- Handle
  VAV_BOT WITH REHEAT Max OA Fraction,    !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4ecac94a-5b40-49f8-8b41-1d7b80ed0c95}, !- Handle
  VAV_MID WITH REHEAT Max OA Fraction,    !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {73c9b408-69b1-462d-91d8-6ca15fda9b9f}, !- Handle
  VAV_TOP WITH REHEAT Max OA Fraction,    !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:People:Definition,
  {57e4e1d7-9ee2-45c8-9d33-0a33943d7c5a}, !- Handle
  Basement_Density,                       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveCEN15251;                       !- Thermal Comfort Model Type 1

OS:ScheduleTypeLimits,
  {eb201d6a-e566-4fb8-9434-589f306602be}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {3f1be8c3-a717-4ba6-8b45-81afa6f7a241}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {f8b7a3e9-c5ee-4cad-af43-f651b077be69}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:People:Definition,
  {da412cae-5129-4768-9c42-4102d3423b3f}, !- Handle
  Core_Density,                           !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  2,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveCEN15251;                       !- Thermal Comfort Model Type 1

OS:People:Definition,
  {d1312f3a-3e0f-46dc-ae91-c3a3bec490ce}, !- Handle
  Data Center_Density,                    !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  0,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People:Definition,
  {9e8959c6-9f72-40c9-8d69-8f22991209f1}, !- Handle
  Offices_Density,                        !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  8,                                      !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55,                          !- Thermal Comfort Model Type 1
  AdaptiveCEN15251;                       !- Thermal Comfort Model Type 2

OS:Lights:Definition,
  {5714a94e-5e9e-4ead-84af-b99ac30bce1a}, !- Handle
  Basement_Suspended lighting,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights:Definition,
  {4ac9d1f0-b4ec-4199-bc90-bcc3fb3794bd}, !- Handle
  Core_Recessed ligting,                  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights:Definition,
  {e729083e-25fc-4c29-9c1f-73f0c8bbd521}, !- Handle
  Offices_Recessed ligting,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights:Definition,
  {572a539c-6efd-4553-bf36-78fcaacc58e7}, !- Handle
  DataCenter_Recessed ligting,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment:Definition,
  {86e1ad7f-e13d-466b-ad48-73ea9a77137f}, !- Handle
  Basement_Equipments,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {bde84621-9f24-4640-9ae7-7503e24e76cb}, !- Handle
  Core_Equipments_Elevators,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  80,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {560f3e85-8d4b-4996-96a3-0fe16c01b952}, !- Handle
  Core_Equipments_Plug,                   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {8ce4b216-7250-4796-8089-343076bce5ba}, !- Handle
  Office_Equipments_Plugs,                !- Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  150,                                    !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.22,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {361322c5-222f-4e25-adeb-491fa5e92cd3}, !- Handle
  DataCenter_Plugs,                       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  200,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Exterior:FuelEquipment:Definition,
  {6d18d71c-50fa-4f5a-94e2-5d6c0ce7a231}, !- Handle
  Elevators Definition,                   !- Name
  244443.956043956;                       !- Design Level {W}

OS:Exterior:FuelEquipment,
  {84eb5a9a-f349-4934-8c1a-42b1cdbc7af8}, !- Handle
  Elevators,                              !- Name
  {6d18d71c-50fa-4f5a-94e2-5d6c0ce7a231}, !- Exterior Fuel Equipment Definition Name
  {c8761656-a58d-46af-948d-50417cf8f13c}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  ElevatorLift;                           !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {7505279d-6d0c-4178-8643-6be63ddfd235}, !- Handle
  Elevators_Lights_Fan Definition,        !- Name
  752;                                    !- Design Level {W}

OS:Exterior:FuelEquipment,
  {43ccbee9-f3b8-4788-b71b-7d0e38e93b56}, !- Handle
  Elevators_Lights_Fan,                   !- Name
  {7505279d-6d0c-4178-8643-6be63ddfd235}, !- Exterior Fuel Equipment Definition Name
  {ae7dad8a-1f30-46dd-9ec4-9fbc47ad8354}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  ElevatorLightsFan;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9670f99e-db41-4f86-9752-207370ae2ee1}, !- Handle
  Exterior_Lights_a Definition,           !- Name
  12979.2;                                !- Design Level {W}

OS:Exterior:Lights:Definition,
  {943d1b42-4377-44c3-beb5-f033302a131a}, !- Handle
  Exterior_Lights_b Definition,           !- Name
  968;                                    !- Design Level {W}

OS:Exterior:Lights:Definition,
  {e168cede-a6e3-4cf1-8ab4-706995c6f1d8}, !- Handle
  Exterior_Lights_c Definition,           !- Name
  26027;                                  !- Design Level {W}

OS:Sizing:Parameters,
  {6acc6374-3401-4132-9edd-5443c670756e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.25,                                   !- Cooling Sizing Factor
  4;                                      !- Timesteps in Averaging Window

OS:DesignSpecification:OutdoorAir,
  {b3113e3b-0935-4fb2-82bc-5ca4a69c111d}, !- Handle
  DSOA Basement,                          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00031,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b6c6bca3-33af-4231-a33b-6bdf52656eb4}, !- Handle
  DSOA Core,                              !- Name
  ,                                       !- Outdoor Air Method
  0.0007,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9ceb243f-3ac2-4139-bcf8-4367ab9fecc3}, !- Handle
  SZ DSOA Core_mid,                       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bb35c30f-e270-4004-bb9d-586c98f475d4}, !- Handle
  SZ DSOA Core_top,                       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4bba1724-1977-461b-bead-a0cfb7a7d65a}, !- Handle
  SZ DSOA Perimeter_bot_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  0.0061,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {935cdbc8-3bd4-469d-9d43-d65e26416360}, !- Handle
  DSOA_Offices,                           !- Name
  ,                                       !- Outdoor Air Method
  0.006,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {391604ed-987a-4aa7-8b9a-3627c849c474}, !- Handle
  DSOA_Hall,                              !- Name
  ,                                       !- Outdoor Air Method
  0.00325,                                !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2b95a5e0-45a6-46dd-a0cb-e82c122d3e95}, !- Handle
  SZ DSOA Perimeter_bot_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  0.0061,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c6cbce55-1bd7-48a8-b083-d70d4734c4db}, !- Handle
  SZ DSOA Perimeter_mid_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  0.0061,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1b3a60eb-7ab9-4cd6-81d4-7f37b8e939f2}, !- Handle
  SZ DSOA Perimeter_mid_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.0061,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {69335a68-1e41-448f-b0e4-949bc04b36de}, !- Handle
  SZ DSOA Perimeter_mid_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.0061,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {61af2442-682b-4896-825d-9b007a956460}, !- Handle
  SZ DSOA Perimeter_mid_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  0.0061,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {25711285-d479-476e-9b15-8b4ed1b58a23}, !- Handle
  SZ DSOA Perimeter_top_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  0.0061,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7070572b-e330-4a6b-9422-205948bc5909}, !- Handle
  SZ DSOA Perimeter_top_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.0061,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {90e5ca24-ee6f-4782-afcd-bfce18334798}, !- Handle
  SZ DSOA Perimeter_top_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.0061,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e3477fe3-a495-4b4b-8ff7-5efed7e22495}, !- Handle
  SZ DSOA Perimeter_top_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  0.0061,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {07422028-0213-43d4-97c3-d4552afc594f}, !- Handle
  DSOA DataCenter,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00043,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {523c2250-f6d8-4c41-a3aa-9f8aa61cf3af}, !- Handle
  SZ DSOA DataCenter_bot_ZN_6,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {12f42ce9-8510-405b-8ac5-7debfa833842}, !- Handle
  SZ DSOA DataCenter_mid_ZN_6,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {20e743f6-9b32-4904-9953-5b88b2f642c7}, !- Handle
  SZ DSOA DataCenter_top_ZN_6,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Output:Table:SummaryReports,
  {28004d4b-dd8f-415f-9d3f-56d2dcb7f255}, !- Handle
  AllSummaryAndMonthly,                   !- Report Name 1
  Standard62.1Summary,                    !- Report Name 2
  AllSummary;                             !- Report Name 3

OS:Output:Meter,
  {1338d6f4-5f92-4d74-a646-aa0faf2bf8aa}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {521e9b8b-2713-4e90-8cf3-f7817aa3f4a9}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Meter:Custom,
  {17620d68-85af-43eb-b516-c7eabc2839c5}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {1477ad4e-75da-48e3-bb7c-a3fb0f2f896f}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  ,                                       !- Key Name 1
  DataCenterPlugLoads:InteriorEquipment:Electricity; !- Output Variable or Meter Name 1

OS:ScheduleTypeLimits,
  {92aa4b5a-d10d-439f-bd0d-16217a2a37e5}, !- Handle
  {69a8f751-b6e3-4c51-adca-e5001ad43c0f}; !- Name

OS:ScheduleTypeLimits,
  {91202e25-0620-46a5-a3ca-28f7a0f2a165}, !- Handle
  {24fe116a-425d-43f4-b85d-55abd92a7e7c}; !- Name

OS:ScheduleTypeLimits,
  {f1ac2b2a-e940-4a52-9a0c-5be1a733ec0f}, !- Handle
  {f07930ad-81a8-4b1a-b420-4f157ee902e0}; !- Name

OS:ScheduleTypeLimits,
  {645d4772-038d-45df-b60c-e0714ec363c0}, !- Handle
  {52048203-5d37-45dc-9197-a0d68e18efa4}; !- Name

OS:ScheduleTypeLimits,
  {1fab10ac-d168-4c7c-9452-7d38054e4d09}, !- Handle
  {0355f599-fb6e-4c67-a56d-d1397e82c09f}; !- Name

OS:ScheduleTypeLimits,
  {f6a154d4-1556-45d6-9acb-385c180240ac}, !- Handle
  {48486ead-4876-4b1e-ae48-470c5c0e52b5}; !- Name

OS:ScheduleTypeLimits,
  {da92d2eb-faef-41eb-b3aa-dc1f1b0aacaa}, !- Handle
  {dba09dee-da32-48c9-b977-4691f353d433}; !- Name

OS:ScheduleTypeLimits,
  {4f778c44-c98a-49ce-ad8e-eba37444bc27}, !- Handle
  {523ec5d9-649a-480e-b8cc-45cc1c413343}; !- Name

OS:ScheduleTypeLimits,
  {a298064a-ceb3-4e7f-a517-31f2b30af4b2}, !- Handle
  {3e53ca33-6b5d-4fe4-99ad-45fc5e0a2209}; !- Name

OS:ScheduleTypeLimits,
  {2078db48-663b-4972-9abb-b9edb54aca19}, !- Handle
  {47bf69e8-6a9c-4852-a389-738ebd92e30e}; !- Name

OS:ScheduleTypeLimits,
  {d8a69b45-e6f3-43ca-9a73-fe0638f390f8}, !- Handle
  {9fde37d7-046c-4879-bc43-444101e5d403}; !- Name

OS:ScheduleTypeLimits,
  {1e88c657-7905-45f8-a3d3-b56e37db3f50}, !- Handle
  {984eb50c-c63a-4ca6-b373-799358ce07cb}; !- Name

OS:ScheduleTypeLimits,
  {2521c657-ba46-43a3-bb55-6e27de1a9ab9}, !- Handle
  {2fb9f011-df23-45db-a508-a893d0f0a20b}; !- Name

OS:ScheduleTypeLimits,
  {747bd500-a4a9-410a-ab1e-2abb3d4ebcf0}, !- Handle
  {1c803aca-74d2-4a6e-93a7-913ea66eb0b8}; !- Name

OS:ScheduleTypeLimits,
  {5388bc1f-87ab-4d90-a19f-66a2c5aa91bb}, !- Handle
  {fc16986f-13a5-4990-8218-453afb959fea}; !- Name

OS:ScheduleTypeLimits,
  {17ba93fc-a0d0-4912-ad5a-9cf7353a70c8}, !- Handle
  {05ddb2f9-9ae0-44e6-9ebe-4e6156b4a83b}; !- Name

OS:ScheduleTypeLimits,
  {5f46e6f0-9058-475d-b05a-bd3c2fd434db}, !- Handle
  {f7b998a0-6b0a-4cd5-867c-70e62e32c0d5}; !- Name

OS:ScheduleTypeLimits,
  {6a18d4bd-6ba5-49cf-946a-297b4f5d6886}, !- Handle
  {d392ab9c-0f7e-4cd4-b80f-e85c5dd01f04}; !- Name

OS:ScheduleTypeLimits,
  {5c0651e4-80cb-4f1a-857e-600616ee73ee}, !- Handle
  {1144603a-8b96-4072-abcc-dab67e094bfe}; !- Name

OS:ScheduleTypeLimits,
  {335d8e31-d182-4e82-9468-4b5a3c3030c0}, !- Handle
  {cbf2e508-66bc-495a-9eb5-ebb63d14f8d0}; !- Name

OS:ScheduleTypeLimits,
  {a12d60eb-9748-43da-bcea-dc3c07b6c035}, !- Handle
  {50b0270b-546c-4bee-9a82-a1e92f831f13}; !- Name

OS:ScheduleTypeLimits,
  {db91fdef-e795-4aa8-82c8-01881604fa23}, !- Handle
  {ce4161e3-b957-4950-adc7-082055ea8583}; !- Name

OS:ScheduleTypeLimits,
  {3a5804ec-4b64-43d2-957f-81bc3be8dafd}, !- Handle
  {5d500e82-eced-4c1c-9766-7d538e17ae21}; !- Name

OS:ScheduleTypeLimits,
  {516fd66b-f310-4472-9ff9-2f556b2e1ec7}, !- Handle
  {7f22d13a-31ba-4efa-b5ee-ec47900abc97}; !- Name

OS:ScheduleTypeLimits,
  {17692bba-432d-4cc0-9fa4-6f6a52c4257d}, !- Handle
  {23091072-92d6-4bac-9429-13ba9455efa2}; !- Name

OS:ScheduleTypeLimits,
  {96048353-7ed6-4878-9272-7ca01a2035f4}, !- Handle
  {329a747a-5357-4eaa-93dc-7f35c643058f}; !- Name

OS:ScheduleTypeLimits,
  {7bc28754-849b-4383-a4ff-8089e00291c8}, !- Handle
  {989a57bd-ea4e-4e02-bac4-600aee8b18f5}; !- Name

OS:ScheduleTypeLimits,
  {8a2f314e-a0a5-417f-8cc3-bc6b8bda5f69}, !- Handle
  {137e3bee-4889-4c92-8828-674ee14594ae}; !- Name

OS:ScheduleTypeLimits,
  {18a5049d-09eb-457f-b828-81e5c9d0a2b5}, !- Handle
  {ff60d3e1-2618-4700-8de9-261aeb1ea416}; !- Name

OS:ScheduleTypeLimits,
  {1142a6f1-d7f3-4ccb-9b2f-d1057674b7bb}, !- Handle
  {98146061-835c-4fc9-bcb6-3b49a21e3fdf}; !- Name

OS:ScheduleTypeLimits,
  {1a356d7c-5f8b-40ae-ac54-8edac321ce8e}, !- Handle
  {81606e72-2e19-4266-bba8-16cdef31e0a2}; !- Name

OS:ScheduleTypeLimits,
  {8a3fd4f5-d1a5-4190-b46a-5ef99cce2953}, !- Handle
  {49590fd7-2636-4838-87d1-9cd1f26ad584}; !- Name

OS:ScheduleTypeLimits,
  {2979d1d4-84c0-4adc-b44b-32dde5bcb042}, !- Handle
  {d96b3ecb-be0e-43cb-8f6d-a12c6b69fc5c}; !- Name

OS:ScheduleTypeLimits,
  {b9006d80-cb11-4228-a3bf-4b31f0639d6b}, !- Handle
  {22c9a3ab-3561-4ec4-ac92-859e365ba624}; !- Name

OS:ScheduleTypeLimits,
  {2ce308e2-9dc4-4c5b-8996-4db11d965de8}, !- Handle
  {a0c070f8-3665-4a84-815c-e0728cc735b4}; !- Name

OS:ScheduleTypeLimits,
  {e88fa74d-050b-4bb0-b138-1e3b10793c2d}, !- Handle
  {2e026341-af36-466a-85aa-69b261be2bcb}; !- Name

OS:ScheduleTypeLimits,
  {08e892a8-8a8f-4470-8a42-77f4885167c9}, !- Handle
  {f8fd2518-e050-412e-a804-f33cc9e7e4bf}; !- Name

OS:ScheduleTypeLimits,
  {efda8024-3d52-43c0-8295-4b8d4b76bf64}, !- Handle
  {83d763d6-0a2b-483a-b3d9-17aa02d1da27}; !- Name

OS:ScheduleTypeLimits,
  {baf7b780-0c77-435a-a2cb-9c8cc6e9d558}, !- Handle
  {b331aa2b-3d93-4b7a-a40c-d566403ec7f1}; !- Name

OS:ScheduleTypeLimits,
  {0219562e-c846-4fa6-8182-9d501c9cb49a}, !- Handle
  {90f95583-b08a-4ea7-8dcd-f27038c108cb}; !- Name

OS:ScheduleTypeLimits,
  {4407ece9-0184-42d0-bc37-4345d639e4db}, !- Handle
  {fed3f973-0263-41d8-a5c8-a9312d536377}; !- Name

OS:ScheduleTypeLimits,
  {ceee1572-c022-4695-a674-40356b243299}, !- Handle
  {fa36c749-74ce-4f62-82b1-812f84bd3470}; !- Name

OS:ScheduleTypeLimits,
  {0f8f85a6-a549-4005-b78d-3f36c0784d44}, !- Handle
  {cc7fcde6-e6a7-4c58-b07a-1c4154633d40}; !- Name

OS:ScheduleTypeLimits,
  {dcfc321e-7205-449e-b1f1-5d3c7cac29c3}, !- Handle
  {8866863f-936f-4f8a-8153-4bbef2fb7fd8}; !- Name

OS:ScheduleTypeLimits,
  {7fe61181-cea0-47db-a2ec-caa6bd783f3a}, !- Handle
  {252aa63f-2c5f-4011-843b-eadabbdcc699}; !- Name

OS:ScheduleTypeLimits,
  {d64c5122-b577-43b8-ab0f-e8b2418fbe27}, !- Handle
  {a0f9e4dd-3fae-45b5-b464-6000834e2bd4}; !- Name

OS:ScheduleTypeLimits,
  {52c3b489-fe75-4db5-ba17-dd1aff30451f}, !- Handle
  {21875b82-c9f3-49b7-8064-23eaeb286a05}; !- Name

OS:ScheduleTypeLimits,
  {9e8c0063-0020-47a5-9ccc-ae611efee1c5}, !- Handle
  {bb815840-16e6-4707-93c7-f8606844fd8f}; !- Name

OS:ScheduleTypeLimits,
  {e87db892-8ba5-47d3-8a83-f203694a0edf}, !- Handle
  {19206141-cd91-4dc8-baf9-abe377f33d9a}; !- Name

OS:ScheduleTypeLimits,
  {a724410e-5098-4ed5-94bc-8c5e3f4fb859}, !- Handle
  {e8dfe8b6-3991-4f13-8dc4-fb226e0aa769}; !- Name

OS:ScheduleTypeLimits,
  {f36d448b-8af8-423b-b762-d44469b26ba7}, !- Handle
  {d5bc9f3e-2b96-4678-8a1a-93d8747076c8}; !- Name

OS:ScheduleTypeLimits,
  {cb92fa8f-9c52-4e1a-aa3f-b45148623008}, !- Handle
  {70a69f91-01ea-47e0-aec9-2afdf17da21b}; !- Name

OS:ScheduleTypeLimits,
  {75ff45d2-b6e7-45e3-bcdf-8f7faf21d503}, !- Handle
  {6c15d4e0-450f-45f4-a008-aa48e452dbd0}; !- Name

OS:ScheduleTypeLimits,
  {1f9fd13e-6f67-4ace-b139-47332a3de208}, !- Handle
  {6e16b5c4-52f0-43f2-b63a-d7e2904b6597}; !- Name

OS:ScheduleTypeLimits,
  {73450990-04ba-466b-a166-d3d1a63b54cd}, !- Handle
  {4cf19e6a-3fce-46f6-b1b2-c92bb9e0ae44}; !- Name

OS:ScheduleTypeLimits,
  {05569a8a-0e30-438d-9fd3-440320477b6f}, !- Handle
  {5ecd3b82-dd04-4b57-85a5-34bdadac0054}; !- Name

OS:ScheduleTypeLimits,
  {ddff5db6-44dd-400e-b92b-c11652831d36}, !- Handle
  {9598da31-7118-4c34-a03a-ea88110b83db}; !- Name

OS:ScheduleTypeLimits,
  {6018e266-9ad2-4e8e-abb7-c298706766ac}, !- Handle
  {a0e3e011-4f12-4479-a68d-a6e771378adb}; !- Name

OS:ScheduleTypeLimits,
  {3403311d-2380-4462-beef-7ec5c33db0de}, !- Handle
  {3741b5b1-2d35-4012-a015-7ffcce7fbac6}; !- Name

OS:ScheduleTypeLimits,
  {8837c848-80d9-4148-a0c1-5a22c43c62f1}, !- Handle
  {f73337e6-d32c-4182-af24-a4125ce9340f}; !- Name

OS:ScheduleTypeLimits,
  {3cc45cf6-2405-4235-904b-b1e32e6e36a1}, !- Handle
  {b01a1a6d-29b3-4dc3-81da-7a1e09280fa9}; !- Name

OS:ScheduleTypeLimits,
  {b715a6b5-466d-42ef-9ffb-6bf5967070a6}, !- Handle
  {005673d7-584f-40ae-a90e-e97dd7ff886a}; !- Name

OS:ScheduleTypeLimits,
  {a97a0fd3-acd6-41c1-9f02-a91b6f68af26}, !- Handle
  {871c5b3f-fa1f-4842-b5c5-0f39f8fe6c3b}; !- Name

OS:ScheduleTypeLimits,
  {ec0d4724-f0af-44fc-82f9-31c13de87548}, !- Handle
  {383ad3c5-8f50-4232-92a9-1a8f72caec9d}; !- Name

OS:Facility,
  {47fb1726-bedd-4bad-9e59-d672cd660702}; !- Handle

OS:Rendering:Color,
  {dd1720a4-6630-435c-acb5-44c33bcf4005}, !- Handle
  Rendering Color 1,                      !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5fad297-be10-415e-b85e-742bb8481642}, !- Handle
  Rendering Color 2,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {99208fa7-8280-4305-bf9f-357173d8023d}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70675c59-46a9-4f02-bcb6-88af6e1c34e2}, !- Handle
  Rendering Color 4,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a92a5b3c-e99a-4182-99ad-a104c89ecd5f}, !- Handle
  Rendering Color 5,                      !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66682c18-ff53-49e9-858f-787a206a653f}, !- Handle
  Rendering Color 6,                      !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {736655fb-c3ac-4bd8-b3e7-213d38d769e9}, !- Handle
  Rendering Color 7,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c8bdf8b-5e1b-4d3b-96c4-e6b6aac8cabc}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76171d46-fbb7-4954-9c82-c784ad04c532}, !- Handle
  Rendering Color 9,                      !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e12858e4-c360-4e21-a5c0-29893687ec4f}, !- Handle
  Rendering Color 10,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3333bf9b-7a12-4d94-8e92-41f1e00e8e92}, !- Handle
  Rendering Color 11,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {01624c4d-5522-43f0-bf25-90986ca56a19}, !- Handle
  Rendering Color 12,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f24ee79-9829-4827-9605-acd8d1249e82}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50246dc3-99de-42ea-942f-66b62fb1785f}, !- Handle
  Rendering Color 14,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc185e2a-1444-4b8b-94ad-1e63ff41b5b7}, !- Handle
  Rendering Color 15,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f01ace4-6b23-46ce-9bf1-6644ed30ffc2}, !- Handle
  Rendering Color 16,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbd1d131-9ef6-4808-b328-ab3d98c19bc3}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {abeb9cd3-ed87-47bc-a98a-b43358b93b2f}, !- Handle
  Rendering Color 18,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {84bb39fa-a160-40fc-aeee-20a55bf4f529}, !- Handle
  Rendering Color 19,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea8632f3-46e3-409a-82e1-4fc7d8840bcd}, !- Handle
  Rendering Color 20,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5cec747e-fb6b-425e-91e5-33f207abee24}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22b51627-a7fb-4f47-8da8-51e1d5fd9de4}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc72d5a4-c540-45e1-9441-0bfe4516bedc}, !- Handle
  Rendering Color 23,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ffb2c6b-537b-4cb2-ac42-585ad768a722}, !- Handle
  Rendering Color 24,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {967620aa-8843-4e3e-be63-84ae6a3ad02c}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46ddb073-4225-466f-8c3e-f01f88360068}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b5e08b5e-1fcc-4332-8d8c-e68932b3d952}, !- Handle
  Rendering Color 27,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7374ecb7-18cb-47d4-bfba-140ad5f5e97c}, !- Handle
  Rendering Color 28,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02ac7c62-f1d7-4016-b624-550f8323b19a}, !- Handle
  Rendering Color 29,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76182c03-5451-410c-a410-6c91a3a26e90}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe2e5dc3-4ccd-4281-b880-af43701af8d4}, !- Handle
  Rendering Color 31,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a649a2b-e0be-4c7e-bf31-53b1a1f2df03}, !- Handle
  Rendering Color 32,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e48e98d-17aa-48f9-a7c4-eeee7b334388}, !- Handle
  Rendering Color 33,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55b9301d-a9b0-4788-a5f5-3bf0165ab33a}, !- Handle
  Rendering Color 34,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc132c13-c007-44d2-b7b7-33c23a47c5ad}, !- Handle
  Rendering Color 35,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf87a6c6-48c4-472a-90ad-324e79712020}, !- Handle
  Rendering Color 36,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1f4994cc-d17f-4f68-97f4-d0b03a0e2d74}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228,                                    !- Rendering Blue Value
  ;                                       !- Rendering Alpha Value

OS:Rendering:Color,
  {ec68f07e-5ad5-48ce-bccc-95a6c24f5736}, !- Handle
  Rendering Color 38,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67e38745-6209-4ee0-b86c-c967ea3843d9}, !- Handle
  Rendering Color 39,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94e38656-c454-4feb-acf4-6f8fe01d3918}, !- Handle
  Rendering Color 40,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {675d19f2-0288-4abc-96d0-a7f5a778c64e}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6742038e-7c41-4a3a-b22b-8a84973eb8d0}, !- Handle
  Rendering Color 42,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20acad2f-2ed4-41d8-b947-1c300e08e2f5}, !- Handle
  Rendering Color 43,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f808516b-4863-4fc6-95a0-48fcde3a38aa}, !- Handle
  Rendering Color 44,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28ba29f9-296a-4988-ba3a-52076054f944}, !- Handle
  Rendering Color 45,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f5d2ba1-6995-4aeb-a06e-bb783626be58}, !- Handle
  Rendering Color 46,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {613932c2-451d-4386-acf6-0eb186ed1dc4}, !- Handle
  Rendering Color 47,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f146d92-2d39-4e15-b672-7326371d4ca7}, !- Handle
  Rendering Color 48,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17f1baab-915c-4fba-999e-afae634bab30}, !- Handle
  Rendering Color 49,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c05dacac-8ef2-4097-89fe-13b62edfa687}, !- Handle
  Rendering Color 50,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cac06035-1a94-4265-992b-08053461727d}, !- Handle
  Rendering Color 51,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6ebc75b-ae2a-411b-9b65-ac61bd93042e}, !- Handle
  Rendering Color 52,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Space,
  {f9a097ff-23be-430c-9744-308b2e18932f}, !- Handle
  Basement,                               !- Name
  {27320abd-dfda-4375-bdc7-bfc8f69605d4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6a1e19d1-d658-4c06-8e61-3dafcf749dda}, !- Building Story Name
  {e9d8fdc0-4718-4804-8450-0ac3913dc308}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b3113e3b-0935-4fb2-82bc-5ca4a69c111d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {76fcf63f-e437-4a8a-936a-c198bb591d11}, !- Handle
  Basement_Wall_E,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9a097ff-23be-430c-9744-308b2e18932f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0,                             !- X,Y,Z Vertex 1 {m}
  30, -30, -3,                            !- X,Y,Z Vertex 2 {m}
  30, 0, -3,                              !- X,Y,Z Vertex 3 {m}
  30, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c46eb5-21e9-4852-985b-2ba67ce97c32}, !- Handle
  Basement_Wall_N,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9a097ff-23be-430c-9744-308b2e18932f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, 0, -3,                              !- X,Y,Z Vertex 2 {m}
  0, 0, -3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {734d319f-b6ad-40e1-b4f1-75f4641932f3}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9a097ff-23be-430c-9744-308b2e18932f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, -3,                              !- X,Y,Z Vertex 1 {m}
  30, -30, -3,                            !- X,Y,Z Vertex 2 {m}
  0, -30, -3,                             !- X,Y,Z Vertex 3 {m}
  0, 0, -3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {364db450-3a56-4eb5-bfb1-061a6acc39e4}, !- Handle
  Basement_Wall_S,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9a097ff-23be-430c-9744-308b2e18932f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0,                              !- X,Y,Z Vertex 1 {m}
  0, -30, -3,                             !- X,Y,Z Vertex 2 {m}
  30, -30, -3,                            !- X,Y,Z Vertex 3 {m}
  30, -30, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49304d0f-8e6e-4241-aded-127246898e33}, !- Handle
  Basement_Wall_W,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9a097ff-23be-430c-9744-308b2e18932f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -3,                               !- X,Y,Z Vertex 2 {m}
  0, -30, -3,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ce206cc-542a-41d6-9b61-3391db01bd12}, !- Handle
  GroundFloor_Plenum,                     !- Name
  {f5ead249-cc04-438d-9d07-cfce310794b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.15,                                   !- Z Origin {m}
  {182aa7c6-a5db-4a41-a17d-7f2bd9dfba8e}, !- Building Story Name
  {e0a571eb-3cd1-4f49-b6d4-293fb9d6e9a5}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7cd068d9-5f57-4d98-bd4e-7d186548f243}, !- Handle
  GroundFloor_Plenum_E,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ce206cc-542a-41d6-9b61-3391db01bd12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {171c3f66-e1f4-4707-83de-5cd4f6a802a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  20, 20, -0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23635700-5fdd-49d3-bb72-7bcb422f53c2}, !- Handle
  GroundFloor_Plenum_Wall_W,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ce206cc-542a-41d6-9b61-3391db01bd12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  -0, 30, -0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa519c23-a718-472f-94d0-ee64d7d96aed}, !- Handle
  GroundFloor_Plenum_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ce206cc-542a-41d6-9b61-3391db01bd12}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  30, 30, 0.7,                            !- X,Y,Z Vertex 2 {m}
  -0, 30, 0.7,                            !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8a58cf-bec2-4ab4-9bf0-3db9becc314b}, !- Handle
  GroundFloor_Plenum_Wall_N,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ce206cc-542a-41d6-9b61-3391db01bd12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  -0, 30, -0,                             !- X,Y,Z Vertex 3 {m}
  -0, 30, 0.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82b0d3a9-39a1-4904-a28f-1200e4b8d16a}, !- Handle
  GroundFloor_Plenum_Wall_E,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ce206cc-542a-41d6-9b61-3391db01bd12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 0, 0.7,                             !- X,Y,Z Vertex 2 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 3 {m}
  30, 30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025b548b-d191-4f1f-9c98-90be92451f52}, !- Handle
  GroundFloor_Plenum_Wall_S,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ce206cc-542a-41d6-9b61-3391db01bd12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  -0, 0, 0.7,                             !- X,Y,Z Vertex 2 {m}
  -0, 0, -0,                              !- X,Y,Z Vertex 3 {m}
  30, 0, -0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051cad3e-2a1d-4102-8891-b26c7de245d4}, !- Handle
  GroundFloor_Plenum_DC,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ce206cc-542a-41d6-9b61-3391db01bd12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd89dcd3-554c-4d66-bfcf-e9c0a69cff93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 12, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 12, -0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22615174-0c6e-4671-9551-756f3725bff6}, !- Handle
  GroundFloor_Plenum_W,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ce206cc-542a-41d6-9b61-3391db01bd12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77eda46e-757c-412e-a9e8-cb5746b47362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, -0,                             !- X,Y,Z Vertex 1 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, -0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f28c559-3934-4a95-bd52-405f88aafa1b}, !- Handle
  GroundFloor_Plenum_S,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ce206cc-542a-41d6-9b61-3391db01bd12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c584465-1bea-49b8-9ef1-5c7de52f2b3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, -0,                             !- X,Y,Z Vertex 1 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 3 {m}
  10, 10, -0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d5f85d7-eec8-463f-9229-ae5cf0cd9eaa}, !- Handle
  GroundFloor_Plenum_Core,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ce206cc-542a-41d6-9b61-3391db01bd12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99b14328-c9a9-4b5d-8eb5-930c13b30749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 20, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 12, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 12, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 4 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 5 {m}
  10, 20, -0;                             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c6a4d578-1cad-498f-a676-bc35e1aed730}, !- Handle
  GroundFloor_Plenum_N,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ce206cc-542a-41d6-9b61-3391db01bd12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70305638-8530-47d7-8be9-17d442b6e4fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  20, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 3 {m}
  -0, 30, -0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd837961-edbc-402c-a84b-f02c500593f3}, !- Handle
  Basement_Roof_E,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9a097ff-23be-430c-9744-308b2e18932f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8804c89a-a886-4853-af85-b4fb2bb890e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {890362b5-3770-46fe-afc8-f7b4b7cc23ce}, !- Handle
  Basement_Roof_DC,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9a097ff-23be-430c-9744-308b2e18932f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ece7b79-d642-40b8-adec-900b7b539ffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0,                             !- X,Y,Z Vertex 1 {m}
  20, -18, 0,                             !- X,Y,Z Vertex 2 {m}
  16, -18, 0,                             !- X,Y,Z Vertex 3 {m}
  16, -20, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2cd23f2-bfbe-46ec-a436-90b665cf4bec}, !- Handle
  Basement_Roof_S,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9a097ff-23be-430c-9744-308b2e18932f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7749c507-bd2a-45d5-9845-f5a7697c4294}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0,                             !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  10, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {224535c3-dc49-4cba-93a0-b1f6fe49ecf9}, !- Handle
  Basement_Roof_W,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9a097ff-23be-430c-9744-308b2e18932f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b1e003e-4a05-484c-aa9a-dc533139e787}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0,                              !- X,Y,Z Vertex 1 {m}
  10, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0812f902-04d6-429e-b28f-e42105994ae3}, !- Handle
  Basement_Roof_N,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9a097ff-23be-430c-9744-308b2e18932f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33c5d8b8-9e35-440b-a148-a08dfc69c13f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -10, 0,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, -10, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f58ed02-2bdd-4032-988f-74ba67cb349c}, !- Handle
  Basement_CoreRoof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9a097ff-23be-430c-9744-308b2e18932f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3266346-1b73-4b91-96b6-c3a060201f7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, -20, 0,                             !- X,Y,Z Vertex 1 {m}
  16, -18, 0,                             !- X,Y,Z Vertex 2 {m}
  20, -18, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -10, 0,                             !- X,Y,Z Vertex 4 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 5 {m}
  10, -20, 0;                             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {7db847e5-3071-4d3d-acf2-adad1fc56237}, !- Handle
  mid_Offices_S,                          !- Name
  {dafe595e-48d9-42d8-a864-9c7532ac6f7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  14.95,                                  !- Z Origin {m}
  {35e63c8f-c0c1-4174-b644-40f55cdf8416}, !- Building Story Name
  {3a672315-75ca-4f93-a61c-dfc304f9605f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {12115777-b6f5-424e-bfe0-a7dc79a6aae9}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5366d8cf-ee62-42c2-b728-4627749ce8e3}, !- Handle
  mid_S_Floor,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7db847e5-3071-4d3d-acf2-adad1fc56237}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -0, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d19c8c-39fb-435f-89b9-53c69a85fd7f}, !- Handle
  mid_S_Ceiling,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7db847e5-3071-4d3d-acf2-adad1fc56237}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {454bd75b-81df-4ee4-bc96-b1379e036a09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ebb2517-2500-4f4e-a91c-d4588825f65e}, !- Handle
  mid_S_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  {5e38333b-900f-4059-a477-1244c121a15b}, !- Construction Name
  {7db847e5-3071-4d3d-acf2-adad1fc56237}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84443165-bb22-401a-b5fc-c798151d0b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  -0, -0, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bc09203-f856-4640-a9dc-fc01da2c008a}, !- Handle
  mid_S_IntWall_DC,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7db847e5-3071-4d3d-acf2-adad1fc56237}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {175821fe-98dc-442c-acba-c17e1ba5a68c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 10, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf6cab32-c07c-40bd-90c3-4a1939ee00db}, !- Handle
  mid_S_Facade,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7db847e5-3071-4d3d-acf2-adad1fc56237}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  -0, -0, 0,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {266b8619-5ed2-4bc9-87d1-c6a39135410e}, !- Handle
  mid_S_IntWall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7db847e5-3071-4d3d-acf2-adad1fc56237}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {013465d2-1e52-433c-a5a8-5161200f183b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a84cf7f-1c32-4a16-af88-e718b6879ed2}, !- Handle
  mid_DataCenter,                         !- Name
  {372d5428-98c6-4f42-8d49-25507e0a30ae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  10,                                     !- Y Origin {m}
  14.95,                                  !- Z Origin {m}
  {35e63c8f-c0c1-4174-b644-40f55cdf8416}, !- Building Story Name
  {18956a8b-5dcf-4695-8d7a-198a9b69d914}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3657a94a-29ba-4088-8943-98621cbaab37}, !- Handle
  mid_DC_Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a84cf7f-1c32-4a16-af88-e718b6879ed2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2b4399e-c68b-4d0b-b085-62f840663002}, !- Handle
  mid_DC_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a84cf7f-1c32-4a16-af88-e718b6879ed2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5b87fdb-6143-44e3-a232-c73ee011325f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 2, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 2, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de184355-9a78-4712-87a3-db3fdeb0c11e}, !- Handle
  mid_DC_IntWall_N,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a84cf7f-1c32-4a16-af88-e718b6879ed2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3363c3b-fc68-48ca-b5f8-20fc8e6aac85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a5a800-fcfe-4950-a0ce-078f1ef362c9}, !- Handle
  mid_DC_IntWall_E,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a84cf7f-1c32-4a16-af88-e718b6879ed2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e50bea52-e8e2-4aec-89f5-6e0f6b1bea34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 2, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {175821fe-98dc-442c-acba-c17e1ba5a68c}, !- Handle
  mid_DC_IntWall_S,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a84cf7f-1c32-4a16-af88-e718b6879ed2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bc09203-f856-4640-a9dc-fc01da2c008a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {263de73a-d581-44d3-b7b0-4bf784918d92}, !- Handle
  mid_DC_IntWall_W,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a84cf7f-1c32-4a16-af88-e718b6879ed2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbfd77c6-0ec2-489c-97e0-f61547ed627a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03171352-bb58-44ea-b6e0-90c335995afb}, !- Handle
  mid_Offices_W,                          !- Name
  {dafe595e-48d9-42d8-a864-9c7532ac6f7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  14.95,                                  !- Z Origin {m}
  {35e63c8f-c0c1-4174-b644-40f55cdf8416}, !- Building Story Name
  {beacd7f9-1f1c-4e79-b68f-0255943abe52}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {12115777-b6f5-424e-bfe0-a7dc79a6aae9}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b4c2aead-fe25-4220-bb93-b9aea9fde9bb}, !- Handle
  mid_W_Ceiling,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03171352-bb58-44ea-b6e0-90c335995afb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {756b9c63-e1e8-4e9c-806a-794c375abf31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 3,                              !- X,Y,Z Vertex 1 {m}
  10, -20, 3,                             !- X,Y,Z Vertex 2 {m}
  10, -10, 3,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62f629e9-c7e7-42ce-bba1-e9604661e468}, !- Handle
  mid_W_IntWall,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03171352-bb58-44ea-b6e0-90c335995afb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c973cc-04a2-4e52-bcf9-45aba6428ea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -20, 3,                             !- X,Y,Z Vertex 1 {m}
  10, -20, -0,                            !- X,Y,Z Vertex 2 {m}
  10, -10, -0,                            !- X,Y,Z Vertex 3 {m}
  10, -10, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84443165-bb22-401a-b5fc-c798151d0b48}, !- Handle
  mid_W_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  {5e38333b-900f-4059-a477-1244c121a15b}, !- Construction Name
  {03171352-bb58-44ea-b6e0-90c335995afb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ebb2517-2500-4f4e-a91c-d4588825f65e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -30, -0,                             !- X,Y,Z Vertex 2 {m}
  10, -20, -0,                            !- X,Y,Z Vertex 3 {m}
  10, -20, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df2116ab-379e-4e75-8311-ff652d515c02}, !- Handle
  mid_W_Floor,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03171352-bb58-44ea-b6e0-90c335995afb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -0,                               !- X,Y,Z Vertex 1 {m}
  10, -10, -0,                            !- X,Y,Z Vertex 2 {m}
  10, -20, -0,                            !- X,Y,Z Vertex 3 {m}
  0, -30, -0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b78226-e12f-4269-af3c-9b7fb1a01362}, !- Handle
  mid_W_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  {5e38333b-900f-4059-a477-1244c121a15b}, !- Construction Name
  {03171352-bb58-44ea-b6e0-90c335995afb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cebaa2ee-d944-4dce-b218-4c610aef3282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 3,                             !- X,Y,Z Vertex 1 {m}
  10, -10, -0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {66b89310-5485-4cd7-97c0-95fdf178741b}, !- Handle
  mid_Offices_E,                          !- Name
  {dafe595e-48d9-42d8-a864-9c7532ac6f7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  14.95,                                  !- Z Origin {m}
  {35e63c8f-c0c1-4174-b644-40f55cdf8416}, !- Building Story Name
  {aafa9167-9629-4f00-961e-d8d7ae122810}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {12115777-b6f5-424e-bfe0-a7dc79a6aae9}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a534efd9-b3bf-4fcf-8bb3-672c214e7cce}, !- Handle
  mid_E_Floor,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66b89310-5485-4cd7-97c0-95fdf178741b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66909190-0a55-47d4-bb67-7af2a633b357}, !- Handle
  mid_E_Ceiling,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66b89310-5485-4cd7-97c0-95fdf178741b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d697e8a-7804-400f-a3e4-ea5d800d3000}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 30, 3,                               !- X,Y,Z Vertex 2 {m}
  -10, 20, 3,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e50bea52-e8e2-4aec-89f5-6e0f6b1bea34}, !- Handle
  mid_E_IntWall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66b89310-5485-4cd7-97c0-95fdf178741b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9a5a800-fcfe-4950-a0ce-078f1ef362c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 12, 3,                             !- X,Y,Z Vertex 1 {m}
  -10, 12, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8523fd39-bb72-4175-8511-881a8c02950f}, !- Handle
  mid_E_Facade,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66b89310-5485-4cd7-97c0-95fdf178741b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5b01db8-861c-49cb-bdf0-4440a02be494}, !- Handle
  mid_Core,                               !- Name
  {0cb1f4b5-273e-4a41-9542-8b4d24526593}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  14.95,                                  !- Z Origin {m}
  {35e63c8f-c0c1-4174-b644-40f55cdf8416}, !- Building Story Name
  {caf5299c-c89e-447c-9275-9800845488a9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8af32522-1a3b-41ea-97c1-bd10e7193d65}, !- Handle
  mid_Core_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5b01db8-861c-49cb-bdf0-4440a02be494}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 4 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d13cb421-bb56-4b83-ad46-4d701d45db61}, !- Handle
  mid_Core_Ceiling,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5b01db8-861c-49cb-bdf0-4440a02be494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c45a961-887d-401c-aceb-8a405129701e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3,                              !- X,Y,Z Vertex 1 {m}
  6, -8, 3,                               !- X,Y,Z Vertex 2 {m}
  10, -8, 3,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 4 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 5 {m}
  0, -10, 3;                              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0b90c304-6dde-4ab0-862c-3619b49821b7}, !- Handle
  mid_Core_IntWall_N,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b01db8-861c-49cb-bdf0-4440a02be494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6405ae8c-5875-478b-a52a-03a283193545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1f089f5-c105-4487-b709-3d71de56cda3}, !- Handle
  mid_Core_IntWall_E,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b01db8-861c-49cb-bdf0-4440a02be494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d758e4d-2912-481d-a1c9-5ecb223aa1cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3363c3b-fc68-48ca-b5f8-20fc8e6aac85}, !- Handle
  mid_Core_IntWall_S_2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b01db8-861c-49cb-bdf0-4440a02be494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de184355-9a78-4712-87a3-db3fdeb0c11e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  10, -8, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbfd77c6-0ec2-489c-97e0-f61547ed627a}, !- Handle
  mid_Core_IntWall_E_2,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b01db8-861c-49cb-bdf0-4440a02be494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {263de73a-d581-44d3-b7b0-4bf784918d92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3,                              !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -8, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {013465d2-1e52-433c-a5a8-5161200f183b}, !- Handle
  mid_Core_IntWall_S,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b01db8-861c-49cb-bdf0-4440a02be494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {266b8619-5ed2-4bc9-87d1-c6a39135410e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  6, -10, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c973cc-04a2-4e52-bcf9-45aba6428ea0}, !- Handle
  mid_Core_IntWall_W,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5b01db8-861c-49cb-bdf0-4440a02be494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62f629e9-c7e7-42ce-bba1-e9604661e468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b883e69f-1d66-4d1c-b111-98c0a6e6eea6}, !- Handle
  mid_Plenum,                             !- Name
  {f5ead249-cc04-438d-9d07-cfce310794b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  17.95,                                  !- Z Origin {m}
  {35e63c8f-c0c1-4174-b644-40f55cdf8416}, !- Building Story Name
  {c77f2419-6ad5-4ca7-9761-906498a629cb}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {756b9c63-e1e8-4e9c-806a-794c375abf31}, !- Handle
  mid_Plenum_W,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b883e69f-1d66-4d1c-b111-98c0a6e6eea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4c2aead-fe25-4220-bb93-b9aea9fde9bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, -0,                             !- X,Y,Z Vertex 1 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, -0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9606d038-c994-411f-bddf-670546fe25ab}, !- Handle
  mid_Plenum_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b883e69f-1d66-4d1c-b111-98c0a6e6eea6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  30, 30, 0.7,                            !- X,Y,Z Vertex 2 {m}
  -0, 30, 0.7,                            !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba73eea-e04f-439a-8745-f9a5614c70fb}, !- Handle
  mid_Plenum_Wall_E,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b883e69f-1d66-4d1c-b111-98c0a6e6eea6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 0, 0.7,                             !- X,Y,Z Vertex 2 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 3 {m}
  30, 30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b65a2f65-0574-4dc7-aad1-ed352945109c}, !- Handle
  mid_Plenum_Wall_S,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b883e69f-1d66-4d1c-b111-98c0a6e6eea6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 2 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 3 {m}
  30, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c9ad51-7c3f-4204-97f3-5768ee885345}, !- Handle
  mid_Plenum_Wall_W,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b883e69f-1d66-4d1c-b111-98c0a6e6eea6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  -0, 30, -0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ac7dab-0ec1-4e95-bd08-c0f44523a2af}, !- Handle
  mid_Plenum_Wall_N,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b883e69f-1d66-4d1c-b111-98c0a6e6eea6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  -0, 30, -0,                             !- X,Y,Z Vertex 3 {m}
  -0, 30, 0.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5b87fdb-6143-44e3-a232-c73ee011325f}, !- Handle
  mid_Plenum_DC,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b883e69f-1d66-4d1c-b111-98c0a6e6eea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2b4399e-c68b-4d0b-b085-62f840663002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 12, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 12, -0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {454bd75b-81df-4ee4-bc96-b1379e036a09}, !- Handle
  mid_Plenum_S,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b883e69f-1d66-4d1c-b111-98c0a6e6eea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7d19c8c-39fb-435f-89b9-53c69a85fd7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, -0,                             !- X,Y,Z Vertex 1 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, 10, -0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c45a961-887d-401c-aceb-8a405129701e}, !- Handle
  mid_Plenum_Core,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b883e69f-1d66-4d1c-b111-98c0a6e6eea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d13cb421-bb56-4b83-ad46-4d701d45db61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 20, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 12, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 12, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 4 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 5 {m}
  10, 20, -0;                             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f2d4a97b-3e9a-4bec-8f94-b117df984c85}, !- Handle
  mid_Plenum_N,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b883e69f-1d66-4d1c-b111-98c0a6e6eea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43eb7958-1f97-40ef-8f61-4915d6289bff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  20, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 3 {m}
  -0, 30, -0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d697e8a-7804-400f-a3e4-ea5d800d3000}, !- Handle
  mid_Plenum_E,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b883e69f-1d66-4d1c-b111-98c0a6e6eea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66909190-0a55-47d4-bb67-7af2a633b357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  20, 20, -0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad33db68-b109-46fa-beb4-6f3ddf941802}, !- Handle
  mid_W_Facade,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03171352-bb58-44ea-b6e0-90c335995afb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 2 {m}
  0, -30, -0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {feeebdd1-e6d7-4b2b-bae4-411d10eadd17}, !- Handle
  mid_Offices_N,                          !- Name
  {73c83f7c-6ca7-4caa-a6ff-539e54697f50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  14.95,                                  !- Z Origin {m}
  {35e63c8f-c0c1-4174-b644-40f55cdf8416}, !- Building Story Name
  {5a01e71d-07f5-40f7-b739-9fc7d5b74cfe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {12115777-b6f5-424e-bfe0-a7dc79a6aae9}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {43eb7958-1f97-40ef-8f61-4915d6289bff}, !- Handle
  mid_N_Ceiling,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {feeebdd1-e6d7-4b2b-bae4-411d10eadd17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2d4a97b-3e9a-4bec-8f94-b117df984c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -30, 0, 3,                              !- X,Y,Z Vertex 3 {m}
  -20, -10, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15ae8b7-cb8d-4927-a65d-7be4c40b200b}, !- Handle
  mid_N_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  {5e38333b-900f-4059-a477-1244c121a15b}, !- Construction Name
  {feeebdd1-e6d7-4b2b-bae4-411d10eadd17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5c4367f-06e3-4e47-8eda-f17b78c1b5ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3,                            !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -0, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -0, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6405ae8c-5875-478b-a52a-03a283193545}, !- Handle
  mid_N_IntWall,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feeebdd1-e6d7-4b2b-bae4-411d10eadd17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b90c304-6dde-4ab0-862c-3619b49821b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, -10, 3,                            !- X,Y,Z Vertex 1 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -10, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cebaa2ee-d944-4dce-b218-4c610aef3282}, !- Handle
  mid_N_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  {5e38333b-900f-4059-a477-1244c121a15b}, !- Construction Name
  {feeebdd1-e6d7-4b2b-bae4-411d10eadd17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46b78226-e12f-4269-af3c-9b7fb1a01362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -20, -10, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50a8cc4d-fdcd-4834-ad32-cf615e2d2f37}, !- Handle
  mid_N_Floor,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {feeebdd1-e6d7-4b2b-bae4-411d10eadd17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -30, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d3febf-590c-454c-9fe8-ec2926901c42}, !- Handle
  mid_N_Facade,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feeebdd1-e6d7-4b2b-bae4-411d10eadd17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -30, 0, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cd2bd0fd-4f2a-4592-acdb-19893b3399fe}, !- Handle
  top_Plenum,                             !- Name
  {f5ead249-cc04-438d-9d07-cfce310794b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  32.75,                                  !- Z Origin {m}
  {a75b137c-6a01-42f0-b4f0-290ce13d33b2}, !- Building Story Name
  {53d4f69c-d62c-473b-b245-cdcb8e7b72d2}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2e1dbf9f-4a5b-481d-87b1-d325a408cf0b}, !- Handle
  top_Plenum_W,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd2bd0fd-4f2a-4592-acdb-19893b3399fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8491c667-80e7-4936-ade8-ca75a39172eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b42695c5-5c63-4f5a-9331-882e05417095}, !- Handle
  top_Roof,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd2bd0fd-4f2a-4592-acdb-19893b3399fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  30, 30, 0.7,                            !- X,Y,Z Vertex 2 {m}
  -0, 30, 0.7,                            !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7a4fd6-2300-4189-b4d9-b176a0675cbc}, !- Handle
  top_Plenum_Wall_E,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd2bd0fd-4f2a-4592-acdb-19893b3399fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 0, 0.7,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77b412ab-9b14-4e14-b9d8-b5d140b21125}, !- Handle
  top_Plenum_Wall_S,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd2bd0fd-4f2a-4592-acdb-19893b3399fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e214e7e4-92bf-433d-9d6a-424385765711}, !- Handle
  top_Plenum_Wall_W,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd2bd0fd-4f2a-4592-acdb-19893b3399fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  -0, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6c8c464-ecb3-4994-abd9-e9655c20dbac}, !- Handle
  top_Plenum_Wall_N,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd2bd0fd-4f2a-4592-acdb-19893b3399fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  -0, 30, 0,                              !- X,Y,Z Vertex 3 {m}
  -0, 30, 0.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33828079-0e4a-4bb7-8803-c215172ca063}, !- Handle
  top_Plenum_DC,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd2bd0fd-4f2a-4592-acdb-19893b3399fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2c5be84-3dad-4b03-b8d8-c03d627661f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 12, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 12, -0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {129649c0-cc73-4d00-b93d-17eb38b6dbd5}, !- Handle
  top_Plenum_S,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd2bd0fd-4f2a-4592-acdb-19893b3399fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1de58554-bb80-4aab-ae79-89d9561e4c8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, -0,                             !- X,Y,Z Vertex 1 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, 10, -0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee139eb1-507a-47c5-810a-be812b951496}, !- Handle
  top_Plenum_Core,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd2bd0fd-4f2a-4592-acdb-19893b3399fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a4d5f71-7041-4ef9-84d1-a3bf890a4ef4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 20, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 12, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 12, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 4 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 5 {m}
  10, 20, -0;                             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f3069601-b117-4977-a481-f9c7caccaa6e}, !- Handle
  top_Plenum_N,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd2bd0fd-4f2a-4592-acdb-19893b3399fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d5c2b54-f920-4285-aaf9-4f3ed0c26a7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  20, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 3 {m}
  -0, 30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d1e104-5099-41d6-a336-67c4f06f5213}, !- Handle
  top_Plenum_E,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd2bd0fd-4f2a-4592-acdb-19893b3399fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c754f254-e901-49dc-86c0-2a36cf7f0d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  20, 20, -0;                             !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {04573ba2-5490-4679-b5e4-c1756631b5de}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {c926f447-e435-486b-bb45-8c7ddb0463d4}, !- Handle
  Custom,                                 !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  0.04,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  30,                                     !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  No,                                     !- Use NIST Fuel Escalation Rates
  ,                                       !- NIST Region
  ,                                       !- NIST Sector
  ,                                       !- Electricity Inflation
  ,                                       !- NaturalGas Inflation
  ,                                       !- Steam Inflation
  ,                                       !- Gasoline Inflation
  ,                                       !- Diesel Inflation
  ,                                       !- Coal Inflation
  ,                                       !- FuelOil1 Inflation
  ,                                       !- FuelOil2 Inflation
  ,                                       !- Propane Inflation
  ;                                       !- Water Inflation

OS:StandardsInformation:Material,
  {88fb833f-a784-4544-83fa-2a4e396ca253}, !- Handle
  {162a0f1e-322f-4d8c-b0da-0834448584ef}; !- Material Name

OS:StandardsInformation:Material,
  {cb81ea1a-81db-4cf2-8b4a-a945fc383d3f}, !- Handle
  {fa8e2347-eaea-417d-bd91-78896b699e3f}; !- Material Name

OS:StandardsInformation:Material,
  {59360236-00d9-44cd-b18c-6bdb1e0edf7a}, !- Handle
  {4d13a52d-ee02-4340-8e40-76488d593c7f}; !- Material Name

OS:StandardsInformation:Material,
  {a42573bb-3788-4261-a50a-14185ae6f16a}, !- Handle
  {0d8cf323-3065-4800-9826-8958907ca9a0}; !- Material Name

OS:StandardsInformation:Material,
  {523d184f-2aba-4224-a91e-1d442e066963}, !- Handle
  {61168362-a358-460f-802a-22081a0c2201}; !- Material Name

OS:StandardsInformation:Material,
  {c71a8436-c8b5-4c9d-9af1-a0ed024b782f}, !- Handle
  {78c14a26-e422-48f1-8ad1-5d7459b6b9b8}; !- Material Name

OS:StandardsInformation:Material,
  {37eb806c-b7aa-4e8b-a04b-2ee0c0e5c074}, !- Handle
  {9cfa2f03-bc5e-4062-a44d-7435ac60743f}; !- Material Name

OS:StandardsInformation:Construction,
  {f7a95bd1-d2d7-4ddc-93e9-7e4706dd5139}, !- Handle
  {ca1ef777-402f-4f2a-905f-f10bede15b80}; !- Construction Name

OS:StandardsInformation:Construction,
  {c8444212-62b5-444a-88bc-ad41277526ac}, !- Handle
  {b6c36d6c-0d3c-45e1-821b-5bed9250a4e4}; !- Construction Name

OS:StandardsInformation:Construction,
  {db13043e-e18b-45f9-9351-86c354d5046d}, !- Handle
  {f8eaaf95-9544-4a58-8264-14b473d766e6}; !- Construction Name

OS:StandardsInformation:Construction,
  {61e9f954-64eb-4491-8045-27c723144274}, !- Handle
  {74aaafe2-7ee6-467a-b0f5-88296fb230dd}; !- Construction Name

OS:StandardsInformation:Construction,
  {d0f140fa-0c36-4126-814f-70335265ca53}, !- Handle
  {7a5e6fa8-683f-455a-95e1-d9ac6f438fb7}; !- Construction Name

OS:SizingPeriod:DesignDay,
  {ff6efecf-b9e9-48d2-a467-d12100a9ce80}, !- Handle
  BRUSSELS Ann Htg 99.6% Condns DB,       !- Name
  -7.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -7.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100630,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {419575f8-9da3-4043-8426-00d199b09275}, !- Handle
  BRUSSELS Ann Clg .4% Condns DB=>MWB,    !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  20.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100630,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.47,                                   !- ASHRAE Taub {dimensionless}
  1.919;                                  !- ASHRAE Taud {dimensionless}

OS:Space,
  {75fb5d8b-24e5-457e-9ca5-dd85b53bbd87}, !- Handle
  GroundFloor_Core,                       !- Name
  {0cb1f4b5-273e-4a41-9542-8b4d24526593}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {182aa7c6-a5db-4a41-a17d-7f2bd9dfba8e}, !- Building Story Name
  {a6461607-e3f7-4462-9532-c873fa85dc90}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b6c6bca3-33af-4231-a33b-6bdf52656eb4}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e462b23f-c953-4352-939e-c25c8a3f9446}, !- Handle
  GroundFloor_Core_IntWall_W 1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75fb5d8b-24e5-457e-9ca5-dd85b53bbd87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56970876-4f16-4cdd-8299-310778ed5972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 3.15;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {558708ef-cbb8-4823-b45c-576a10b5ddd5}, !- Handle
  GroundFloor_Core_IntWall_E_2,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75fb5d8b-24e5-457e-9ca5-dd85b53bbd87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e48a36-b919-4194-950c-57fb5f826a8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.15,                           !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -8, 3.15;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c92c98bf-dbee-4cb0-960a-1dded25b95de}, !- Handle
  GroundFloor_Core_IntWall_S 3,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75fb5d8b-24e5-457e-9ca5-dd85b53bbd87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2873441a-94ad-4749-bd07-71947d7145cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -8, 3.15,                            !- X,Y,Z Vertex 1 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  10, -8, 3.15;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b1f3da5-4e8e-4b4f-aec5-053d9098cbc6}, !- Handle
  GroundFloor_Core_IntWall_E_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75fb5d8b-24e5-457e-9ca5-dd85b53bbd87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {030e79ad-80d4-4f62-9153-c5950dfe558e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -8, 3.15,                           !- X,Y,Z Vertex 1 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.15;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2f2e7c4-b17b-4031-ab44-d16421f817dd}, !- Handle
  GroundFloor_Core_IntWall_N,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75fb5d8b-24e5-457e-9ca5-dd85b53bbd87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c411c925-5666-4fac-bea9-0063fe70d089}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.15,                            !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99b14328-c9a9-4b5d-8eb5-930c13b30749}, !- Handle
  GroundFloor_Core_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75fb5d8b-24e5-457e-9ca5-dd85b53bbd87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d5f85d7-eec8-463f-9229-ae5cf0cd9eaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.15,                           !- X,Y,Z Vertex 1 {m}
  6, -8, 3.15,                            !- X,Y,Z Vertex 2 {m}
  10, -8, 3.15,                           !- X,Y,Z Vertex 3 {m}
  10, 0, 3.15,                            !- X,Y,Z Vertex 4 {m}
  0, 0, 3.15,                             !- X,Y,Z Vertex 5 {m}
  0, -10, 3.15;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a3266346-1b73-4b91-96b6-c3a060201f7a}, !- Handle
  GroundFloor_Core_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75fb5d8b-24e5-457e-9ca5-dd85b53bbd87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f58ed02-2bdd-4032-988f-74ba67cb349c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 4 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {012ff6b5-946b-4316-8570-f77a6e153037}, !- Handle
  GroundFloor_Core_IntWall_S 4,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75fb5d8b-24e5-457e-9ca5-dd85b53bbd87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ff3a7e7-416e-4481-9dd6-1feb927ee0f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 3.15,                           !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  6, -10, 3.15;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3b137412-434a-49e7-bfca-9bf53f5d1bc8}, !- Handle
  GroundFloor_Offices_W,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {182aa7c6-a5db-4a41-a17d-7f2bd9dfba8e}, !- Building Story Name
  {3e2d9a48-1ac4-48a6-b35f-c16e048fda2f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {12115777-b6f5-424e-bfe0-a7dc79a6aae9}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {de7e175c-a6b1-489c-b6f8-c518b8b93972}, !- Handle
  GroundFloor_W_Facade,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b137412-434a-49e7-bfca-9bf53f5d1bc8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 3.15;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56970876-4f16-4cdd-8299-310778ed5972}, !- Handle
  GroundFloor_W_IntWall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b137412-434a-49e7-bfca-9bf53f5d1bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e462b23f-c953-4352-939e-c25c8a3f9446}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -20, 3.15,                          !- X,Y,Z Vertex 1 {m}
  10, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 3.15;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f334d6-edae-45fa-800c-594fca194f3a}, !- Handle
  GroundFloor_W_AirWall_2,                !- Name
  Wall,                                   !- Surface Type
  {5e38333b-900f-4059-a477-1244c121a15b}, !- Construction Name
  {3b137412-434a-49e7-bfca-9bf53f5d1bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {779e6663-4c8f-407e-aa1d-05719836106f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 3.15,                           !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -20, 3.15;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b1e003e-4a05-484c-aa9a-dc533139e787}, !- Handle
  GroundFloor_W_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b137412-434a-49e7-bfca-9bf53f5d1bc8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {224535c3-dc49-4cba-93a0-b1f6fe49ecf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {42b25726-c7ff-48c3-bfeb-94e3d86cf84e}, !- Handle
  GroundFloor_Offices_N,                  !- Name
  {73c83f7c-6ca7-4caa-a6ff-539e54697f50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {182aa7c6-a5db-4a41-a17d-7f2bd9dfba8e}, !- Building Story Name
  {0001ac18-64a3-4365-814a-6273ae2e7e2d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {12115777-b6f5-424e-bfe0-a7dc79a6aae9}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d746332e-ad92-4586-ae29-adf01c7aff10}, !- Handle
  GroundFloor_N_Facade,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42b25726-c7ff-48c3-bfeb-94e3d86cf84e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, 3.15,                            !- X,Y,Z Vertex 1 {m}
  -0, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -30, 0, 3.15;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33c5d8b8-9e35-440b-a148-a08dfc69c13f}, !- Handle
  GroundFloor_N_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42b25726-c7ff-48c3-bfeb-94e3d86cf84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0812f902-04d6-429e-b28f-e42105994ae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -30, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c6669a0-497e-4651-825b-a9d59c192d0c}, !- Handle
  GroundFloor_N_AirWall_1,                !- Name
  Wall,                                   !- Surface Type
  {5e38333b-900f-4059-a477-1244c121a15b}, !- Construction Name
  {42b25726-c7ff-48c3-bfeb-94e3d86cf84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd268daf-b529-4c9d-b94d-301e75415340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 0, 3.15,                           !- X,Y,Z Vertex 1 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -20, -10, 3.15;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c411c925-5666-4fac-bea9-0063fe70d089}, !- Handle
  GroundFloor_N_IntWall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42b25726-c7ff-48c3-bfeb-94e3d86cf84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2f2e7c4-b17b-4031-ab44-d16421f817dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, -10, 3.15,                         !- X,Y,Z Vertex 1 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -10, 3.15;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f6257e7-448e-4ea1-a5d0-4bae9bc8581a}, !- Handle
  GroundFloor_N_AirWall_2,                !- Name
  Wall,                                   !- Surface Type
  {5e38333b-900f-4059-a477-1244c121a15b}, !- Construction Name
  {42b25726-c7ff-48c3-bfeb-94e3d86cf84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90d3c21c-8098-42d9-a96d-172969152d98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3.15,                         !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -0, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -0, 0, 3.15;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70305638-8530-47d7-8be9-17d442b6e4fe}, !- Handle
  GroundFloor_N_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42b25726-c7ff-48c3-bfeb-94e3d86cf84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6a4d578-1cad-498f-a676-bc35e1aed730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3.15,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.15,                             !- X,Y,Z Vertex 2 {m}
  -30, 0, 3.15,                           !- X,Y,Z Vertex 3 {m}
  -20, -10, 3.15;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bfa3a28e-db4a-46bc-86a5-5042afa3a7a4}, !- Handle
  GroundFloor_DataCenter,                 !- Name
  {372d5428-98c6-4f42-8d49-25507e0a30ae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  10,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {182aa7c6-a5db-4a41-a17d-7f2bd9dfba8e}, !- Building Story Name
  {5cf374a2-83a0-430a-b6c4-695447a1a71a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0ece7b79-d642-40b8-adec-900b7b539ffa}, !- Handle
  GroundFloor_DC_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfa3a28e-db4a-46bc-86a5-5042afa3a7a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {890362b5-3770-46fe-afc8-f7b4b7cc23ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e48a36-b919-4194-950c-57fb5f826a8b}, !- Handle
  GroundFloor_DC_IntWall_W,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa3a28e-db4a-46bc-86a5-5042afa3a7a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {558708ef-cbb8-4823-b45c-576a10b5ddd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd89dcd3-554c-4d66-bfcf-e9c0a69cff93}, !- Handle
  GroundFloor_DC_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfa3a28e-db4a-46bc-86a5-5042afa3a7a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {051cad3e-2a1d-4102-8891-b26c7de245d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  4, 2, 3.15,                             !- X,Y,Z Vertex 2 {m}
  0, 2, 3.15,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49367ab9-d324-4983-a298-72f39019d31f}, !- Handle
  GroundFloor_Offices_E,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {182aa7c6-a5db-4a41-a17d-7f2bd9dfba8e}, !- Building Story Name
  {f24cf0ea-7047-43f2-a024-ed41d228829a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {12115777-b6f5-424e-bfe0-a7dc79a6aae9}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {030d58a5-cd70-4e35-b570-3cf586614291}, !- Handle
  GroundFloor_E_Facade,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49367ab9-d324-4983-a298-72f39019d31f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 3.15;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90d3c21c-8098-42d9-a96d-172969152d98}, !- Handle
  GroundFloor_E_AirWall_1,                !- Name
  Wall,                                   !- Surface Type
  {5e38333b-900f-4059-a477-1244c121a15b}, !- Construction Name
  {49367ab9-d324-4983-a298-72f39019d31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f6257e7-448e-4ea1-a5d0-4bae9bc8581a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 3.15,                            !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 3.15;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e060cbd-7770-49f7-be04-078ff912935c}, !- Handle
  GroundFloor_E_AirWall_2,                !- Name
  Wall,                                   !- Surface Type
  {5e38333b-900f-4059-a477-1244c121a15b}, !- Construction Name
  {49367ab9-d324-4983-a298-72f39019d31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12dc1985-5b42-4967-ad9b-18b62719de9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 3.15,                          !- X,Y,Z Vertex 1 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8804c89a-a886-4853-af85-b4fb2bb890e0}, !- Handle
  GroundFloor_E_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49367ab9-d324-4983-a298-72f39019d31f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd837961-edbc-402c-a84b-f02c500593f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14126a0c-3357-46a9-9acc-2a80c5091fe0}, !- Handle
  GroundFloor_Offices_S,                  !- Name
  {dafe595e-48d9-42d8-a864-9c7532ac6f7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {182aa7c6-a5db-4a41-a17d-7f2bd9dfba8e}, !- Building Story Name
  {bfc1f6d9-65e5-4595-842b-20e0e167e661}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a6026a6d-8e4a-46fa-bdf6-0b1027206130}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
