
Version,
  9.5;                                    !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.04,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  30,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

Building,
  Office,                                 !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Basement_TZ,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Basement_CoreRoof,                      !- Name
  Ceiling,                                !- Surface Type
  _ConcreteAndCarpet,                     !- Construction Name
  Basement_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Core_Floor,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, -20, 0,                             !- X,Y,Z Vertex 1 {m}
  16, -18, 0,                             !- X,Y,Z Vertex 2 {m}
  20, -18, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -10, 0,                             !- X,Y,Z Vertex 4 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 5 {m}
  10, -20, 0;                             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  Basement_TZ,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, -3,                              !- X,Y,Z Vertex 1 {m}
  30, -30, -3,                            !- X,Y,Z Vertex 2 {m}
  0, -30, -3,                             !- X,Y,Z Vertex 3 {m}
  0, 0, -3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Roof_DC,                       !- Name
  Ceiling,                                !- Surface Type
  _ConcreteAndCarpet,                     !- Construction Name
  Basement_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_DC_Floor,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -20, 0,                             !- X,Y,Z Vertex 1 {m}
  20, -18, 0,                             !- X,Y,Z Vertex 2 {m}
  16, -18, 0,                             !- X,Y,Z Vertex 3 {m}
  16, -20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Roof_E,                        !- Name
  Ceiling,                                !- Surface Type
  _ConcreteAndCarpet,                     !- Construction Name
  Basement_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_E_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  20, -20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Roof_N,                        !- Name
  Ceiling,                                !- Surface Type
  _ConcreteAndCarpet,                     !- Construction Name
  Basement_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_N_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -10, 0,                             !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, -10, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Roof_S,                        !- Name
  Ceiling,                                !- Surface Type
  _ConcreteAndCarpet,                     !- Construction Name
  Basement_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_S_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0,                             !- X,Y,Z Vertex 1 {m}
  20, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  10, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Roof_W,                        !- Name
  Ceiling,                                !- Surface Type
  _ConcreteAndCarpet,                     !- Construction Name
  Basement_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_W_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0,                              !- X,Y,Z Vertex 1 {m}
  10, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_E,                        !- Name
  Wall,                                   !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  Basement_TZ,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, -30, 0,                             !- X,Y,Z Vertex 1 {m}
  30, -30, -3,                            !- X,Y,Z Vertex 2 {m}
  30, 0, -3,                              !- X,Y,Z Vertex 3 {m}
  30, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_N,                        !- Name
  Wall,                                   !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  Basement_TZ,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  30, 0, -3,                              !- X,Y,Z Vertex 2 {m}
  0, 0, -3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_S,                        !- Name
  Wall,                                   !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  Basement_TZ,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 0,                              !- X,Y,Z Vertex 1 {m}
  0, -30, -3,                             !- X,Y,Z Vertex 2 {m}
  30, -30, -3,                            !- X,Y,Z Vertex 3 {m}
  30, -30, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_W,                        !- Name
  Wall,                                   !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  Basement_TZ,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -3,                               !- X,Y,Z Vertex 2 {m}
  0, -30, -3,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

Zone,
  GroundFloor_Core_TZ,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  GroundFloor_Core_Ceiling,               !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  GroundFloor_Core_TZ,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum_Core,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.15,                           !- X,Y,Z Vertex 1 {m}
  6, -8, 3.15,                            !- X,Y,Z Vertex 2 {m}
  10, -8, 3.15,                           !- X,Y,Z Vertex 3 {m}
  10, 0, 3.15,                            !- X,Y,Z Vertex 4 {m}
  0, 0, 3.15,                             !- X,Y,Z Vertex 5 {m}
  0, -10, 3.15;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  GroundFloor_Core_Floor,                 !- Name
  Floor,                                  !- Surface Type
  _ConcreteAndCarpet Reversed,            !- Construction Name
  GroundFloor_Core_TZ,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_CoreRoof,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 4 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  GroundFloor_Core_IntWall_E_1,           !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_Core_TZ,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_E_IntWall_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -8, 3.15,                           !- X,Y,Z Vertex 1 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3.15;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Core_IntWall_E_2,           !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_Core_TZ,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_DC_IntWall_W,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.15,                           !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -8, 3.15;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Core_IntWall_N,             !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_Core_TZ,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_N_IntWall,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3.15,                            !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Core_IntWall_S 3,           !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_Core_TZ,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_DC_IntWall_N,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -8, 3.15,                            !- X,Y,Z Vertex 1 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  10, -8, 3.15;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Core_IntWall_S 4,           !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_Core_TZ,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_S_IntWall_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 3.15,                           !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  6, -10, 3.15;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Core_IntWall_W 1,           !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_Core_TZ,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_W_IntWall,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 3.15;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  GroundFloor_Core_TZ Thermostat,         !- Name
  GroundFloor_Core_TZ,                    !- Zone or ZoneList Name
  GroundFloor_Core_TZ Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Core_bottom DualSPSched,                !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  GroundFloor_Core_TZ Thermostat Schedule, !- Name
  GroundFloor_Core_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GroundFloor_Core_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Core_bottom DualSPSched,                !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule 12, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  17;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule 5, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  17,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule 5, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  17,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17;                                     !- Value Until Time 3

Schedule:Week:Daily,
  _Heating_21 Week Rule - Jan1-Dec31,     !- Name
  Large Office HtgSetp Rule 1 Day Schedule 12, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule 5, !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule 5, !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 5, !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 5, !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule 5, !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule 5, !- Saturday Schedule:Day Name
  Large Office HtgSetp Rule 1 Day Schedule 11, !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule 5, !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Heating_21,                            !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  _Heating_21 Week Rule - Jan1-Dec31,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day 5, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  17;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day 5, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule 11, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  17;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule 12, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule 5, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  26,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule 5, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  26,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29;                                     !- Value Until Time 3

Schedule:Week:Daily,
  _Cooling_26 Week Rule - Jan1-Dec31,     !- Name
  Large Office ClgSetp Rule 1 Day Schedule 12, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule 5, !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule 5, !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 5, !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 5, !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule 5, !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule 5, !- Saturday Schedule:Day Name
  Large Office ClgSetp Rule 1 Day Schedule 11, !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule 5, !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Cooling_26,                            !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  _Cooling_26 Week Rule - Jan1-Dec31,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day 5, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  26,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day 5, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule 11, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  GroundFloor_Core_TZ,                    !- Zone Name
  GroundFloor_Core_TZ Equipment List,     !- Zone Conditioning Equipment List Name
  GroundFloor_Core_TZ Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  GroundFloor_Core_TZ Zone Air Node,      !- Zone Air Node Name
  GroundFloor_Core_TZ Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  GroundFloor_Core_TZ Inlet Node List,    !- Name
  GroundFloor_Core_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  GroundFloor_Core_TZ Return Node List,   !- Name
  GroundFloor_Core_TZ Return Air Node;    !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU GroundFloor_Core_TZ VAV Terminal,   !- Name
  GroundFloor_Core_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  GroundFloor_Core_TZ VAV Terminal;       !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  GroundFloor_Core_TZ VAV Terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  GroundFloor_Core_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  GroundFloor_Core_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  GroundFloor_Core_TZ Reheat Coil,        !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  GroundFloor_Core_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  GroundFloor_Core_TZ Reheat Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  GroundFloor_Core_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  GroundFloor_Core_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  GroundFloor_Core_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  GroundFloor_Core_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  GroundFloor_Core_TZ Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU GroundFloor_Core_TZ VAV Terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  GroundFloor_Core_TZ,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA Core,                              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GroundFloor_Core_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  GroundFloor_Core_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  15 Zone VAV Occ Sch Sunday,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone VAV Occ Sch Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone VAV Occ Sch Saturday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  15 Zone VAV Occ Sch Week Rule - Jan1-Dec31, !- Name
  15 Zone VAV Occ Sch Sunday,             !- Sunday Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- Monday Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- Tuesday Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- Wednesday Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- Thursday Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- Friday Schedule:Day Name
  15 Zone VAV Occ Sch Saturday,           !- Saturday Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- Holiday Schedule:Day Name
  15 Zone VAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  15 Zone VAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  15 Zone VAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  15 Zone VAV Occ Sch,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  15 Zone VAV Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  15 Zone VAV Occ Sch Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  15 Zone VAV Occ Sch Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  15 Zone VAV Vent Controller,            !- Name
  15 Zone VAV Occ Sch,                    !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  GroundFloor_Core_TZ,                    !- Zone or ZoneList Name 1
  DSOA Core,                              !- Design Specification Outdoor Air Object Name 1
  GroundFloor_Core_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  GroundFloor_Hall_S_TZ,                  !- Zone or ZoneList Name 2
  DSOA_Hall to per-area,                  !- Design Specification Outdoor Air Object Name 2
  GroundFloor_Hall_S_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  GroundFloor_Offices_E_TZ,               !- Zone or ZoneList Name 3
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name 3
  GroundFloor_Offices_E_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  GroundFloor_Offices_N_TZ,               !- Zone or ZoneList Name 4
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name 4
  GroundFloor_Offices_N_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  GroundFloor_Offices_W_TZ,               !- Zone or ZoneList Name 5
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name 5
  GroundFloor_Offices_W_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  mid_Core_TZ,                            !- Zone or ZoneList Name 6
  DSOA Core,                              !- Design Specification Outdoor Air Object Name 6
  mid_Core_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
  mid_Offices_E_TZ,                       !- Zone or ZoneList Name 7
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name 7
  mid_Offices_E_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  mid_Offices_N_TZ,                       !- Zone or ZoneList Name 8
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name 8
  mid_Offices_N_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  mid_Offices_S_TZ,                       !- Zone or ZoneList Name 9
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name 9
  mid_Offices_S_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  mid_Offices_W_TZ,                       !- Zone or ZoneList Name 10
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name 10
  mid_Offices_W_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  top_Core_TZ,                            !- Zone or ZoneList Name 11
  DSOA Core,                              !- Design Specification Outdoor Air Object Name 11
  top_Core_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
  top_Offices_E_TZ,                       !- Zone or ZoneList Name 12
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name 12
  top_Offices_E_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  top_Offices_N_TZ,                       !- Zone or ZoneList Name 13
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name 13
  top_Offices_N_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  top_Offices_S_TZ,                       !- Zone or ZoneList Name 14
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name 14
  top_Offices_S_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  top_Offices_W_TZ,                       !- Zone or ZoneList Name 15
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name 15
  top_Offices_W_TZ Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 15

DesignSpecification:OutdoorAir,
  DSOA Core,                              !- Name
  Sum,                                    !- Outdoor Air Method
  0.0007,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  GroundFloor_DataCenter_TZ,              !- Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  10,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  GroundFloor_DC_Ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  GroundFloor_DataCenter_TZ,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum_DC,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  4, 2, 3.15,                             !- X,Y,Z Vertex 2 {m}
  0, 2, 3.15,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_DC_Floor,                   !- Name
  Floor,                                  !- Surface Type
  _ConcreteAndCarpet Reversed,            !- Construction Name
  GroundFloor_DataCenter_TZ,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Roof_DC,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_DC_IntWall_E,               !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_DataCenter_TZ,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_E_IntWall_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 2, 3.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_DC_IntWall_N,               !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_DataCenter_TZ,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Core_IntWall_S 3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2, 3.15,                             !- X,Y,Z Vertex 1 {m}
  4, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 3.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_DC_IntWall_S,               !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_DataCenter_TZ,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_S_IntWall_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_DC_IntWall_W,               !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_DataCenter_TZ,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Core_IntWall_E_2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  GroundFloor_DataCenter_TZ Thermostat,   !- Name
  GroundFloor_DataCenter_TZ,              !- Zone or ZoneList Name
  GroundFloor_DataCenter_TZ Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  DataCenter Cooling Setpoints Dual SP Control, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  GroundFloor_DataCenter_TZ Thermostat Schedule, !- Name
  GroundFloor_DataCenter_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GroundFloor_DataCenter_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  DataCenter Cooling Setpoints Dual SP Control, !- Name
  Heating_DC,                             !- Heating Setpoint Temperature Schedule Name
  Cooling_DC;                             !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Heating_DC Week Rule - Jan1-Dec31,      !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 31,                        !- Monday Schedule:Day Name
  Schedule Day 31,                        !- Tuesday Schedule:Day Name
  Schedule Day 31,                        !- Wednesday Schedule:Day Name
  Schedule Day 31,                        !- Thursday Schedule:Day Name
  Schedule Day 31,                        !- Friday Schedule:Day Name
  Schedule Day 31,                        !- Saturday Schedule:Day Name
  Schedule Day 34,                        !- Holiday Schedule:Day Name
  Schedule Day 32,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 33,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 31,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 31;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating_DC,                             !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Heating_DC Week Rule - Jan1-Dec31,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Cooling_DC Week Rule - Jan1-Dec31,      !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 30,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 28,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cooling_DC,                             !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Cooling_DC Week Rule - Jan1-Dec31,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  GroundFloor_DataCenter_TZ,              !- Zone Name
  GroundFloor_DataCenter_TZ Equipment List, !- Zone Conditioning Equipment List Name
  GroundFloor_DataCenter_TZ Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  GroundFloor_DataCenter_TZ Zone Air Node, !- Zone Air Node Name
  GroundFloor_DataCenter_TZ Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  GroundFloor_DataCenter_TZ Inlet Node List, !- Name
  GroundFloor_DataCenter_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  GroundFloor_DataCenter_TZ Return Node List, !- Name
  GroundFloor_DataCenter_TZ Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU GroundFloor_DataCenter_TZ VAV Terminal, !- Name
  GroundFloor_DataCenter_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  GroundFloor_DataCenter_TZ VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  GroundFloor_DataCenter_TZ VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  GroundFloor_DataCenter_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  GroundFloor_DataCenter_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  GroundFloor_DataCenter_TZ Reheat Coil,  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  GroundFloor_DataCenter_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  GroundFloor_DataCenter_TZ Reheat Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  GroundFloor_DataCenter_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  GroundFloor_DataCenter_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  GroundFloor_DataCenter_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  GroundFloor_DataCenter_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  GroundFloor_DataCenter_TZ Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU GroundFloor_DataCenter_TZ VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  GroundFloor_DataCenter_TZ,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA DataCenter,                        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Schedule:Day:Interval,
  3 Zone VAV Occ Sch Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  3 Zone VAV Occ Sch Week Rule - Jan1-Dec31, !- Name
  3 Zone VAV Occ Sch Default,             !- Sunday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Monday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Tuesday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Wednesday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Thursday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Friday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Saturday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Holiday Schedule:Day Name
  3 Zone VAV Occ Sch Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  3 Zone VAV Occ Sch Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- CustomDay1 Schedule:Day Name
  3 Zone VAV Occ Sch Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  3 Zone VAV Occ Sch,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  3 Zone VAV Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  3 Zone VAV Occ Sch Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  3 Zone VAV Occ Sch Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  3 Zone VAV Vent Controller,             !- Name
  3 Zone VAV Occ Sch,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  GroundFloor_DataCenter_TZ,              !- Zone or ZoneList Name 1
  DSOA DataCenter,                        !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  mid_DataCenter_TZ,                      !- Zone or ZoneList Name 2
  DSOA DataCenter,                        !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  top_DataCenter_TZ,                      !- Zone or ZoneList Name 3
  DSOA DataCenter,                        !- Design Specification Outdoor Air Object Name 3
  ;                                       !- Design Specification Zone Air Distribution Object Name 3

DesignSpecification:OutdoorAir,
  DSOA DataCenter,                        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00043,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  GroundFloor_Hall_S_TZ,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  GroundFloor_S_AirWall_1,                !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  GroundFloor_Hall_S_TZ,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_E_AirWall_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 3.15,                            !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 10, 3.15;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_S_AirWall_2,                !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  GroundFloor_Hall_S_TZ,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_W_AirWall_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3.15,                           !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_S_Ceiling,                  !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  GroundFloor_Hall_S_TZ,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum_S,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 3.15,                            !- X,Y,Z Vertex 1 {m}
  20, 10, 3.15,                           !- X,Y,Z Vertex 2 {m}
  10, 10, 3.15,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_S_Facade,                   !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  GroundFloor_Hall_S_TZ,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 3.15;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  GroundFloor_S_door,                     !- Name
  GlassDoor,                              !- Surface Type
  _ExtDoor_Main entrance,                 !- Construction Name
  GroundFloor_S_Facade,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14, 0, 2.5,                             !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 0, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  GroundFloor_S_Window 1,                 !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  GroundFloor_S_Facade,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.1, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  16.1, 0, 0.25,                          !- X,Y,Z Vertex 2 {m}
  29.9, 0, 0.25,                          !- X,Y,Z Vertex 3 {m}
  29.9, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  GroundFloor_S_Window 2,                 !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  GroundFloor_S_Facade,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1, 0, 3.05,                           !- X,Y,Z Vertex 1 {m}
  0.1, 0, 0.25,                           !- X,Y,Z Vertex 2 {m}
  13.9, 0, 0.25,                          !- X,Y,Z Vertex 3 {m}
  13.9, 0, 3.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_S_Floor,                    !- Name
  Floor,                                  !- Surface Type
  _ConcreteAndCarpet Reversed,            !- Construction Name
  GroundFloor_Hall_S_TZ,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Roof_S,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, -0,                             !- X,Y,Z Vertex 1 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, 10, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_S_IntWall_1,                !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_Hall_S_TZ,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Core_IntWall_S 4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 10, 3.15,                           !- X,Y,Z Vertex 1 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3.15;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_S_IntWall_2,                !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_Hall_S_TZ,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_DC_IntWall_S,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 3.15,                           !- X,Y,Z Vertex 1 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 10, 3.15;                           !- X,Y,Z Vertex 4 {m}

Daylighting:Controls,
  GroundFloor_Hall_S_TZ DaylightingControls, !- Name
  GroundFloor_Hall_S_TZ,                  !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  ContinuousOff,                          !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  GroundFloor_Offices_S daylighting control, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  GroundFloor_Offices_S daylighting control, !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  484.375968751937;                       !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  GroundFloor_Offices_S daylighting control, !- Name
  GroundFloor_Hall_S_TZ,                  !- Zone Name
  15,                                     !- X-Coordinate of Reference Point {m}
  5,                                      !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  GroundFloor_Hall_S_TZ Thermostat,       !- Name
  GroundFloor_Hall_S_TZ,                  !- Zone or ZoneList Name
  GroundFloor_Hall_S_TZ Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_bot_ZN_1 DualSPSched,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  GroundFloor_Hall_S_TZ Thermostat Schedule, !- Name
  GroundFloor_Hall_S_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GroundFloor_Hall_S_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_1 DualSPSched,         !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GroundFloor_Hall_S_TZ,                  !- Zone Name
  GroundFloor_Hall_S_TZ Equipment List,   !- Zone Conditioning Equipment List Name
  GroundFloor_Hall_S_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  GroundFloor_Hall_S_TZ Zone Air Node,    !- Zone Air Node Name
  GroundFloor_Hall_S_TZ Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  GroundFloor_Hall_S_TZ Inlet Node List,  !- Name
  GroundFloor_Hall_S_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  GroundFloor_Hall_S_TZ Return Node List, !- Name
  GroundFloor_Hall_S_TZ Return Air Node;  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU GroundFloor_Hall_S_TZ VAV Terminal, !- Name
  GroundFloor_Hall_S_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  GroundFloor_Hall_S_TZ VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  GroundFloor_Hall_S_TZ VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  GroundFloor_Hall_S_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  GroundFloor_Hall_S_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  GroundFloor_Hall_S_TZ Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  GroundFloor_Hall_S_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  GroundFloor_Hall_S_TZ Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  GroundFloor_Hall_S_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  GroundFloor_Hall_S_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  GroundFloor_Hall_S_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  GroundFloor_Hall_S_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  GroundFloor_Hall_S_TZ Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU GroundFloor_Hall_S_TZ VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  GroundFloor_Hall_S_TZ,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Hall to per-area,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GroundFloor_Hall_S_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  GroundFloor_Hall_S_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  DSOA_Hall to per-area,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00040625,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  GroundFloor_Offices_E_TZ,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  GroundFloor_E_AirWall_1,                !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  GroundFloor_Offices_E_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_N_AirWall_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 3.15,                            !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 3.15;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_E_AirWall_2,                !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  GroundFloor_Offices_E_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_S_AirWall_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 3.15,                          !- X,Y,Z Vertex 1 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_E_Ceiling,                  !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  GroundFloor_Offices_E_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum_E,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 30, 3.15,                            !- X,Y,Z Vertex 2 {m}
  -10, 20, 3.15,                          !- X,Y,Z Vertex 3 {m}
  -10, 10, 3.15;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_E_Facade,                   !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  GroundFloor_Offices_E_TZ,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 3.15;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  GroundFloor_E_Window,                   !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  GroundFloor_E_Facade,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.1, 3.05,                           !- X,Y,Z Vertex 1 {m}
  0, 0.1, 0.25,                           !- X,Y,Z Vertex 2 {m}
  0, 29.9, 0.25,                          !- X,Y,Z Vertex 3 {m}
  0, 29.9, 3.05;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_E_Floor,                    !- Name
  Floor,                                  !- Surface Type
  _ConcreteAndCarpet Reversed,            !- Construction Name
  GroundFloor_Offices_E_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Roof_E,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_E_IntWall_1,                !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_Offices_E_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Core_IntWall_E_1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 20, 3.15,                          !- X,Y,Z Vertex 1 {m}
  -10, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 12, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 12, 3.15;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_E_IntWall_2,                !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_Offices_E_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_DC_IntWall_E,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 12, 3.15,                          !- X,Y,Z Vertex 1 {m}
  -10, 12, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3.15;                          !- X,Y,Z Vertex 4 {m}

Daylighting:Controls,
  GroundFloor_Offices_E_TZ DaylightingControls, !- Name
  GroundFloor_Offices_E_TZ,               !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  ContinuousOff,                          !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  GroundFloor_Offices_E daylighting control, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  GroundFloor_Offices_E daylighting control, !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  484.375968751937;                       !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  GroundFloor_Offices_E daylighting control, !- Name
  GroundFloor_Offices_E_TZ,               !- Zone Name
  -5,                                     !- X-Coordinate of Reference Point {m}
  15,                                     !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  GroundFloor_Offices_E_TZ Thermostat,    !- Name
  GroundFloor_Offices_E_TZ,               !- Zone or ZoneList Name
  GroundFloor_Offices_E_TZ Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_bot_ZN_2 DualSPSched,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  GroundFloor_Offices_E_TZ Thermostat Schedule, !- Name
  GroundFloor_Offices_E_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GroundFloor_Offices_E_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_2 DualSPSched,         !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GroundFloor_Offices_E_TZ,               !- Zone Name
  GroundFloor_Offices_E_TZ Equipment List, !- Zone Conditioning Equipment List Name
  GroundFloor_Offices_E_TZ Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  GroundFloor_Offices_E_TZ Zone Air Node, !- Zone Air Node Name
  GroundFloor_Offices_E_TZ Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  GroundFloor_Offices_E_TZ Inlet Node List, !- Name
  GroundFloor_Offices_E_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  GroundFloor_Offices_E_TZ Return Node List, !- Name
  GroundFloor_Offices_E_TZ Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU GroundFloor_Offices_E_TZ VAV Terminal, !- Name
  GroundFloor_Offices_E_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  GroundFloor_Offices_E_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  GroundFloor_Offices_E_TZ VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  GroundFloor_Offices_E_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  GroundFloor_Offices_E_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  GroundFloor_Offices_E_TZ Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  GroundFloor_Offices_E_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  GroundFloor_Offices_E_TZ Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  GroundFloor_Offices_E_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  GroundFloor_Offices_E_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  GroundFloor_Offices_E_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  GroundFloor_Offices_E_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  GroundFloor_Offices_E_TZ Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU GroundFloor_Offices_E_TZ VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  GroundFloor_Offices_E_TZ,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GroundFloor_Offices_E_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  GroundFloor_Offices_E_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  DSOA_Offices to per-area,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00075,                                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  GroundFloor_Offices_N_TZ,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  GroundFloor_N_AirWall_1,                !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  GroundFloor_Offices_N_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_W_AirWall_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 0, 3.15,                           !- X,Y,Z Vertex 1 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -20, -10, 3.15;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_N_AirWall_2,                !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  GroundFloor_Offices_N_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_E_AirWall_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3.15,                         !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -0, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -0, 0, 3.15;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_N_Ceiling,                  !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  GroundFloor_Offices_N_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum_N,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3.15,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.15,                             !- X,Y,Z Vertex 2 {m}
  -30, 0, 3.15,                           !- X,Y,Z Vertex 3 {m}
  -20, -10, 3.15;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_N_Facade,                   !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  GroundFloor_Offices_N_TZ,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, 3.15,                            !- X,Y,Z Vertex 1 {m}
  -0, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -30, 0, 3.15;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  GroundFloor_N_door,                     !- Name
  GlassDoor,                              !- Surface Type
  _ExtDoor_Main entrance,                 !- Construction Name
  GroundFloor_N_Facade,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -14, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  -14, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -16, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -16, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  GroundFloor_N_Window 1,                 !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  GroundFloor_N_Facade,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.1, 0, 3.05,                          !- X,Y,Z Vertex 1 {m}
  -0.1, 0, 0.25,                          !- X,Y,Z Vertex 2 {m}
  -13.9, 0, 0.25,                         !- X,Y,Z Vertex 3 {m}
  -13.9, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  GroundFloor_N_Window 2,                 !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  GroundFloor_N_Facade,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -16.1, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  -16.1, 0, 0.25,                         !- X,Y,Z Vertex 2 {m}
  -29.9, 0, 0.25,                         !- X,Y,Z Vertex 3 {m}
  -29.9, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_N_Floor,                    !- Name
  Floor,                                  !- Surface Type
  _ConcreteAndCarpet Reversed,            !- Construction Name
  GroundFloor_Offices_N_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Roof_N,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -30, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_N_IntWall,                  !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_Offices_N_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Core_IntWall_N,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, -10, 3.15,                         !- X,Y,Z Vertex 1 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -10, 3.15;                         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  GroundFloor_Offices_N_TZ Thermostat,    !- Name
  GroundFloor_Offices_N_TZ,               !- Zone or ZoneList Name
  GroundFloor_Offices_N_TZ Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_bot_ZN_3 DualSPSched,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  GroundFloor_Offices_N_TZ Thermostat Schedule, !- Name
  GroundFloor_Offices_N_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GroundFloor_Offices_N_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_3 DualSPSched,         !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GroundFloor_Offices_N_TZ,               !- Zone Name
  GroundFloor_Offices_N_TZ Equipment List, !- Zone Conditioning Equipment List Name
  GroundFloor_Offices_N_TZ Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  GroundFloor_Offices_N_TZ Zone Air Node, !- Zone Air Node Name
  GroundFloor_Offices_N_TZ Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  GroundFloor_Offices_N_TZ Inlet Node List, !- Name
  GroundFloor_Offices_N_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  GroundFloor_Offices_N_TZ Return Node List, !- Name
  GroundFloor_Offices_N_TZ Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU GroundFloor_Offices_N_TZ VAV Terminal, !- Name
  GroundFloor_Offices_N_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  GroundFloor_Offices_N_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  GroundFloor_Offices_N_TZ VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  GroundFloor_Offices_N_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  GroundFloor_Offices_N_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  GroundFloor_Offices_N_TZ Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  GroundFloor_Offices_N_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  GroundFloor_Offices_N_TZ Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  GroundFloor_Offices_N_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  GroundFloor_Offices_N_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  GroundFloor_Offices_N_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  GroundFloor_Offices_N_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  GroundFloor_Offices_N_TZ Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU GroundFloor_Offices_N_TZ VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  GroundFloor_Offices_N_TZ,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GroundFloor_Offices_N_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  GroundFloor_Offices_N_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  GroundFloor_Offices_W_TZ,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  GroundFloor_W_AirWall_1,                !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  GroundFloor_Offices_W_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_N_AirWall_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 3.15,                          !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_W_AirWall_2,                !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  GroundFloor_Offices_W_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_S_AirWall_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 3.15,                           !- X,Y,Z Vertex 1 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 2 {m}
  10, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -20, 3.15;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_W_Ceiling,                  !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  GroundFloor_Offices_W_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Plenum_W,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 3.15,                           !- X,Y,Z Vertex 1 {m}
  10, -20, 3.15,                          !- X,Y,Z Vertex 2 {m}
  10, -10, 3.15,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_W_Facade,                   !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  GroundFloor_Offices_W_TZ,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -30, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -30, 3.15;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  GroundFloor_W_Window,                   !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  GroundFloor_W_Facade,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.1, 3.05,                          !- X,Y,Z Vertex 1 {m}
  0, -0.1, 0.25,                          !- X,Y,Z Vertex 2 {m}
  0, -29.9, 0.25,                         !- X,Y,Z Vertex 3 {m}
  0, -29.9, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_W_Floor,                    !- Name
  Floor,                                  !- Surface Type
  _ConcreteAndCarpet Reversed,            !- Construction Name
  GroundFloor_Offices_W_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Basement_Roof_W,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 2 {m}
  10, -20, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_W_IntWall,                  !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  GroundFloor_Offices_W_TZ,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Core_IntWall_W 1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -20, 3.15,                          !- X,Y,Z Vertex 1 {m}
  10, -20, 0,                             !- X,Y,Z Vertex 2 {m}
  10, -10, 0,                             !- X,Y,Z Vertex 3 {m}
  10, -10, 3.15;                          !- X,Y,Z Vertex 4 {m}

Daylighting:Controls,
  GroundFloor_Offices_W_TZ DaylightingControls, !- Name
  GroundFloor_Offices_W_TZ,               !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  ContinuousOff,                          !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  GroundFloor_Offices_W daylighting control, !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  GroundFloor_Offices_W daylighting control, !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  484.375968751937;                       !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  GroundFloor_Offices_W daylighting control, !- Name
  GroundFloor_Offices_W_TZ,               !- Zone Name
  5,                                      !- X-Coordinate of Reference Point {m}
  -15,                                    !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  GroundFloor_Offices_W_TZ Thermostat,    !- Name
  GroundFloor_Offices_W_TZ,               !- Zone or ZoneList Name
  GroundFloor_Offices_W_TZ Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_bot_ZN_4 DualSPSched,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  GroundFloor_Offices_W_TZ Thermostat Schedule, !- Name
  GroundFloor_Offices_W_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GroundFloor_Offices_W_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_4 DualSPSched,         !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GroundFloor_Offices_W_TZ,               !- Zone Name
  GroundFloor_Offices_W_TZ Equipment List, !- Zone Conditioning Equipment List Name
  GroundFloor_Offices_W_TZ Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  GroundFloor_Offices_W_TZ Zone Air Node, !- Zone Air Node Name
  GroundFloor_Offices_W_TZ Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  GroundFloor_Offices_W_TZ Inlet Node List, !- Name
  GroundFloor_Offices_W_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  GroundFloor_Offices_W_TZ Return Node List, !- Name
  GroundFloor_Offices_W_TZ Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU GroundFloor_Offices_W_TZ VAV Terminal, !- Name
  GroundFloor_Offices_W_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  GroundFloor_Offices_W_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  GroundFloor_Offices_W_TZ VAV Terminal,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  GroundFloor_Offices_W_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  GroundFloor_Offices_W_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  GroundFloor_Offices_W_TZ Reheat Coil,   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  GroundFloor_Offices_W_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  GroundFloor_Offices_W_TZ Reheat Coil,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  GroundFloor_Offices_W_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  GroundFloor_Offices_W_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  GroundFloor_Offices_W_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  GroundFloor_Offices_W_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  GroundFloor_Offices_W_TZ Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU GroundFloor_Offices_W_TZ VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  GroundFloor_Offices_W_TZ,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GroundFloor_Offices_W_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  GroundFloor_Offices_W_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  GroundFloor_Plenum_TZ,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.15,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  GroundFloor_Plenum_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  _ConcreteSlab_200mm,                    !- Construction Name
  GroundFloor_Plenum_TZ,                  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  30, 30, 0.7,                            !- X,Y,Z Vertex 2 {m}
  -0, 30, 0.7,                            !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_Core,                !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  GroundFloor_Plenum_TZ,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_Core_Ceiling,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 20, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 12, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 12, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 4 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 5 {m}
  10, 20, -0;                             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_DC,                  !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  GroundFloor_Plenum_TZ,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_DC_Ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 12, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 12, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_E,                   !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  GroundFloor_Plenum_TZ,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_E_Ceiling,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  20, 20, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_N,                   !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  GroundFloor_Plenum_TZ,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_N_Ceiling,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  20, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 3 {m}
  -0, 30, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_S,                   !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  GroundFloor_Plenum_TZ,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_S_Ceiling,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, -0,                             !- X,Y,Z Vertex 1 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 3 {m}
  10, 10, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_W,                   !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  GroundFloor_Plenum_TZ,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  GroundFloor_W_Ceiling,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, -0,                             !- X,Y,Z Vertex 1 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, -0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_Wall_E,              !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  GroundFloor_Plenum_TZ,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 0, 0.7,                             !- X,Y,Z Vertex 2 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 3 {m}
  30, 30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_Wall_N,              !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  GroundFloor_Plenum_TZ,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  -0, 30, -0,                             !- X,Y,Z Vertex 3 {m}
  -0, 30, 0.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_Wall_S,              !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  GroundFloor_Plenum_TZ,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  -0, 0, 0.7,                             !- X,Y,Z Vertex 2 {m}
  -0, 0, -0,                              !- X,Y,Z Vertex 3 {m}
  30, 0, -0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_Wall_W,              !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  GroundFloor_Plenum_TZ,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  -0, 30, -0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

Zone,
  mid_Core_TZ,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  14.95,                                  !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  mid_Core_Ceiling,                       !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  mid_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Plenum_Core,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3,                              !- X,Y,Z Vertex 1 {m}
  6, -8, 3,                               !- X,Y,Z Vertex 2 {m}
  10, -8, 3,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 4 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 5 {m}
  0, -10, 3;                              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  mid_Core_Floor,                         !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  mid_Core_TZ,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 4 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  mid_Core_IntWall_E,                     !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_E_IntWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Core_IntWall_E_2,                   !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_DC_IntWall_W,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3,                              !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Core_IntWall_N,                     !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_N_IntWall,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Core_IntWall_S,                     !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_S_IntWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  6, -10, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Core_IntWall_S_2,                   !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_DC_IntWall_N,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  10, -8, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Core_IntWall_W,                     !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_W_IntWall,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  mid_Core_TZ Thermostat,                 !- Name
  mid_Core_TZ,                            !- Zone or ZoneList Name
  mid_Core_TZ Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Core_mid DualSPSched 1,                 !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  mid_Core_TZ Thermostat Schedule,        !- Name
  mid_Core_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  mid_Core_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Core_mid DualSPSched 1,                 !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  mid_Core_TZ,                            !- Zone Name
  mid_Core_TZ Equipment List,             !- Zone Conditioning Equipment List Name
  mid_Core_TZ Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  mid_Core_TZ Zone Air Node,              !- Zone Air Node Name
  mid_Core_TZ Return Node List;           !- Zone Return Air Node or NodeList Name

NodeList,
  mid_Core_TZ Inlet Node List,            !- Name
  mid_Core_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  mid_Core_TZ Return Node List,           !- Name
  mid_Core_TZ Return Air Node;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU mid_Core_TZ VAV Terminal,           !- Name
  mid_Core_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  mid_Core_TZ VAV Terminal;               !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  mid_Core_TZ VAV Terminal,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  mid_Core_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  mid_Core_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  mid_Core_TZ Reheat Coil,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  mid_Core_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  mid_Core_TZ Reheat Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  mid_Core_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  mid_Core_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  mid_Core_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  mid_Core_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  mid_Core_TZ Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU mid_Core_TZ VAV Terminal,           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  mid_Core_TZ,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA Core,                              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  mid_Core_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  mid_Core_TZ Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  mid_DataCenter_TZ,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  10,                                     !- Y Origin {m}
  14.95,                                  !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  mid_DC_Ceiling,                         !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  mid_DataCenter_TZ,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Plenum_DC,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 2, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 2, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_DC_Floor,                           !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  mid_DataCenter_TZ,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_DC_IntWall_E,                       !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_DataCenter_TZ,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_E_IntWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 2, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_DC_IntWall_N,                       !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_DataCenter_TZ,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Core_IntWall_S_2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_DC_IntWall_S,                       !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_DataCenter_TZ,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_S_IntWall_DC,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_DC_IntWall_W,                       !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_DataCenter_TZ,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Core_IntWall_E_2,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  mid_DataCenter_TZ Thermostat,           !- Name
  mid_DataCenter_TZ,                      !- Zone or ZoneList Name
  mid_DataCenter_TZ Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  {99f496a8-7f20-4b6c-8b70-f49e0fe64229} 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  mid_DataCenter_TZ Thermostat Schedule,  !- Name
  mid_DataCenter_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  mid_DataCenter_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  {99f496a8-7f20-4b6c-8b70-f49e0fe64229} 1, !- Name
  Heating_DC,                             !- Heating Setpoint Temperature Schedule Name
  Cooling_DC;                             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  mid_DataCenter_TZ,                      !- Zone Name
  mid_DataCenter_TZ Equipment List,       !- Zone Conditioning Equipment List Name
  mid_DataCenter_TZ Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  mid_DataCenter_TZ Zone Air Node,        !- Zone Air Node Name
  mid_DataCenter_TZ Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  mid_DataCenter_TZ Inlet Node List,      !- Name
  mid_DataCenter_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  mid_DataCenter_TZ Return Node List,     !- Name
  mid_DataCenter_TZ Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU mid_DataCenter_TZ VAV Terminal,     !- Name
  mid_DataCenter_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  mid_DataCenter_TZ VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  mid_DataCenter_TZ VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  mid_DataCenter_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  mid_DataCenter_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  mid_DataCenter_TZ Reheat Coil,          !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  mid_DataCenter_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  mid_DataCenter_TZ Reheat Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  mid_DataCenter_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  mid_DataCenter_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  mid_DataCenter_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  mid_DataCenter_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  mid_DataCenter_TZ Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU mid_DataCenter_TZ VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  mid_DataCenter_TZ,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA DataCenter,                        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  mid_Offices_E_TZ,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  14.95,                                  !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  mid_E_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  mid_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_S_AirWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 3,                             !- X,Y,Z Vertex 1 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_E_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  mid_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_N_AirWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_E_Ceiling,                          !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  mid_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Plenum_E,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 30, 3,                               !- X,Y,Z Vertex 2 {m}
  -10, 20, 3,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_E_Facade,                           !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  mid_Offices_E_TZ,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  mid_E_Window,                           !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  mid_E_Facade,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.1, 2.9,                            !- X,Y,Z Vertex 1 {m}
  0, 0.1, 0.5,                            !- X,Y,Z Vertex 2 {m}
  0, 29.9, 0.5,                           !- X,Y,Z Vertex 3 {m}
  0, 29.9, 2.9;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_E_Floor,                            !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  mid_Offices_E_TZ,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_E_IntWall_1,                        !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_DC_IntWall_E,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 12, 3,                             !- X,Y,Z Vertex 1 {m}
  -10, 12, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_E_IntWall_2,                        !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Core_IntWall_E,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 20, 3,                             !- X,Y,Z Vertex 1 {m}
  -10, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 12, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 12, 3;                             !- X,Y,Z Vertex 4 {m}

Daylighting:Controls,
  mid_Offices_E_TZ DaylightingControls,   !- Name
  mid_Offices_E_TZ,                       !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  ContinuousOff,                          !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  mid_Offices_E daylighting control,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  mid_Offices_E daylighting control,      !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  484.375968751937;                       !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  mid_Offices_E daylighting control,      !- Name
  mid_Offices_E_TZ,                       !- Zone Name
  -5,                                     !- X-Coordinate of Reference Point {m}
  15,                                     !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  mid_Offices_E_TZ Thermostat,            !- Name
  mid_Offices_E_TZ,                       !- Zone or ZoneList Name
  mid_Offices_E_TZ Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_2 DualSPSched 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  mid_Offices_E_TZ Thermostat Schedule,   !- Name
  mid_Offices_E_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  mid_Offices_E_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_2 DualSPSched 1,       !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  mid_Offices_E_TZ,                       !- Zone Name
  mid_Offices_E_TZ Equipment List,        !- Zone Conditioning Equipment List Name
  mid_Offices_E_TZ Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  mid_Offices_E_TZ Zone Air Node,         !- Zone Air Node Name
  mid_Offices_E_TZ Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  mid_Offices_E_TZ Inlet Node List,       !- Name
  mid_Offices_E_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  mid_Offices_E_TZ Return Node List,      !- Name
  mid_Offices_E_TZ Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU mid_Offices_E_TZ VAV Terminal,      !- Name
  mid_Offices_E_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  mid_Offices_E_TZ VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  mid_Offices_E_TZ VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  mid_Offices_E_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  mid_Offices_E_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  mid_Offices_E_TZ Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  mid_Offices_E_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  mid_Offices_E_TZ Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  mid_Offices_E_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  mid_Offices_E_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  mid_Offices_E_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  mid_Offices_E_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  mid_Offices_E_TZ Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU mid_Offices_E_TZ VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  mid_Offices_E_TZ,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  mid_Offices_E_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  mid_Offices_E_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  mid_Offices_N_TZ,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  14.95,                                  !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  mid_N_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  mid_Offices_N_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_W_AirWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -20, -10, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_N_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  mid_Offices_N_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_E_AirWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3,                            !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -0, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -0, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_N_Ceiling,                          !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  mid_Offices_N_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Plenum_N,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -30, 0, 3,                              !- X,Y,Z Vertex 3 {m}
  -20, -10, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_N_Facade,                           !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  mid_Offices_N_TZ,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -30, 0, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  mid_N_Window,                           !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  mid_N_Facade,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.1, 0, 2.9,                           !- X,Y,Z Vertex 1 {m}
  -0.1, 0, 0.5,                           !- X,Y,Z Vertex 2 {m}
  -29.9, 0, 0.5,                          !- X,Y,Z Vertex 3 {m}
  -29.9, 0, 2.9;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_N_Floor,                            !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  mid_Offices_N_TZ,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -30, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_N_IntWall,                          !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_Offices_N_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Core_IntWall_N,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, -10, 3,                            !- X,Y,Z Vertex 1 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -10, 3;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  mid_Offices_N_TZ Thermostat,            !- Name
  mid_Offices_N_TZ,                       !- Zone or ZoneList Name
  mid_Offices_N_TZ Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_3 DualSPSched 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  mid_Offices_N_TZ Thermostat Schedule,   !- Name
  mid_Offices_N_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  mid_Offices_N_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_3 DualSPSched 1,       !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  mid_Offices_N_TZ,                       !- Zone Name
  mid_Offices_N_TZ Equipment List,        !- Zone Conditioning Equipment List Name
  mid_Offices_N_TZ Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  mid_Offices_N_TZ Zone Air Node,         !- Zone Air Node Name
  mid_Offices_N_TZ Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  mid_Offices_N_TZ Inlet Node List,       !- Name
  mid_Offices_N_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  mid_Offices_N_TZ Return Node List,      !- Name
  mid_Offices_N_TZ Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU mid_Offices_N_TZ VAV Terminal,      !- Name
  mid_Offices_N_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  mid_Offices_N_TZ VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  mid_Offices_N_TZ VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  mid_Offices_N_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  mid_Offices_N_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  mid_Offices_N_TZ Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  mid_Offices_N_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  mid_Offices_N_TZ Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  mid_Offices_N_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  mid_Offices_N_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  mid_Offices_N_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  mid_Offices_N_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  mid_Offices_N_TZ Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU mid_Offices_N_TZ VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  mid_Offices_N_TZ,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  mid_Offices_N_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  mid_Offices_N_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  mid_Offices_S_TZ,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  14.95,                                  !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  mid_S_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  mid_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_E_AirWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 10, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_S_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  mid_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_W_AirWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  -0, -0, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_S_Ceiling,                          !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  mid_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Plenum_S,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_S_Facade,                           !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  mid_Offices_S_TZ,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  -0, -0, 0,                              !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  mid_S_Window,                           !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  mid_S_Facade,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1, 0, 2.9,                            !- X,Y,Z Vertex 1 {m}
  0.1, 0, 0.5,                            !- X,Y,Z Vertex 2 {m}
  29.9, 0, 0.5,                           !- X,Y,Z Vertex 3 {m}
  29.9, 0, 2.9;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_S_Floor,                            !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  mid_Offices_S_TZ,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -0, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_S_IntWall_1,                        !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Core_IntWall_S,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_S_IntWall_DC,                       !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_DC_IntWall_S,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 10, 3;                              !- X,Y,Z Vertex 4 {m}

Daylighting:Controls,
  mid_Offices_S_TZ DaylightingControls,   !- Name
  mid_Offices_S_TZ,                       !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  ContinuousOff,                          !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  mid_Offices_S daylighting control,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  mid_Offices_S daylighting control,      !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  484.375968751937;                       !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  mid_Offices_S daylighting control,      !- Name
  mid_Offices_S_TZ,                       !- Zone Name
  15,                                     !- X-Coordinate of Reference Point {m}
  5,                                      !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  mid_Offices_S_TZ Thermostat,            !- Name
  mid_Offices_S_TZ,                       !- Zone or ZoneList Name
  mid_Offices_S_TZ Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_1 DualSPSched 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  mid_Offices_S_TZ Thermostat Schedule,   !- Name
  mid_Offices_S_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  mid_Offices_S_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_1 DualSPSched 1,       !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  mid_Offices_S_TZ,                       !- Zone Name
  mid_Offices_S_TZ Equipment List,        !- Zone Conditioning Equipment List Name
  mid_Offices_S_TZ Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  mid_Offices_S_TZ Zone Air Node,         !- Zone Air Node Name
  mid_Offices_S_TZ Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  mid_Offices_S_TZ Inlet Node List,       !- Name
  mid_Offices_S_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  mid_Offices_S_TZ Return Node List,      !- Name
  mid_Offices_S_TZ Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU mid_Offices_S_TZ VAV Terminal,      !- Name
  mid_Offices_S_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  mid_Offices_S_TZ VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  mid_Offices_S_TZ VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  mid_Offices_S_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  mid_Offices_S_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  mid_Offices_S_TZ Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  mid_Offices_S_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  mid_Offices_S_TZ Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  mid_Offices_S_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  mid_Offices_S_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  mid_Offices_S_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  mid_Offices_S_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  mid_Offices_S_TZ Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU mid_Offices_S_TZ VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  mid_Offices_S_TZ,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  mid_Offices_S_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  mid_Offices_S_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  mid_Offices_W_TZ,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  14.95,                                  !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  mid_W_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  mid_Offices_W_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_N_AirWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 3,                             !- X,Y,Z Vertex 1 {m}
  10, -10, -0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_W_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  mid_Offices_W_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_S_AirWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -30, -0,                             !- X,Y,Z Vertex 2 {m}
  10, -20, -0,                            !- X,Y,Z Vertex 3 {m}
  10, -20, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_W_Ceiling,                          !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  mid_Offices_W_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Plenum_W,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 3,                              !- X,Y,Z Vertex 1 {m}
  10, -20, 3,                             !- X,Y,Z Vertex 2 {m}
  10, -10, 3,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_W_Facade,                           !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  mid_Offices_W_TZ,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 2 {m}
  0, -30, -0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  mid_W_Window,                           !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  mid_W_Facade,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.1, 2.9,                           !- X,Y,Z Vertex 1 {m}
  0, -0.1, 0.5,                           !- X,Y,Z Vertex 2 {m}
  0, -29.9, 0.5,                          !- X,Y,Z Vertex 3 {m}
  0, -29.9, 2.9;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_W_Floor,                            !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  mid_Offices_W_TZ,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -0,                               !- X,Y,Z Vertex 1 {m}
  10, -10, -0,                            !- X,Y,Z Vertex 2 {m}
  10, -20, -0,                            !- X,Y,Z Vertex 3 {m}
  0, -30, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_W_IntWall,                          !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  mid_Offices_W_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Core_IntWall_W,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -20, 3,                             !- X,Y,Z Vertex 1 {m}
  10, -20, -0,                            !- X,Y,Z Vertex 2 {m}
  10, -10, -0,                            !- X,Y,Z Vertex 3 {m}
  10, -10, 3;                             !- X,Y,Z Vertex 4 {m}

Daylighting:Controls,
  mid_Offices_W_TZ DaylightingControls,   !- Name
  mid_Offices_W_TZ,                       !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  ContinuousOff,                          !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  mid_Offices_W daylighting control,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  mid_Offices_W daylighting control,      !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  484.375968751937;                       !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  mid_Offices_W daylighting control,      !- Name
  mid_Offices_W_TZ,                       !- Zone Name
  5,                                      !- X-Coordinate of Reference Point {m}
  -15,                                    !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  mid_Offices_W_TZ Thermostat,            !- Name
  mid_Offices_W_TZ,                       !- Zone or ZoneList Name
  mid_Offices_W_TZ Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_4 DualSPSched 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  mid_Offices_W_TZ Thermostat Schedule,   !- Name
  mid_Offices_W_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  mid_Offices_W_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_4 DualSPSched 1,       !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  mid_Offices_W_TZ,                       !- Zone Name
  mid_Offices_W_TZ Equipment List,        !- Zone Conditioning Equipment List Name
  mid_Offices_W_TZ Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  mid_Offices_W_TZ Zone Air Node,         !- Zone Air Node Name
  mid_Offices_W_TZ Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  mid_Offices_W_TZ Inlet Node List,       !- Name
  mid_Offices_W_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  mid_Offices_W_TZ Return Node List,      !- Name
  mid_Offices_W_TZ Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU mid_Offices_W_TZ VAV Terminal,      !- Name
  mid_Offices_W_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  mid_Offices_W_TZ VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  mid_Offices_W_TZ VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  mid_Offices_W_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  mid_Offices_W_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  mid_Offices_W_TZ Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  mid_Offices_W_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  mid_Offices_W_TZ Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  mid_Offices_W_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  mid_Offices_W_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  mid_Offices_W_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  mid_Offices_W_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  mid_Offices_W_TZ Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU mid_Offices_W_TZ VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  mid_Offices_W_TZ,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  mid_Offices_W_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  mid_Offices_W_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  mid_Plenum_TZ,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  17.95,                                  !- Z Origin {m}
  ,                                       !- Type
  7,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  mid_Plenum_Ceiling,                     !- Name
  Ceiling,                                !- Surface Type
  _ConcreteSlab_200mm,                    !- Construction Name
  mid_Plenum_TZ,                          !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  30, 30, 0.7,                            !- X,Y,Z Vertex 2 {m}
  -0, 30, 0.7,                            !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Plenum_Core,                        !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  mid_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_Core_Ceiling,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 20, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 12, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 12, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 4 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 5 {m}
  10, 20, -0;                             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  mid_Plenum_DC,                          !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  mid_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_DC_Ceiling,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 12, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 12, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Plenum_E,                           !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  mid_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_E_Ceiling,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  20, 20, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Plenum_N,                           !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  mid_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_N_Ceiling,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  20, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 3 {m}
  -0, 30, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Plenum_S,                           !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  mid_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_S_Ceiling,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, -0,                             !- X,Y,Z Vertex 1 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, 10, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Plenum_W,                           !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  mid_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  mid_W_Ceiling,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, -0,                             !- X,Y,Z Vertex 1 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, -0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Plenum_Wall_E,                      !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  mid_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 0, 0.7,                             !- X,Y,Z Vertex 2 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 3 {m}
  30, 30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Plenum_Wall_N,                      !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  mid_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  -0, 30, -0,                             !- X,Y,Z Vertex 3 {m}
  -0, 30, 0.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Plenum_Wall_S,                      !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  mid_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 2 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 3 {m}
  30, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  mid_Plenum_Wall_W,                      !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  mid_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  -0, 30, -0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

Zone,
  top_Core_TZ,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  20,                                     !- Y Origin {m}
  29.75,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  top_Core_Ceiling,                       !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Plenum_Core,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3,                              !- X,Y,Z Vertex 1 {m}
  6, -8, 3,                               !- X,Y,Z Vertex 2 {m}
  10, -8, 3,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 4 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 5 {m}
  0, -10, 3;                              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  top_Core_Floor,                         !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  top_Core_TZ,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 4 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  top_Core_IntWall_E,                     !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_E_IntWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -8, 3,                              !- X,Y,Z Vertex 1 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Core_IntWall_E_DC,                  !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_DC_IntWall_W,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3,                              !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 3 {m}
  6, -8, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Core_IntWall_N,                     !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_N_IntWall,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Core_IntWall_S,                     !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_S_IntWall,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  6, -10, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Core_IntWall_S_DC,                  !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_DC_IntWall_N,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -8, 3,                               !- X,Y,Z Vertex 1 {m}
  6, -8, 0,                               !- X,Y,Z Vertex 2 {m}
  10, -8, 0,                              !- X,Y,Z Vertex 3 {m}
  10, -8, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Core_IntWall_W,                     !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Core_TZ,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_W_IntWall,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -10, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  top_Core_TZ Thermostat,                 !- Name
  top_Core_TZ,                            !- Zone or ZoneList Name
  top_Core_TZ Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Core_mid DualSPSched,                   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  top_Core_TZ Thermostat Schedule,        !- Name
  top_Core_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  top_Core_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Core_mid DualSPSched,                   !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  top_Core_TZ,                            !- Zone Name
  top_Core_TZ Equipment List,             !- Zone Conditioning Equipment List Name
  top_Core_TZ Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  top_Core_TZ Zone Air Node,              !- Zone Air Node Name
  top_Core_TZ Return Node List;           !- Zone Return Air Node or NodeList Name

NodeList,
  top_Core_TZ Inlet Node List,            !- Name
  top_Core_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  top_Core_TZ Return Node List,           !- Name
  top_Core_TZ Return Air Node;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU top_Core_TZ VAV Terminal,           !- Name
  top_Core_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  top_Core_TZ VAV Terminal;               !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  top_Core_TZ VAV Terminal,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  top_Core_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  top_Core_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  top_Core_TZ Reheat Coil,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  top_Core_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  top_Core_TZ Reheat Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  top_Core_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  top_Core_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  top_Core_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  top_Core_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  top_Core_TZ Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU top_Core_TZ VAV Terminal,           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  top_Core_TZ,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA Core,                              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  top_Core_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  top_Core_TZ Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  top_DataCenter_TZ,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  16,                                     !- X Origin {m}
  10,                                     !- Y Origin {m}
  29.75,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  top_DC_Ceiling,                         !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_DataCenter_TZ,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Plenum_DC,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 2, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 2, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_DC_Floor,                           !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  top_DataCenter_TZ,                      !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_DC_IntWall_E,                       !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_DataCenter_TZ,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_E_IntWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 2, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_DC_IntWall_N,                       !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_DataCenter_TZ,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Core_IntWall_S_DC,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_DC_IntWall_S,                       !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_DataCenter_TZ,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_S_IntWall_DC,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_DC_IntWall_W,                       !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_DataCenter_TZ,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Core_IntWall_E_DC,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  top_DataCenter_TZ Thermostat,           !- Name
  top_DataCenter_TZ,                      !- Zone or ZoneList Name
  top_DataCenter_TZ Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  {99f496a8-7f20-4b6c-8b70-f49e0fe64229}, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  top_DataCenter_TZ Thermostat Schedule,  !- Name
  top_DataCenter_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  top_DataCenter_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  {99f496a8-7f20-4b6c-8b70-f49e0fe64229}, !- Name
  Heating_DC,                             !- Heating Setpoint Temperature Schedule Name
  Cooling_DC;                             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  top_DataCenter_TZ,                      !- Zone Name
  top_DataCenter_TZ Equipment List,       !- Zone Conditioning Equipment List Name
  top_DataCenter_TZ Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  top_DataCenter_TZ Zone Air Node,        !- Zone Air Node Name
  top_DataCenter_TZ Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  top_DataCenter_TZ Inlet Node List,      !- Name
  top_DataCenter_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  top_DataCenter_TZ Return Node List,     !- Name
  top_DataCenter_TZ Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU top_DataCenter_TZ VAV Terminal,     !- Name
  top_DataCenter_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  top_DataCenter_TZ VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  top_DataCenter_TZ VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  top_DataCenter_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  top_DataCenter_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  top_DataCenter_TZ Reheat Coil,          !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  top_DataCenter_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  top_DataCenter_TZ Reheat Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  top_DataCenter_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  top_DataCenter_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  top_DataCenter_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  top_DataCenter_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  top_DataCenter_TZ Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU top_DataCenter_TZ VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  top_DataCenter_TZ,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA DataCenter,                        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  top_Offices_E_TZ,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  29.75,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  top_E_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_S_AirWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 3,                             !- X,Y,Z Vertex 1 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_E_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_N_AirWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_E_Ceiling,                          !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Plenum_E,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 30, 3,                               !- X,Y,Z Vertex 2 {m}
  -10, 20, 3,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_E_Facade,                           !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  top_E_Window,                           !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  top_E_Facade,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.1, 2.9,                            !- X,Y,Z Vertex 1 {m}
  0, 0.1, 0.5,                            !- X,Y,Z Vertex 2 {m}
  0, 29.9, 0.5,                           !- X,Y,Z Vertex 3 {m}
  0, 29.9, 2.9;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_E_Floor,                            !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_E_IntWall_1,                        !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_DC_IntWall_E,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 12, 3,                             !- X,Y,Z Vertex 1 {m}
  -10, 12, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_E_IntWall_2,                        !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Core_IntWall_E,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 20, 3,                             !- X,Y,Z Vertex 1 {m}
  -10, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 12, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 12, 3;                             !- X,Y,Z Vertex 4 {m}

Daylighting:Controls,
  top_Offices_E_TZ DaylightingControls,   !- Name
  top_Offices_E_TZ,                       !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  ContinuousOff,                          !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  top_Offices_E daylighting control,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  top_Offices_E daylighting control,      !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  484.375968751937;                       !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  top_Offices_E daylighting control,      !- Name
  top_Offices_E_TZ,                       !- Zone Name
  -5,                                     !- X-Coordinate of Reference Point {m}
  15,                                     !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  top_Offices_E_TZ Thermostat,            !- Name
  top_Offices_E_TZ,                       !- Zone or ZoneList Name
  top_Offices_E_TZ Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_2 DualSPSched,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  top_Offices_E_TZ Thermostat Schedule,   !- Name
  top_Offices_E_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  top_Offices_E_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_2 DualSPSched,         !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  top_Offices_E_TZ,                       !- Zone Name
  top_Offices_E_TZ Equipment List,        !- Zone Conditioning Equipment List Name
  top_Offices_E_TZ Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  top_Offices_E_TZ Zone Air Node,         !- Zone Air Node Name
  top_Offices_E_TZ Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  top_Offices_E_TZ Inlet Node List,       !- Name
  top_Offices_E_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  top_Offices_E_TZ Return Node List,      !- Name
  top_Offices_E_TZ Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU top_Offices_E_TZ VAV Terminal,      !- Name
  top_Offices_E_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  top_Offices_E_TZ VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  top_Offices_E_TZ VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  top_Offices_E_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  top_Offices_E_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  top_Offices_E_TZ Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  top_Offices_E_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  top_Offices_E_TZ Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  top_Offices_E_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  top_Offices_E_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  top_Offices_E_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  top_Offices_E_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  top_Offices_E_TZ Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU top_Offices_E_TZ VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  top_Offices_E_TZ,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  top_Offices_E_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  top_Offices_E_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  top_Offices_N_TZ,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  29.75,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  top_N_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_N_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_E_AirWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3,                            !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -0, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -0, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_N_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_N_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_W_AirWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -20, -10, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_N_Ceiling,                          !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Offices_N_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Plenum_N,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -30, 0, 3,                              !- X,Y,Z Vertex 3 {m}
  -20, -10, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_N_Facade,                           !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Offices_N_TZ,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -30, 0, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  top_N_Window,                           !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  top_N_Facade,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.1, 0, 2.9,                           !- X,Y,Z Vertex 1 {m}
  -0.1, 0, 0.5,                           !- X,Y,Z Vertex 2 {m}
  -29.9, 0, 0.5,                          !- X,Y,Z Vertex 3 {m}
  -29.9, 0, 2.9;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_N_Floor,                            !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  top_Offices_N_TZ,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -30, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_N_IntWall,                          !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Offices_N_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Core_IntWall_N,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, -10, 3,                            !- X,Y,Z Vertex 1 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -10, 3;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  top_Offices_N_TZ Thermostat,            !- Name
  top_Offices_N_TZ,                       !- Zone or ZoneList Name
  top_Offices_N_TZ Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_3 DualSPSched,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  top_Offices_N_TZ Thermostat Schedule,   !- Name
  top_Offices_N_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  top_Offices_N_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_3 DualSPSched,         !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  top_Offices_N_TZ,                       !- Zone Name
  top_Offices_N_TZ Equipment List,        !- Zone Conditioning Equipment List Name
  top_Offices_N_TZ Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  top_Offices_N_TZ Zone Air Node,         !- Zone Air Node Name
  top_Offices_N_TZ Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  top_Offices_N_TZ Inlet Node List,       !- Name
  top_Offices_N_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  top_Offices_N_TZ Return Node List,      !- Name
  top_Offices_N_TZ Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU top_Offices_N_TZ VAV Terminal,      !- Name
  top_Offices_N_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  top_Offices_N_TZ VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  top_Offices_N_TZ VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  top_Offices_N_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  top_Offices_N_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  top_Offices_N_TZ Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  top_Offices_N_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  top_Offices_N_TZ Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  top_Offices_N_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  top_Offices_N_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  top_Offices_N_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  top_Offices_N_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  top_Offices_N_TZ Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU top_Offices_N_TZ VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  top_Offices_N_TZ,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  top_Offices_N_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  top_Offices_N_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  top_Offices_S_TZ,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  29.75,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  top_S_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_E_AirWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 10, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_S_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_W_AirWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_S_Ceiling,                          !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Plenum_S,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  -0, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_S_Facade,                           !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  top_S_Window,                           !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  top_S_Facade,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1, 0, 2.9,                            !- X,Y,Z Vertex 1 {m}
  0.1, 0, 0.5,                            !- X,Y,Z Vertex 2 {m}
  29.9, 0, 0.5,                           !- X,Y,Z Vertex 3 {m}
  29.9, 0, 2.9;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_S_Floor,                            !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -0, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_S_IntWall,                          !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Core_IntWall_S,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_S_IntWall_DC,                       !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_DC_IntWall_S,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 10, 3;                              !- X,Y,Z Vertex 4 {m}

Daylighting:Controls,
  top_Offices_S_TZ DaylightingControls,   !- Name
  top_Offices_S_TZ,                       !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  ContinuousOff,                          !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  top_Offices_S daylighting control,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  top_Offices_S daylighting control,      !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  484.375968751937;                       !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  top_Offices_S daylighting control,      !- Name
  top_Offices_S_TZ,                       !- Zone Name
  15,                                     !- X-Coordinate of Reference Point {m}
  5,                                      !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  top_Offices_S_TZ Thermostat,            !- Name
  top_Offices_S_TZ,                       !- Zone or ZoneList Name
  top_Offices_S_TZ Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_1 DualSPSched,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  top_Offices_S_TZ Thermostat Schedule,   !- Name
  top_Offices_S_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  top_Offices_S_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_1 DualSPSched,         !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  top_Offices_S_TZ,                       !- Zone Name
  top_Offices_S_TZ Equipment List,        !- Zone Conditioning Equipment List Name
  top_Offices_S_TZ Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  top_Offices_S_TZ Zone Air Node,         !- Zone Air Node Name
  top_Offices_S_TZ Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  top_Offices_S_TZ Inlet Node List,       !- Name
  top_Offices_S_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  top_Offices_S_TZ Return Node List,      !- Name
  top_Offices_S_TZ Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU top_Offices_S_TZ VAV Terminal,      !- Name
  top_Offices_S_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  top_Offices_S_TZ VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  top_Offices_S_TZ VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  top_Offices_S_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  top_Offices_S_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  top_Offices_S_TZ Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  top_Offices_S_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  top_Offices_S_TZ Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  top_Offices_S_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  top_Offices_S_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  top_Offices_S_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  top_Offices_S_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  top_Offices_S_TZ Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU top_Offices_S_TZ VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  top_Offices_S_TZ,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  top_Offices_S_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  top_Offices_S_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  top_Offices_W_TZ,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  29.75,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  top_W_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_W_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_S_AirWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -30, -0,                             !- X,Y,Z Vertex 2 {m}
  10, -20, -0,                            !- X,Y,Z Vertex 3 {m}
  10, -20, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_W_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_W_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_N_AirWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 3,                             !- X,Y,Z Vertex 1 {m}
  10, -10, -0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_W_Ceiling,                          !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Offices_W_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Plenum_W,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 3,                              !- X,Y,Z Vertex 1 {m}
  10, -20, 3,                             !- X,Y,Z Vertex 2 {m}
  10, -10, 3,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_W_Facade,                           !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Offices_W_TZ,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 2 {m}
  0, -30, -0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  top_W_Window,                           !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  top_W_Facade,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.1, 2.9,                           !- X,Y,Z Vertex 1 {m}
  0, -0.1, 0.5,                           !- X,Y,Z Vertex 2 {m}
  0, -29.9, 0.5,                          !- X,Y,Z Vertex 3 {m}
  0, -29.9, 2.9;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_W_Floor,                            !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  top_Offices_W_TZ,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -0,                               !- X,Y,Z Vertex 1 {m}
  10, -10, -0,                            !- X,Y,Z Vertex 2 {m}
  10, -20, -0,                            !- X,Y,Z Vertex 3 {m}
  0, -30, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_W_IntWall,                          !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Offices_W_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Core_IntWall_W,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -20, 3,                             !- X,Y,Z Vertex 1 {m}
  10, -20, -0,                            !- X,Y,Z Vertex 2 {m}
  10, -10, -0,                            !- X,Y,Z Vertex 3 {m}
  10, -10, 3;                             !- X,Y,Z Vertex 4 {m}

Daylighting:Controls,
  top_Offices_W_TZ DaylightingControls,   !- Name
  top_Offices_W_TZ,                       !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  ContinuousOff,                          !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  top_Offices_W daylighting control,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  top_Offices_W daylighting control,      !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  484.375968751937;                       !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  top_Offices_W daylighting control,      !- Name
  top_Offices_W_TZ,                       !- Zone Name
  5,                                      !- X-Coordinate of Reference Point {m}
  -15,                                    !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  top_Offices_W_TZ Thermostat,            !- Name
  top_Offices_W_TZ,                       !- Zone or ZoneList Name
  top_Offices_W_TZ Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_4 DualSPSched,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  top_Offices_W_TZ Thermostat Schedule,   !- Name
  top_Offices_W_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  top_Offices_W_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_4 DualSPSched,         !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  top_Offices_W_TZ,                       !- Zone Name
  top_Offices_W_TZ Equipment List,        !- Zone Conditioning Equipment List Name
  top_Offices_W_TZ Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  top_Offices_W_TZ Zone Air Node,         !- Zone Air Node Name
  top_Offices_W_TZ Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  top_Offices_W_TZ Inlet Node List,       !- Name
  top_Offices_W_TZ VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  top_Offices_W_TZ Return Node List,      !- Name
  top_Offices_W_TZ Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU top_Offices_W_TZ VAV Terminal,      !- Name
  top_Offices_W_TZ VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  top_Offices_W_TZ VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  top_Offices_W_TZ VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  top_Offices_W_TZ VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  top_Offices_W_TZ VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  top_Offices_W_TZ Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  top_Offices_W_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  top_Offices_W_TZ Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  top_Offices_W_TZ Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  top_Offices_W_TZ Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  top_Offices_W_TZ VAV Terminal Damper Outlet, !- Air Inlet Node Name
  top_Offices_W_TZ VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  top_Offices_W_TZ Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU top_Offices_W_TZ VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  top_Offices_W_TZ,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  top_Offices_W_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5,                                   !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  top_Offices_W_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  top_Plenum_TZ,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  32.75,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  top_Plenum_Core,                        !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Core_Ceiling,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 20, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 12, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 12, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 4 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 5 {m}
  10, 20, -0;                             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  top_Plenum_DC,                          !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_DC_Ceiling,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 12, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 12, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_E,                           !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_E_Ceiling,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  20, 20, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_N,                           !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_N_Ceiling,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  20, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 3 {m}
  -0, 30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_S,                           !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_S_Ceiling,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, -0,                             !- X,Y,Z Vertex 1 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, 10, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_W,                           !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_W_Ceiling,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_Wall_E,                      !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 0, 0.7,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_Wall_N,                      !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  -0, 30, 0,                              !- X,Y,Z Vertex 3 {m}
  -0, 30, 0.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_Wall_S,                      !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_Wall_W,                      !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  -0, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Roof,                               !- Name
  Roof,                                   !- Surface Type
  _Roof,                                  !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  30, 30, 0.7,                            !- X,Y,Z Vertex 2 {m}
  -0, 30, 0.7,                            !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.25,                                   !- Cooling Sizing Factor
  4;                                      !- Timesteps in Averaging Window

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum_13mm,                            !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_1,               !- Name
  Smooth,                                 !- Roughness
  0.0013106,                              !- Thickness {m}
  45.3149,                                !- Conductivity {W/m-K}
  7833.03,                                !- Density {kg/m3}
  502.08,                                 !- Specific Heat {J/kg-K}
  0.8,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_2,               !- Name
  Smooth,                                 !- Roughness
  0.0013106,                              !- Thickness {m}
  45.3149,                                !- Conductivity {W/m-K}
  7833.03,                                !- Density {kg/m3}
  502.08,                                 !- Specific Heat {J/kg-K}
  0.8,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Std Wood,                               !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  _Ceiling,                               !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  _Floor_Concrete200mm,                   !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  _Spandrel_Equivalent,                   !- Name
  Smooth,                                 !- Roughness
  0.205,                                  !- Thickness {m}
  0.081,                                  !- Conductivity {W/m-K}
  536,                                    !- Density {kg/m3}
  1085,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
