!-Generator IDFEditor 1.51
!-Option OriginalOrderTop UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

Version,9.5;
Timestep,4;

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.04,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    30,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

Building,
    Office,                  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

Zone,
    Basement_TZ,             !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 30, 0,                           !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    Basement_CoreRoof,       !- Name
    Ceiling,                 !- Surface Type
    _ConcreteAndCarpet,      !- Construction Name
    Basement_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Core_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    16, -20, 0,                         !- X,Y,Z  1 {m}
    16, -18, 0,                         !- X,Y,Z  2 {m}
    20, -18, 0,                         !- X,Y,Z  3 {m}
    20, -10, 0,                         !- X,Y,Z  4 {m}
    10, -10, 0,                         !- X,Y,Z  5 {m}
    10, -20, 0;                         !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    Basement_TZ,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 0, -3,                          !- X,Y,Z  1 {m}
    30, -30, -3,                        !- X,Y,Z  2 {m}
    0, -30, -3,                         !- X,Y,Z  3 {m}
    0, 0, -3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Roof_DC,        !- Name
    Ceiling,                 !- Surface Type
    _ConcreteAndCarpet,      !- Construction Name
    Basement_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_DC_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    20, -20, 0,                         !- X,Y,Z  1 {m}
    20, -18, 0,                         !- X,Y,Z  2 {m}
    16, -18, 0,                         !- X,Y,Z  3 {m}
    16, -20, 0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Roof_E,         !- Name
    Ceiling,                 !- Surface Type
    _ConcreteAndCarpet,      !- Construction Name
    Basement_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_E_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30, -30, 0,                         !- X,Y,Z  1 {m}
    30, 0, 0,                           !- X,Y,Z  2 {m}
    20, -10, 0,                         !- X,Y,Z  3 {m}
    20, -20, 0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Roof_N,         !- Name
    Ceiling,                 !- Surface Type
    _ConcreteAndCarpet,      !- Construction Name
    Basement_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_N_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    20, -10, 0,                         !- X,Y,Z  1 {m}
    30, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    10, -10, 0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Roof_S,         !- Name
    Ceiling,                 !- Surface Type
    _ConcreteAndCarpet,      !- Construction Name
    Basement_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_S_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30, -30, 0,                         !- X,Y,Z  1 {m}
    20, -20, 0,                         !- X,Y,Z  2 {m}
    10, -20, 0,                         !- X,Y,Z  3 {m}
    0, -30, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Roof_W,         !- Name
    Ceiling,                 !- Surface Type
    _ConcreteAndCarpet,      !- Construction Name
    Basement_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_W_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -30, 0,                          !- X,Y,Z  1 {m}
    10, -20, 0,                         !- X,Y,Z  2 {m}
    10, -10, 0,                         !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_E,         !- Name
    Wall,                    !- Surface Type
    _Concrete_300mm,         !- Construction Name
    Basement_TZ,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30, -30, 0,                         !- X,Y,Z  1 {m}
    30, -30, -3,                        !- X,Y,Z  2 {m}
    30, 0, -3,                          !- X,Y,Z  3 {m}
    30, 0, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_N,         !- Name
    Wall,                    !- Surface Type
    _Concrete_300mm,         !- Construction Name
    Basement_TZ,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 0, 0,                           !- X,Y,Z  1 {m}
    30, 0, -3,                          !- X,Y,Z  2 {m}
    0, 0, -3,                           !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_S,         !- Name
    Wall,                    !- Surface Type
    _Concrete_300mm,         !- Construction Name
    Basement_TZ,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -30, 0,                          !- X,Y,Z  1 {m}
    0, -30, -3,                         !- X,Y,Z  2 {m}
    30, -30, -3,                        !- X,Y,Z  3 {m}
    30, -30, 0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_W,         !- Name
    Wall,                    !- Surface Type
    _Concrete_300mm,         !- Construction Name
    Basement_TZ,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, 0, -3,                           !- X,Y,Z  2 {m}
    0, -30, -3,                         !- X,Y,Z  3 {m}
    0, -30, 0;                          !- X,Y,Z  4 {m}

Zone,
    GroundFloor_Core_TZ,     !- Name
    -0,                      !- Direction of Relative North {deg}
    10, 20, 0,                          !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    GroundFloor_Core_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    GroundFloor_Core_TZ,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Plenum_Core, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6, -10, 3.15,                       !- X,Y,Z  1 {m}
    6, -8, 3.15,                        !- X,Y,Z  2 {m}
    10, -8, 3.15,                       !- X,Y,Z  3 {m}
    10, 0, 3.15,                        !- X,Y,Z  4 {m}
    0, 0, 3.15,                         !- X,Y,Z  5 {m}
    0, -10, 3.15;                       !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    GroundFloor_Core_Floor,  !- Name
    Floor,                   !- Surface Type
    _ConcreteAndCarpet Reversed,  !- Construction Name
    GroundFloor_Core_TZ,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_CoreRoof,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, 0, 0,                           !- X,Y,Z  1 {m}
    10, -8, 0,                          !- X,Y,Z  2 {m}
    6, -8, 0,                           !- X,Y,Z  3 {m}
    6, -10, 0,                          !- X,Y,Z  4 {m}
    0, -10, 0,                          !- X,Y,Z  5 {m}
    0, 0, 0;                            !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    GroundFloor_Core_IntWall_E_1,  !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_Core_TZ,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_E_IntWall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, -8, 3.15,                       !- X,Y,Z  1 {m}
    10, -8, 0,                          !- X,Y,Z  2 {m}
    10, 0, 0,                           !- X,Y,Z  3 {m}
    10, 0, 3.15;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Core_IntWall_E_2,  !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_Core_TZ,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_DC_IntWall_W,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6, -10, 3.15,                       !- X,Y,Z  1 {m}
    6, -10, 0,                          !- X,Y,Z  2 {m}
    6, -8, 0,                           !- X,Y,Z  3 {m}
    6, -8, 3.15;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Core_IntWall_N,  !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_Core_TZ,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_N_IntWall,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, 0, 3.15,                        !- X,Y,Z  1 {m}
    10, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3.15;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Core_IntWall_S 3,  !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_Core_TZ,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_DC_IntWall_N,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6, -8, 3.15,                        !- X,Y,Z  1 {m}
    6, -8, 0,                           !- X,Y,Z  2 {m}
    10, -8, 0,                          !- X,Y,Z  3 {m}
    10, -8, 3.15;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Core_IntWall_S 4,  !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_Core_TZ,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_S_IntWall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -10, 3.15,                       !- X,Y,Z  1 {m}
    0, -10, 0,                          !- X,Y,Z  2 {m}
    6, -10, 0,                          !- X,Y,Z  3 {m}
    6, -10, 3.15;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Core_IntWall_W 1,  !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_Core_TZ,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_W_IntWall,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3.15,                         !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -10, 0,                          !- X,Y,Z  3 {m}
    0, -10, 3.15;                       !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    GroundFloor_Core_TZ Thermostat,  !- Name
    GroundFloor_Core_TZ,     !- Zone or ZoneList Name
    GroundFloor_Core_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_bottom DualSPSched, !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    GroundFloor_Core_TZ Thermostat Schedule,  !- Name
    GroundFloor_Core_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    GroundFloor_Core_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Core_bottom DualSPSched, !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule 12,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    17;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule 5,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    17,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule 5,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    17,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    17;                      !- Value Until Time 3

Schedule:Week:Daily,
    _Heating_21 Week Rule - Jan1-Dec31,  !- Name
    Large Office HtgSetp Rule 1 Day Schedule 12,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule 5,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule 5,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 5,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 5,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule 5,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule 5,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Rule 1 Day Schedule 11,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule 5,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule 5;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Heating_21,             !- Name
    Temperature 3,           !- Schedule Type Limits Name
    _Heating_21 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day 5,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    17;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day 5,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule 11,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    17;                      !- Value Until Time 1

ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 12,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule 5,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    26,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule 5,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    29,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    26,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29;                      !- Value Until Time 3

Schedule:Week:Daily,
    _Cooling_26 Week Rule - Jan1-Dec31,  !- Name
    Large Office ClgSetp Rule 1 Day Schedule 12,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 5,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 5,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 5,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 5,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 5,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule 5,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Rule 1 Day Schedule 11,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 5,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 5;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Cooling_26,             !- Name
    Temperature 5,           !- Schedule Type Limits Name
    _Cooling_26 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day 5,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29,                      !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    26,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day 5,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 11,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29;                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    GroundFloor_Core_TZ,     !- Zone Name
    GroundFloor_Core_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    GroundFloor_Core_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor_Core_TZ Zone Air Node,  !- Zone Air Node Name
    GroundFloor_Core_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    GroundFloor_Core_TZ Inlet Node List,  !- Name
    GroundFloor_Core_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    GroundFloor_Core_TZ Return Node List,  !- Name
    GroundFloor_Core_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU GroundFloor_Core_TZ VAV Terminal,  !- Name
    GroundFloor_Core_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    GroundFloor_Core_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    GroundFloor_Core_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    GroundFloor_Core_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    GroundFloor_Core_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    GroundFloor_Core_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    GroundFloor_Core_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    GroundFloor_Core_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    GroundFloor_Core_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    GroundFloor_Core_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    GroundFloor_Core_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    GroundFloor_Core_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Schedule:Constant,Always On Discrete,OnOff 1,1;

ZoneHVAC:EquipmentList,
    GroundFloor_Core_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU GroundFloor_Core_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    GroundFloor_Core_TZ,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA Core,               !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    GroundFloor_Core_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    GroundFloor_Core_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

Schedule:Day:Interval,
    15 Zone VAV Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    15 Zone VAV Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    15 Zone VAV Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Week:Daily,
    15 Zone VAV Occ Sch Week Rule - Jan1-Dec31,  !- Name
    15 Zone VAV Occ Sch Sunday,  !- Sunday Schedule:Day Name
    15 Zone VAV Occ Sch Default,  !- Monday Schedule:Day Name
    15 Zone VAV Occ Sch Default,  !- Tuesday Schedule:Day Name
    15 Zone VAV Occ Sch Default,  !- Wednesday Schedule:Day Name
    15 Zone VAV Occ Sch Default,  !- Thursday Schedule:Day Name
    15 Zone VAV Occ Sch Default,  !- Friday Schedule:Day Name
    15 Zone VAV Occ Sch Saturday,  !- Saturday Schedule:Day Name
    15 Zone VAV Occ Sch Default,  !- Holiday Schedule:Day Name
    15 Zone VAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    15 Zone VAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    15 Zone VAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    15 Zone VAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    15 Zone VAV Occ Sch,     !- Name
    Fractional,              !- Schedule Type Limits Name
    15 Zone VAV Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Interval,
    15 Zone VAV Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    15 Zone VAV Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Controller:MechanicalVentilation,
    15 Zone VAV Vent Controller,  !- Name
    15 Zone VAV Occ Sch,     !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    GroundFloor_Core_TZ,     !- Zone or ZoneList 1 Name
    DSOA Core,               !- Design Specification Outdoor Air Object Name 1
    GroundFloor_Core_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    GroundFloor_Hall_S_TZ,   !- Zone or ZoneList 2 Name
    DSOA_Hall to per-area,   !- Design Specification Outdoor Air Object Name 2
    GroundFloor_Hall_S_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    GroundFloor_Offices_E_TZ,!- Zone or ZoneList 3 Name
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name 3
    GroundFloor_Offices_E_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    GroundFloor_Offices_N_TZ,!- Zone or ZoneList 4 Name
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name 4
    GroundFloor_Offices_N_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    GroundFloor_Offices_W_TZ,!- Zone or ZoneList 5 Name
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name 5
    GroundFloor_Offices_W_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    mid_Core_TZ,             !- Zone or ZoneList 6 Name
    DSOA Core,               !- Design Specification Outdoor Air Object Name 6
    mid_Core_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    mid_Offices_E_TZ,        !- Zone or ZoneList 7 Name
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name 7
    mid_Offices_E_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    mid_Offices_N_TZ,        !- Zone or ZoneList 8 Name
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name 8
    mid_Offices_N_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    mid_Offices_S_TZ,        !- Zone or ZoneList 9 Name
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name 9
    mid_Offices_S_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    mid_Offices_W_TZ,        !- Zone or ZoneList 10 Name
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name 10
    mid_Offices_W_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    top_Core_TZ,             !- Zone or ZoneList 11 Name
    DSOA Core,               !- Design Specification Outdoor Air Object Name 11
    top_Core_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    top_Offices_E_TZ,        !- Zone or ZoneList 12 Name
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name 12
    top_Offices_E_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    top_Offices_N_TZ,        !- Zone or ZoneList 13 Name
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name 13
    top_Offices_N_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    top_Offices_S_TZ,        !- Zone or ZoneList 14 Name
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name 14
    top_Offices_S_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    top_Offices_W_TZ,        !- Zone or ZoneList 15 Name
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name 15
    top_Offices_W_TZ Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 15

DesignSpecification:OutdoorAir,
    DSOA Core,               !- Name
    Sum,                     !- Outdoor Air Method
    0.0007,                  !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
    GroundFloor_DataCenter_TZ,  !- Name
    -0,                      !- Direction of Relative North {deg}
    16, 10, 0,                          !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    GroundFloor_DC_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    GroundFloor_DataCenter_TZ,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Plenum_DC,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4, 0, 3.15,                         !- X,Y,Z  1 {m}
    4, 2, 3.15,                         !- X,Y,Z  2 {m}
    0, 2, 3.15,                         !- X,Y,Z  3 {m}
    0, 0, 3.15;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_DC_Floor,    !- Name
    Floor,                   !- Surface Type
    _ConcreteAndCarpet Reversed,  !- Construction Name
    GroundFloor_DataCenter_TZ,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Roof_DC,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4, 2, 0,                            !- X,Y,Z  1 {m}
    4, 0, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 2, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_DC_IntWall_E,!- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_DataCenter_TZ,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_E_IntWall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4, 0, 3.15,                         !- X,Y,Z  1 {m}
    4, 0, 0,                            !- X,Y,Z  2 {m}
    4, 2, 0,                            !- X,Y,Z  3 {m}
    4, 2, 3.15;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_DC_IntWall_N,!- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_DataCenter_TZ,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Core_IntWall_S 3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4, 2, 3.15,                         !- X,Y,Z  1 {m}
    4, 2, 0,                            !- X,Y,Z  2 {m}
    0, 2, 0,                            !- X,Y,Z  3 {m}
    0, 2, 3.15;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_DC_IntWall_S,!- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_DataCenter_TZ,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_S_IntWall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3.15,                         !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    4, 0, 0,                            !- X,Y,Z  3 {m}
    4, 0, 3.15;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_DC_IntWall_W,!- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_DataCenter_TZ,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Core_IntWall_E_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 2, 3.15,                         !- X,Y,Z  1 {m}
    0, 2, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3.15;                         !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    GroundFloor_DataCenter_TZ Thermostat,  !- Name
    GroundFloor_DataCenter_TZ,  !- Zone or ZoneList Name
    GroundFloor_DataCenter_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    GroundFloor_DataCenter_TZ Thermostat Schedule,  !- Name
    GroundFloor_DataCenter_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    GroundFloor_DataCenter_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    DataCenter Cooling Setpoints Dual SP Control,  !- Name
    Heating_DC,              !- Heating Setpoint Temperature Schedule Name
    Cooling_DC;              !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
    Schedule Day 31,         !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Week:Daily,
    Heating_DC Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 31,         !- Sunday Schedule:Day Name
    Schedule Day 31,         !- Monday Schedule:Day Name
    Schedule Day 31,         !- Tuesday Schedule:Day Name
    Schedule Day 31,         !- Wednesday Schedule:Day Name
    Schedule Day 31,         !- Thursday Schedule:Day Name
    Schedule Day 31,         !- Friday Schedule:Day Name
    Schedule Day 31,         !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    Schedule Day 32,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 33,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Heating_DC,              !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Heating_DC Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Interval,
    Schedule Day 32,         !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,         !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,         !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Week:Daily,
    Cooling_DC Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 27,         !- Holiday Schedule:Day Name
    Schedule Day 30,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 28,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Cooling_DC,              !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Cooling_DC Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
    GroundFloor_DataCenter_TZ,  !- Zone Name
    GroundFloor_DataCenter_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    GroundFloor_DataCenter_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor_DataCenter_TZ Zone Air Node,  !- Zone Air Node Name
    GroundFloor_DataCenter_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    GroundFloor_DataCenter_TZ Inlet Node List,  !- Name
    GroundFloor_DataCenter_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    GroundFloor_DataCenter_TZ Return Node List,  !- Name
    GroundFloor_DataCenter_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU GroundFloor_DataCenter_TZ VAV Terminal,  !- Name
    GroundFloor_DataCenter_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    GroundFloor_DataCenter_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    GroundFloor_DataCenter_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    GroundFloor_DataCenter_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    GroundFloor_DataCenter_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    GroundFloor_DataCenter_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    GroundFloor_DataCenter_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    GroundFloor_DataCenter_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    GroundFloor_DataCenter_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    GroundFloor_DataCenter_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    GroundFloor_DataCenter_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    GroundFloor_DataCenter_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    GroundFloor_DataCenter_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU GroundFloor_DataCenter_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    GroundFloor_DataCenter_TZ,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA DataCenter,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Schedule:Day:Interval,
    3 Zone VAV Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Week:Daily,
    3 Zone VAV Occ Sch Week Rule - Jan1-Dec31,  !- Name
    3 Zone VAV Occ Sch Default,  !- Sunday Schedule:Day Name
    3 Zone VAV Occ Sch Default,  !- Monday Schedule:Day Name
    3 Zone VAV Occ Sch Default,  !- Tuesday Schedule:Day Name
    3 Zone VAV Occ Sch Default,  !- Wednesday Schedule:Day Name
    3 Zone VAV Occ Sch Default,  !- Thursday Schedule:Day Name
    3 Zone VAV Occ Sch Default,  !- Friday Schedule:Day Name
    3 Zone VAV Occ Sch Default,  !- Saturday Schedule:Day Name
    3 Zone VAV Occ Sch Default,  !- Holiday Schedule:Day Name
    3 Zone VAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    3 Zone VAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    3 Zone VAV Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    3 Zone VAV Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    3 Zone VAV Occ Sch,      !- Name
    Fractional,              !- Schedule Type Limits Name
    3 Zone VAV Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Interval,
    3 Zone VAV Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    3 Zone VAV Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Controller:MechanicalVentilation,
    3 Zone VAV Vent Controller,  !- Name
    3 Zone VAV Occ Sch,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    GroundFloor_DataCenter_TZ,  !- Zone or ZoneList 1 Name
    DSOA DataCenter,         !- Design Specification Outdoor Air Object Name 1
    ,                        !- Design Specification Zone Air Distribution Object Name 1
    mid_DataCenter_TZ,       !- Zone or ZoneList 2 Name
    DSOA DataCenter,         !- Design Specification Outdoor Air Object Name 2
    ,                        !- Design Specification Zone Air Distribution Object Name 2
    top_DataCenter_TZ,       !- Zone or ZoneList 3 Name
    DSOA DataCenter;         !- Design Specification Outdoor Air Object Name 3

DesignSpecification:OutdoorAir,
    DSOA DataCenter,         !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00043,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
    GroundFloor_Hall_S_TZ,   !- Name
    -0,                      !- Direction of Relative North {deg}
    -0, 0, 0,                           !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    GroundFloor_S_AirWall_1, !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    GroundFloor_Hall_S_TZ,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_E_AirWall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 0, 3.15,                        !- X,Y,Z  1 {m}
    30, 0, 0,                           !- X,Y,Z  2 {m}
    20, 10, 0,                          !- X,Y,Z  3 {m}
    20, 10, 3.15;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_S_AirWall_2, !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    GroundFloor_Hall_S_TZ,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_W_AirWall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, 10, 3.15,                       !- X,Y,Z  1 {m}
    10, 10, 0,                          !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3.15;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_S_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    GroundFloor_Hall_S_TZ,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Plenum_S,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 0, 3.15,                        !- X,Y,Z  1 {m}
    20, 10, 3.15,                       !- X,Y,Z  2 {m}
    10, 10, 3.15,                       !- X,Y,Z  3 {m}
    0, 0, 3.15;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_S_Facade,    !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    GroundFloor_Hall_S_TZ,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3.15,                         !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    30, 0, 0,                           !- X,Y,Z  3 {m}
    30, 0, 3.15;                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    GroundFloor_S_door,      !- Name
    GlassDoor,               !- Surface Type
    _ExtDoor_Main entrance,  !- Construction Name
    GroundFloor_S_Facade,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    14, 0, 2.5,                         !- X,Y,Z  1 {m}
    14, 0, 0,                           !- X,Y,Z  2 {m}
    16, 0, 0,                           !- X,Y,Z  3 {m}
    16, 0, 2.5;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    GroundFloor_S_Window 1,  !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    GroundFloor_S_Facade,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    16.1, 0, 3.05,                      !- X,Y,Z  1 {m}
    16.1, 0, 0.25,                      !- X,Y,Z  2 {m}
    29.9, 0, 0.25,                      !- X,Y,Z  3 {m}
    29.9, 0, 3.05;                      !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    GroundFloor_S_Window 2,  !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    GroundFloor_S_Facade,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0.1, 0, 3.05,                       !- X,Y,Z  1 {m}
    0.1, 0, 0.25,                       !- X,Y,Z  2 {m}
    13.9, 0, 0.25,                      !- X,Y,Z  3 {m}
    13.9, 0, 3.05;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_S_Floor,     !- Name
    Floor,                   !- Surface Type
    _ConcreteAndCarpet Reversed,  !- Construction Name
    GroundFloor_Hall_S_TZ,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Roof_S,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 10, -0,                         !- X,Y,Z  1 {m}
    30, 0, -0,                          !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    10, 10, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_S_IntWall_1, !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_Hall_S_TZ,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Core_IntWall_S 4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16, 10, 3.15,                       !- X,Y,Z  1 {m}
    16, 10, 0,                          !- X,Y,Z  2 {m}
    10, 10, 0,                          !- X,Y,Z  3 {m}
    10, 10, 3.15;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_S_IntWall_2, !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_Hall_S_TZ,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_DC_IntWall_S,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 10, 3.15,                       !- X,Y,Z  1 {m}
    20, 10, 0,                          !- X,Y,Z  2 {m}
    16, 10, 0,                          !- X,Y,Z  3 {m}
    16, 10, 3.15;                       !- X,Y,Z  4 {m}

Daylighting:Controls,
    GroundFloor_Hall_S_TZ DaylightingControls,  !- Name
    GroundFloor_Hall_S_TZ,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    GroundFloor_Offices_S daylighting control,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    GroundFloor_Offices_S daylighting control,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    484.375968751937;        !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
    GroundFloor_Offices_S daylighting control,  !- Name
    GroundFloor_Hall_S_TZ,   !- Zone Name
    15,                      !- X-Coordinate of Reference Point {m}
    5,                       !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
    GroundFloor_Hall_S_TZ Thermostat,  !- Name
    GroundFloor_Hall_S_TZ,   !- Zone or ZoneList Name
    GroundFloor_Hall_S_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_1 DualSPSched,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    GroundFloor_Hall_S_TZ Thermostat Schedule,  !- Name
    GroundFloor_Hall_S_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    GroundFloor_Hall_S_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 DualSPSched,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    GroundFloor_Hall_S_TZ,   !- Zone Name
    GroundFloor_Hall_S_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    GroundFloor_Hall_S_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor_Hall_S_TZ Zone Air Node,  !- Zone Air Node Name
    GroundFloor_Hall_S_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    GroundFloor_Hall_S_TZ Inlet Node List,  !- Name
    GroundFloor_Hall_S_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    GroundFloor_Hall_S_TZ Return Node List,  !- Name
    GroundFloor_Hall_S_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU GroundFloor_Hall_S_TZ VAV Terminal,  !- Name
    GroundFloor_Hall_S_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    GroundFloor_Hall_S_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    GroundFloor_Hall_S_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    GroundFloor_Hall_S_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    GroundFloor_Hall_S_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    GroundFloor_Hall_S_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    GroundFloor_Hall_S_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    GroundFloor_Hall_S_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    GroundFloor_Hall_S_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    GroundFloor_Hall_S_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    GroundFloor_Hall_S_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    GroundFloor_Hall_S_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    GroundFloor_Hall_S_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU GroundFloor_Hall_S_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    GroundFloor_Hall_S_TZ,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Hall to per-area,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    GroundFloor_Hall_S_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    GroundFloor_Hall_S_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
    DSOA_Hall to per-area,   !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00040625,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
    GroundFloor_Offices_E_TZ,!- Name
    -0,                      !- Direction of Relative North {deg}
    30, 0, 0,                           !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    GroundFloor_E_AirWall_1, !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    GroundFloor_Offices_E_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_N_AirWall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 30, 3.15,                        !- X,Y,Z  1 {m}
    0, 30, 0,                           !- X,Y,Z  2 {m}
    -10, 20, 0,                         !- X,Y,Z  3 {m}
    -10, 20, 3.15;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_E_AirWall_2, !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    GroundFloor_Offices_E_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_S_AirWall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 10, 3.15,                      !- X,Y,Z  1 {m}
    -10, 10, 0,                         !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3.15;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_E_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    GroundFloor_Offices_E_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Plenum_E,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3.15,                         !- X,Y,Z  1 {m}
    0, 30, 3.15,                        !- X,Y,Z  2 {m}
    -10, 20, 3.15,                      !- X,Y,Z  3 {m}
    -10, 10, 3.15;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_E_Facade,    !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    GroundFloor_Offices_E_TZ,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3.15,                         !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 30, 0,                           !- X,Y,Z  3 {m}
    0, 30, 3.15;                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    GroundFloor_E_Window,    !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    GroundFloor_E_Facade,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, 0.1, 3.05,                       !- X,Y,Z  1 {m}
    0, 0.1, 0.25,                       !- X,Y,Z  2 {m}
    0, 29.9, 0.25,                      !- X,Y,Z  3 {m}
    0, 29.9, 3.05;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_E_Floor,     !- Name
    Floor,                   !- Surface Type
    _ConcreteAndCarpet Reversed,  !- Construction Name
    GroundFloor_Offices_E_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Roof_E,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 30, 0,                           !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -10, 10, 0,                         !- X,Y,Z  3 {m}
    -10, 20, 0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_E_IntWall_1, !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_Offices_E_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Core_IntWall_E_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 20, 3.15,                      !- X,Y,Z  1 {m}
    -10, 20, 0,                         !- X,Y,Z  2 {m}
    -10, 12, 0,                         !- X,Y,Z  3 {m}
    -10, 12, 3.15;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_E_IntWall_2, !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_Offices_E_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_DC_IntWall_E,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 12, 3.15,                      !- X,Y,Z  1 {m}
    -10, 12, 0,                         !- X,Y,Z  2 {m}
    -10, 10, 0,                         !- X,Y,Z  3 {m}
    -10, 10, 3.15;                      !- X,Y,Z  4 {m}

Daylighting:Controls,
    GroundFloor_Offices_E_TZ DaylightingControls,  !- Name
    GroundFloor_Offices_E_TZ,!- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    GroundFloor_Offices_E daylighting control,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    GroundFloor_Offices_E daylighting control,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    484.375968751937;        !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
    GroundFloor_Offices_E daylighting control,  !- Name
    GroundFloor_Offices_E_TZ,!- Zone Name
    -5,                      !- X-Coordinate of Reference Point {m}
    15,                      !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
    GroundFloor_Offices_E_TZ Thermostat,  !- Name
    GroundFloor_Offices_E_TZ,!- Zone or ZoneList Name
    GroundFloor_Offices_E_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_2 DualSPSched,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    GroundFloor_Offices_E_TZ Thermostat Schedule,  !- Name
    GroundFloor_Offices_E_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    GroundFloor_Offices_E_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 DualSPSched,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    GroundFloor_Offices_E_TZ,!- Zone Name
    GroundFloor_Offices_E_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    GroundFloor_Offices_E_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor_Offices_E_TZ Zone Air Node,  !- Zone Air Node Name
    GroundFloor_Offices_E_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    GroundFloor_Offices_E_TZ Inlet Node List,  !- Name
    GroundFloor_Offices_E_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    GroundFloor_Offices_E_TZ Return Node List,  !- Name
    GroundFloor_Offices_E_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU GroundFloor_Offices_E_TZ VAV Terminal,  !- Name
    GroundFloor_Offices_E_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    GroundFloor_Offices_E_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    GroundFloor_Offices_E_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    GroundFloor_Offices_E_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    GroundFloor_Offices_E_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    GroundFloor_Offices_E_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    GroundFloor_Offices_E_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    GroundFloor_Offices_E_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    GroundFloor_Offices_E_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    GroundFloor_Offices_E_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    GroundFloor_Offices_E_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    GroundFloor_Offices_E_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    GroundFloor_Offices_E_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU GroundFloor_Offices_E_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    GroundFloor_Offices_E_TZ,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    GroundFloor_Offices_E_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    GroundFloor_Offices_E_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
    DSOA_Offices to per-area,!- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00075,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
    GroundFloor_Offices_N_TZ,!- Name
    -0,                      !- Direction of Relative North {deg}
    30, 30, 0,                          !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    GroundFloor_N_AirWall_1, !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    GroundFloor_Offices_N_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_W_AirWall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30, 0, 3.15,                       !- X,Y,Z  1 {m}
    -30, 0, 0,                          !- X,Y,Z  2 {m}
    -20, -10, 0,                        !- X,Y,Z  3 {m}
    -20, -10, 3.15;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_N_AirWall_2, !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    GroundFloor_Offices_N_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_E_AirWall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, -10, 3.15,                     !- X,Y,Z  1 {m}
    -10, -10, 0,                        !- X,Y,Z  2 {m}
    -0, 0, 0,                           !- X,Y,Z  3 {m}
    -0, 0, 3.15;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_N_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    GroundFloor_Offices_N_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Plenum_N,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, -10, 3.15,                     !- X,Y,Z  1 {m}
    0, 0, 3.15,                         !- X,Y,Z  2 {m}
    -30, 0, 3.15,                       !- X,Y,Z  3 {m}
    -20, -10, 3.15;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_N_Facade,    !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    GroundFloor_Offices_N_TZ,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0, 0, 3.15,                        !- X,Y,Z  1 {m}
    -0, 0, -0,                          !- X,Y,Z  2 {m}
    -30, 0, 0,                          !- X,Y,Z  3 {m}
    -30, 0, 3.15;                       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    GroundFloor_N_door,      !- Name
    GlassDoor,               !- Surface Type
    _ExtDoor_Main entrance,  !- Construction Name
    GroundFloor_N_Facade,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    -14, 0, 2.5,                        !- X,Y,Z  1 {m}
    -14, 0, 0,                          !- X,Y,Z  2 {m}
    -16, 0, 0,                          !- X,Y,Z  3 {m}
    -16, 0, 2.5;                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    GroundFloor_N_Window 1,  !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    GroundFloor_N_Facade,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    -0.1, 0, 3.05,                      !- X,Y,Z  1 {m}
    -0.1, 0, 0.25,                      !- X,Y,Z  2 {m}
    -13.9, 0, 0.25,                     !- X,Y,Z  3 {m}
    -13.9, 0, 3.05;                     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    GroundFloor_N_Window 2,  !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    GroundFloor_N_Facade,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    -16.1, 0, 3.05,                     !- X,Y,Z  1 {m}
    -16.1, 0, 0.25,                     !- X,Y,Z  2 {m}
    -29.9, 0, 0.25,                     !- X,Y,Z  3 {m}
    -29.9, 0, 3.05;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_N_Floor,     !- Name
    Floor,                   !- Surface Type
    _ConcreteAndCarpet Reversed,  !- Construction Name
    GroundFloor_Offices_N_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Roof_N,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0, 0, 0,                           !- X,Y,Z  1 {m}
    -10, -10, 0,                        !- X,Y,Z  2 {m}
    -20, -10, 0,                        !- X,Y,Z  3 {m}
    -30, 0, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_N_IntWall,   !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_Offices_N_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Core_IntWall_N,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -20, -10, 3.15,                     !- X,Y,Z  1 {m}
    -20, -10, 0,                        !- X,Y,Z  2 {m}
    -10, -10, 0,                        !- X,Y,Z  3 {m}
    -10, -10, 3.15;                     !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    GroundFloor_Offices_N_TZ Thermostat,  !- Name
    GroundFloor_Offices_N_TZ,!- Zone or ZoneList Name
    GroundFloor_Offices_N_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_3 DualSPSched,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    GroundFloor_Offices_N_TZ Thermostat Schedule,  !- Name
    GroundFloor_Offices_N_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    GroundFloor_Offices_N_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 DualSPSched,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    GroundFloor_Offices_N_TZ,!- Zone Name
    GroundFloor_Offices_N_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    GroundFloor_Offices_N_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor_Offices_N_TZ Zone Air Node,  !- Zone Air Node Name
    GroundFloor_Offices_N_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    GroundFloor_Offices_N_TZ Inlet Node List,  !- Name
    GroundFloor_Offices_N_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    GroundFloor_Offices_N_TZ Return Node List,  !- Name
    GroundFloor_Offices_N_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU GroundFloor_Offices_N_TZ VAV Terminal,  !- Name
    GroundFloor_Offices_N_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    GroundFloor_Offices_N_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    GroundFloor_Offices_N_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    GroundFloor_Offices_N_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    GroundFloor_Offices_N_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    GroundFloor_Offices_N_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    GroundFloor_Offices_N_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    GroundFloor_Offices_N_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    GroundFloor_Offices_N_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    GroundFloor_Offices_N_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    GroundFloor_Offices_N_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    GroundFloor_Offices_N_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    GroundFloor_Offices_N_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU GroundFloor_Offices_N_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    GroundFloor_Offices_N_TZ,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    GroundFloor_Offices_N_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    GroundFloor_Offices_N_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
    GroundFloor_Offices_W_TZ,!- Name
    -0,                      !- Direction of Relative North {deg}
    -0, 30, 0,                          !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    GroundFloor_W_AirWall_1, !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    GroundFloor_Offices_W_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_N_AirWall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, -10, 3.15,                      !- X,Y,Z  1 {m}
    10, -10, 0,                         !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3.15;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_W_AirWall_2, !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    GroundFloor_Offices_W_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_S_AirWall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -30, 3.15,                       !- X,Y,Z  1 {m}
    0, -30, 0,                          !- X,Y,Z  2 {m}
    10, -20, 0,                         !- X,Y,Z  3 {m}
    10, -20, 3.15;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_W_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    GroundFloor_Offices_W_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Plenum_W,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -30, 3.15,                       !- X,Y,Z  1 {m}
    10, -20, 3.15,                      !- X,Y,Z  2 {m}
    10, -10, 3.15,                      !- X,Y,Z  3 {m}
    0, 0, 3.15;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_W_Facade,    !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    GroundFloor_Offices_W_TZ,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3.15,                         !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -30, 0,                          !- X,Y,Z  3 {m}
    0, -30, 3.15;                       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    GroundFloor_W_Window,    !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    GroundFloor_W_Facade,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, -0.1, 3.05,                      !- X,Y,Z  1 {m}
    0, -0.1, 0.25,                      !- X,Y,Z  2 {m}
    0, -29.9, 0.25,                     !- X,Y,Z  3 {m}
    0, -29.9, 3.05;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_W_Floor,     !- Name
    Floor,                   !- Surface Type
    _ConcreteAndCarpet Reversed,  !- Construction Name
    GroundFloor_Offices_W_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Roof_W,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    10, -10, 0,                         !- X,Y,Z  2 {m}
    10, -20, 0,                         !- X,Y,Z  3 {m}
    0, -30, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_W_IntWall,   !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    GroundFloor_Offices_W_TZ,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Core_IntWall_W 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, -20, 3.15,                      !- X,Y,Z  1 {m}
    10, -20, 0,                         !- X,Y,Z  2 {m}
    10, -10, 0,                         !- X,Y,Z  3 {m}
    10, -10, 3.15;                      !- X,Y,Z  4 {m}

Daylighting:Controls,
    GroundFloor_Offices_W_TZ DaylightingControls,  !- Name
    GroundFloor_Offices_W_TZ,!- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    GroundFloor_Offices_W daylighting control,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    GroundFloor_Offices_W daylighting control,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    484.375968751937;        !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
    GroundFloor_Offices_W daylighting control,  !- Name
    GroundFloor_Offices_W_TZ,!- Zone Name
    5,                       !- X-Coordinate of Reference Point {m}
    -15,                     !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
    GroundFloor_Offices_W_TZ Thermostat,  !- Name
    GroundFloor_Offices_W_TZ,!- Zone or ZoneList Name
    GroundFloor_Offices_W_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_4 DualSPSched,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    GroundFloor_Offices_W_TZ Thermostat Schedule,  !- Name
    GroundFloor_Offices_W_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    GroundFloor_Offices_W_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 DualSPSched,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    GroundFloor_Offices_W_TZ,!- Zone Name
    GroundFloor_Offices_W_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    GroundFloor_Offices_W_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor_Offices_W_TZ Zone Air Node,  !- Zone Air Node Name
    GroundFloor_Offices_W_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    GroundFloor_Offices_W_TZ Inlet Node List,  !- Name
    GroundFloor_Offices_W_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    GroundFloor_Offices_W_TZ Return Node List,  !- Name
    GroundFloor_Offices_W_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU GroundFloor_Offices_W_TZ VAV Terminal,  !- Name
    GroundFloor_Offices_W_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    GroundFloor_Offices_W_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    GroundFloor_Offices_W_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    GroundFloor_Offices_W_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    GroundFloor_Offices_W_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    GroundFloor_Offices_W_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    GroundFloor_Offices_W_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    GroundFloor_Offices_W_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    GroundFloor_Offices_W_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    GroundFloor_Offices_W_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    GroundFloor_Offices_W_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    GroundFloor_Offices_W_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    GroundFloor_Offices_W_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU GroundFloor_Offices_W_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    GroundFloor_Offices_W_TZ,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    GroundFloor_Offices_W_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    GroundFloor_Offices_W_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
    GroundFloor_Plenum_TZ,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 3.15,                         !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    GroundFloor_Plenum_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    _ConcreteSlab_200mm,     !- Construction Name
    GroundFloor_Plenum_TZ,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 0, 0.7,                         !- X,Y,Z  1 {m}
    30, 30, 0.7,                        !- X,Y,Z  2 {m}
    -0, 30, 0.7,                        !- X,Y,Z  3 {m}
    -0, 0, 0.7;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_Core, !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    GroundFloor_Plenum_TZ,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Core_Ceiling,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 20, -0,                         !- X,Y,Z  1 {m}
    20, 12, -0,                         !- X,Y,Z  2 {m}
    16, 12, -0,                         !- X,Y,Z  3 {m}
    16, 10, -0,                         !- X,Y,Z  4 {m}
    10, 10, -0,                         !- X,Y,Z  5 {m}
    10, 20, -0;                         !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_DC,   !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    GroundFloor_Plenum_TZ,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_DC_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 12, -0,                         !- X,Y,Z  1 {m}
    20, 10, -0,                         !- X,Y,Z  2 {m}
    16, 10, -0,                         !- X,Y,Z  3 {m}
    16, 12, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_E,    !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    GroundFloor_Plenum_TZ,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_E_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 30, 0,                          !- X,Y,Z  1 {m}
    30, 0, -0,                          !- X,Y,Z  2 {m}
    20, 10, -0,                         !- X,Y,Z  3 {m}
    20, 20, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_N,    !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    GroundFloor_Plenum_TZ,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_N_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 30, 0,                          !- X,Y,Z  1 {m}
    20, 20, -0,                         !- X,Y,Z  2 {m}
    10, 20, -0,                         !- X,Y,Z  3 {m}
    -0, 30, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_S,    !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    GroundFloor_Plenum_TZ,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_S_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 10, -0,                         !- X,Y,Z  1 {m}
    30, 0, -0,                          !- X,Y,Z  2 {m}
    0, 0, -0,                           !- X,Y,Z  3 {m}
    10, 10, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_W,    !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    GroundFloor_Plenum_TZ,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_W_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0, 30, -0,                         !- X,Y,Z  1 {m}
    10, 20, -0,                         !- X,Y,Z  2 {m}
    10, 10, -0,                         !- X,Y,Z  3 {m}
    0, 0, -0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_E,  !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    GroundFloor_Plenum_TZ,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 30, 0.7,                        !- X,Y,Z  1 {m}
    30, 0, 0.7,                         !- X,Y,Z  2 {m}
    30, 0, -0,                          !- X,Y,Z  3 {m}
    30, 30, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_N,  !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    GroundFloor_Plenum_TZ,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 30, 0.7,                        !- X,Y,Z  1 {m}
    30, 30, 0,                          !- X,Y,Z  2 {m}
    -0, 30, -0,                         !- X,Y,Z  3 {m}
    -0, 30, 0.7;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_S,  !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    GroundFloor_Plenum_TZ,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 0, 0.7,                         !- X,Y,Z  1 {m}
    -0, 0, 0.7,                         !- X,Y,Z  2 {m}
    -0, 0, -0,                          !- X,Y,Z  3 {m}
    30, 0, -0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_W,  !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    GroundFloor_Plenum_TZ,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0, 30, 0.7,                        !- X,Y,Z  1 {m}
    -0, 30, -0,                         !- X,Y,Z  2 {m}
    0, 0, -0,                           !- X,Y,Z  3 {m}
    -0, 0, 0.7;                         !- X,Y,Z  4 {m}

Zone,
    mid_Core_TZ,             !- Name
    -0,                      !- Direction of Relative North {deg}
    10, 20, 14.95,                      !- X,Y,Z  {m}
    ,                        !- Type
    7,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    mid_Core_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    mid_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Plenum_Core,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6, -10, 3,                          !- X,Y,Z  1 {m}
    6, -8, 3,                           !- X,Y,Z  2 {m}
    10, -8, 3,                          !- X,Y,Z  3 {m}
    10, 0, 3,                           !- X,Y,Z  4 {m}
    0, 0, 3,                            !- X,Y,Z  5 {m}
    0, -10, 3;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    mid_Core_Floor,          !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    mid_Core_TZ,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, 0, 0,                           !- X,Y,Z  1 {m}
    10, -8, 0,                          !- X,Y,Z  2 {m}
    6, -8, 0,                           !- X,Y,Z  3 {m}
    6, -10, 0,                          !- X,Y,Z  4 {m}
    0, -10, 0,                          !- X,Y,Z  5 {m}
    0, 0, 0;                            !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    mid_Core_IntWall_E,      !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_E_IntWall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, -8, 3,                          !- X,Y,Z  1 {m}
    10, -8, 0,                          !- X,Y,Z  2 {m}
    10, 0, 0,                           !- X,Y,Z  3 {m}
    10, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Core_IntWall_E_2,    !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_DC_IntWall_W,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6, -10, 3,                          !- X,Y,Z  1 {m}
    6, -10, 0,                          !- X,Y,Z  2 {m}
    6, -8, 0,                           !- X,Y,Z  3 {m}
    6, -8, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Core_IntWall_N,      !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_N_IntWall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, 0, 3,                           !- X,Y,Z  1 {m}
    10, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Core_IntWall_S,      !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_S_IntWall_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -10, 3,                          !- X,Y,Z  1 {m}
    0, -10, 0,                          !- X,Y,Z  2 {m}
    6, -10, 0,                          !- X,Y,Z  3 {m}
    6, -10, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Core_IntWall_S_2,    !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_DC_IntWall_N,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6, -8, 3,                           !- X,Y,Z  1 {m}
    6, -8, 0,                           !- X,Y,Z  2 {m}
    10, -8, 0,                          !- X,Y,Z  3 {m}
    10, -8, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Core_IntWall_W,      !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_W_IntWall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -10, 0,                          !- X,Y,Z  3 {m}
    0, -10, 3;                          !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    mid_Core_TZ Thermostat,  !- Name
    mid_Core_TZ,             !- Zone or ZoneList Name
    mid_Core_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_mid DualSPSched 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    mid_Core_TZ Thermostat Schedule,  !- Name
    mid_Core_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    mid_Core_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Core_mid DualSPSched 1,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    mid_Core_TZ,             !- Zone Name
    mid_Core_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    mid_Core_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    mid_Core_TZ Zone Air Node,  !- Zone Air Node Name
    mid_Core_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    mid_Core_TZ Inlet Node List,  !- Name
    mid_Core_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    mid_Core_TZ Return Node List,  !- Name
    mid_Core_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU mid_Core_TZ VAV Terminal,  !- Name
    mid_Core_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    mid_Core_TZ VAV Terminal;!- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    mid_Core_TZ VAV Terminal,!- Name
    Always On Discrete,      !- Availability Schedule Name
    mid_Core_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    mid_Core_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    mid_Core_TZ Reheat Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    mid_Core_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    mid_Core_TZ Reheat Coil, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    mid_Core_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    mid_Core_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    mid_Core_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    mid_Core_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    mid_Core_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU mid_Core_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    mid_Core_TZ,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA Core,               !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    mid_Core_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    mid_Core_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
    mid_DataCenter_TZ,       !- Name
    -0,                      !- Direction of Relative North {deg}
    16, 10, 14.95,                      !- X,Y,Z  {m}
    ,                        !- Type
    7,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    mid_DC_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    mid_DataCenter_TZ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Plenum_DC,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4, 0, 3,                            !- X,Y,Z  1 {m}
    4, 2, 3,                            !- X,Y,Z  2 {m}
    0, 2, 3,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_DC_Floor,            !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    mid_DataCenter_TZ,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4, 2, 0,                            !- X,Y,Z  1 {m}
    4, 0, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 2, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_DC_IntWall_E,        !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_DataCenter_TZ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_E_IntWall_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4, 0, 3,                            !- X,Y,Z  1 {m}
    4, 0, 0,                            !- X,Y,Z  2 {m}
    4, 2, 0,                            !- X,Y,Z  3 {m}
    4, 2, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_DC_IntWall_N,        !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_DataCenter_TZ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Core_IntWall_S_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4, 2, 3,                            !- X,Y,Z  1 {m}
    4, 2, 0,                            !- X,Y,Z  2 {m}
    0, 2, 0,                            !- X,Y,Z  3 {m}
    0, 2, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_DC_IntWall_S,        !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_DataCenter_TZ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_S_IntWall_DC,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    4, 0, 0,                            !- X,Y,Z  3 {m}
    4, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_DC_IntWall_W,        !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_DataCenter_TZ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Core_IntWall_E_2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 2, 3,                            !- X,Y,Z  1 {m}
    0, 2, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    mid_DataCenter_TZ Thermostat,  !- Name
    mid_DataCenter_TZ,       !- Zone or ZoneList Name
    mid_DataCenter_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    {99f496a8-7f20-4b6c-8b70-f49e0fe64229} 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    mid_DataCenter_TZ Thermostat Schedule,  !- Name
    mid_DataCenter_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    mid_DataCenter_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    {99f496a8-7f20-4b6c-8b70-f49e0fe64229} 1,  !- Name
    Heating_DC,              !- Heating Setpoint Temperature Schedule Name
    Cooling_DC;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    mid_DataCenter_TZ,       !- Zone Name
    mid_DataCenter_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    mid_DataCenter_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    mid_DataCenter_TZ Zone Air Node,  !- Zone Air Node Name
    mid_DataCenter_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    mid_DataCenter_TZ Inlet Node List,  !- Name
    mid_DataCenter_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    mid_DataCenter_TZ Return Node List,  !- Name
    mid_DataCenter_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU mid_DataCenter_TZ VAV Terminal,  !- Name
    mid_DataCenter_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    mid_DataCenter_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    mid_DataCenter_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    mid_DataCenter_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    mid_DataCenter_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    mid_DataCenter_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    mid_DataCenter_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    mid_DataCenter_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    mid_DataCenter_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    mid_DataCenter_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    mid_DataCenter_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    mid_DataCenter_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    mid_DataCenter_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU mid_DataCenter_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    mid_DataCenter_TZ,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA DataCenter,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
    mid_Offices_E_TZ,        !- Name
    -0,                      !- Direction of Relative North {deg}
    30, 0, 14.95,                       !- X,Y,Z  {m}
    ,                        !- Type
    7,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    mid_E_AirWall_1,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    mid_Offices_E_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_S_AirWall_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 10, 3,                         !- X,Y,Z  1 {m}
    -10, 10, 0,                         !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_E_AirWall_2,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    mid_Offices_E_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_N_AirWall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 30, 3,                           !- X,Y,Z  1 {m}
    0, 30, 0,                           !- X,Y,Z  2 {m}
    -10, 20, 0,                         !- X,Y,Z  3 {m}
    -10, 20, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_E_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    mid_Offices_E_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Plenum_E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 30, 3,                           !- X,Y,Z  2 {m}
    -10, 20, 3,                         !- X,Y,Z  3 {m}
    -10, 10, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_E_Facade,            !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    mid_Offices_E_TZ,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 30, 0,                           !- X,Y,Z  3 {m}
    0, 30, 3;                           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    mid_E_Window,            !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    mid_E_Facade,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, 0.1, 2.9,                        !- X,Y,Z  1 {m}
    0, 0.1, 0.5,                        !- X,Y,Z  2 {m}
    0, 29.9, 0.5,                       !- X,Y,Z  3 {m}
    0, 29.9, 2.9;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_E_Floor,             !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    mid_Offices_E_TZ,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 30, 0,                           !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -10, 10, 0,                         !- X,Y,Z  3 {m}
    -10, 20, 0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_E_IntWall_1,         !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_Offices_E_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_DC_IntWall_E,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 12, 3,                         !- X,Y,Z  1 {m}
    -10, 12, 0,                         !- X,Y,Z  2 {m}
    -10, 10, 0,                         !- X,Y,Z  3 {m}
    -10, 10, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_E_IntWall_2,         !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_Offices_E_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Core_IntWall_E,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 20, 3,                         !- X,Y,Z  1 {m}
    -10, 20, 0,                         !- X,Y,Z  2 {m}
    -10, 12, 0,                         !- X,Y,Z  3 {m}
    -10, 12, 3;                         !- X,Y,Z  4 {m}

Daylighting:Controls,
    mid_Offices_E_TZ DaylightingControls,  !- Name
    mid_Offices_E_TZ,        !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    mid_Offices_E daylighting control,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    mid_Offices_E daylighting control,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    484.375968751937;        !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
    mid_Offices_E daylighting control,  !- Name
    mid_Offices_E_TZ,        !- Zone Name
    -5,                      !- X-Coordinate of Reference Point {m}
    15,                      !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
    mid_Offices_E_TZ Thermostat,  !- Name
    mid_Offices_E_TZ,        !- Zone or ZoneList Name
    mid_Offices_E_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_2 DualSPSched 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    mid_Offices_E_TZ Thermostat Schedule,  !- Name
    mid_Offices_E_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    mid_Offices_E_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 DualSPSched 1,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    mid_Offices_E_TZ,        !- Zone Name
    mid_Offices_E_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    mid_Offices_E_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    mid_Offices_E_TZ Zone Air Node,  !- Zone Air Node Name
    mid_Offices_E_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    mid_Offices_E_TZ Inlet Node List,  !- Name
    mid_Offices_E_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    mid_Offices_E_TZ Return Node List,  !- Name
    mid_Offices_E_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU mid_Offices_E_TZ VAV Terminal,  !- Name
    mid_Offices_E_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    mid_Offices_E_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    mid_Offices_E_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    mid_Offices_E_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    mid_Offices_E_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    mid_Offices_E_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    mid_Offices_E_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    mid_Offices_E_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    mid_Offices_E_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    mid_Offices_E_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    mid_Offices_E_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    mid_Offices_E_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    mid_Offices_E_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU mid_Offices_E_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    mid_Offices_E_TZ,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    mid_Offices_E_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    mid_Offices_E_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
    mid_Offices_N_TZ,        !- Name
    -0,                      !- Direction of Relative North {deg}
    30, 30, 14.95,                      !- X,Y,Z  {m}
    ,                        !- Type
    7,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    mid_N_AirWall_1,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    mid_Offices_N_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_W_AirWall_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30, 0, 3,                          !- X,Y,Z  1 {m}
    -30, 0, 0,                          !- X,Y,Z  2 {m}
    -20, -10, 0,                        !- X,Y,Z  3 {m}
    -20, -10, 3;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_N_AirWall_2,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    mid_Offices_N_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_E_AirWall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, -10, 3,                        !- X,Y,Z  1 {m}
    -10, -10, 0,                        !- X,Y,Z  2 {m}
    -0, 0, 0,                           !- X,Y,Z  3 {m}
    -0, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_N_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    mid_Offices_N_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Plenum_N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, -10, 3,                        !- X,Y,Z  1 {m}
    0, 0, 3,                            !- X,Y,Z  2 {m}
    -30, 0, 3,                          !- X,Y,Z  3 {m}
    -20, -10, 3;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_N_Facade,            !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    mid_Offices_N_TZ,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -30, 0, 0,                          !- X,Y,Z  3 {m}
    -30, 0, 3;                          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    mid_N_Window,            !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    mid_N_Facade,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    -0.1, 0, 2.9,                       !- X,Y,Z  1 {m}
    -0.1, 0, 0.5,                       !- X,Y,Z  2 {m}
    -29.9, 0, 0.5,                      !- X,Y,Z  3 {m}
    -29.9, 0, 2.9;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_N_Floor,             !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    mid_Offices_N_TZ,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    -10, -10, 0,                        !- X,Y,Z  2 {m}
    -20, -10, 0,                        !- X,Y,Z  3 {m}
    -30, 0, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_N_IntWall,           !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_Offices_N_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Core_IntWall_N,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -20, -10, 3,                        !- X,Y,Z  1 {m}
    -20, -10, 0,                        !- X,Y,Z  2 {m}
    -10, -10, 0,                        !- X,Y,Z  3 {m}
    -10, -10, 3;                        !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    mid_Offices_N_TZ Thermostat,  !- Name
    mid_Offices_N_TZ,        !- Zone or ZoneList Name
    mid_Offices_N_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_3 DualSPSched 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    mid_Offices_N_TZ Thermostat Schedule,  !- Name
    mid_Offices_N_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    mid_Offices_N_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 DualSPSched 1,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    mid_Offices_N_TZ,        !- Zone Name
    mid_Offices_N_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    mid_Offices_N_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    mid_Offices_N_TZ Zone Air Node,  !- Zone Air Node Name
    mid_Offices_N_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    mid_Offices_N_TZ Inlet Node List,  !- Name
    mid_Offices_N_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    mid_Offices_N_TZ Return Node List,  !- Name
    mid_Offices_N_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU mid_Offices_N_TZ VAV Terminal,  !- Name
    mid_Offices_N_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    mid_Offices_N_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    mid_Offices_N_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    mid_Offices_N_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    mid_Offices_N_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    mid_Offices_N_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    mid_Offices_N_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    mid_Offices_N_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    mid_Offices_N_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    mid_Offices_N_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    mid_Offices_N_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    mid_Offices_N_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    mid_Offices_N_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU mid_Offices_N_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    mid_Offices_N_TZ,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    mid_Offices_N_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    mid_Offices_N_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
    mid_Offices_S_TZ,        !- Name
    -0,                      !- Direction of Relative North {deg}
    -0, 0, 14.95,                       !- X,Y,Z  {m}
    ,                        !- Type
    7,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    mid_S_AirWall_1,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    mid_Offices_S_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_E_AirWall_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 0, 3,                           !- X,Y,Z  1 {m}
    30, 0, 0,                           !- X,Y,Z  2 {m}
    20, 10, 0,                          !- X,Y,Z  3 {m}
    20, 10, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_S_AirWall_2,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    mid_Offices_S_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_W_AirWall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, 10, 3,                          !- X,Y,Z  1 {m}
    10, 10, 0,                          !- X,Y,Z  2 {m}
    -0, -0, 0,                          !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_S_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    mid_Offices_S_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Plenum_S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 0, 3,                           !- X,Y,Z  1 {m}
    20, 10, 3,                          !- X,Y,Z  2 {m}
    10, 10, 3,                          !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_S_Facade,            !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    mid_Offices_S_TZ,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    -0, -0, 0,                          !- X,Y,Z  2 {m}
    30, 0, 0,                           !- X,Y,Z  3 {m}
    30, 0, 3;                           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    mid_S_Window,            !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    mid_S_Facade,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0.1, 0, 2.9,                        !- X,Y,Z  1 {m}
    0.1, 0, 0.5,                        !- X,Y,Z  2 {m}
    29.9, 0, 0.5,                       !- X,Y,Z  3 {m}
    29.9, 0, 2.9;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_S_Floor,             !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    mid_Offices_S_TZ,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 10, 0,                          !- X,Y,Z  1 {m}
    30, 0, 0,                           !- X,Y,Z  2 {m}
    -0, 0, 0,                           !- X,Y,Z  3 {m}
    10, 10, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_S_IntWall_1,         !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_Offices_S_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Core_IntWall_S,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16, 10, 3,                          !- X,Y,Z  1 {m}
    16, 10, 0,                          !- X,Y,Z  2 {m}
    10, 10, 0,                          !- X,Y,Z  3 {m}
    10, 10, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_S_IntWall_DC,        !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_Offices_S_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_DC_IntWall_S,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 10, 3,                          !- X,Y,Z  1 {m}
    20, 10, 0,                          !- X,Y,Z  2 {m}
    16, 10, 0,                          !- X,Y,Z  3 {m}
    16, 10, 3;                          !- X,Y,Z  4 {m}

Daylighting:Controls,
    mid_Offices_S_TZ DaylightingControls,  !- Name
    mid_Offices_S_TZ,        !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    mid_Offices_S daylighting control,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    mid_Offices_S daylighting control,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    484.375968751937;        !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
    mid_Offices_S daylighting control,  !- Name
    mid_Offices_S_TZ,        !- Zone Name
    15,                      !- X-Coordinate of Reference Point {m}
    5,                       !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
    mid_Offices_S_TZ Thermostat,  !- Name
    mid_Offices_S_TZ,        !- Zone or ZoneList Name
    mid_Offices_S_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_1 DualSPSched 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    mid_Offices_S_TZ Thermostat Schedule,  !- Name
    mid_Offices_S_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    mid_Offices_S_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 DualSPSched 1,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    mid_Offices_S_TZ,        !- Zone Name
    mid_Offices_S_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    mid_Offices_S_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    mid_Offices_S_TZ Zone Air Node,  !- Zone Air Node Name
    mid_Offices_S_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    mid_Offices_S_TZ Inlet Node List,  !- Name
    mid_Offices_S_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    mid_Offices_S_TZ Return Node List,  !- Name
    mid_Offices_S_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU mid_Offices_S_TZ VAV Terminal,  !- Name
    mid_Offices_S_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    mid_Offices_S_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    mid_Offices_S_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    mid_Offices_S_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    mid_Offices_S_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    mid_Offices_S_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    mid_Offices_S_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    mid_Offices_S_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    mid_Offices_S_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    mid_Offices_S_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    mid_Offices_S_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    mid_Offices_S_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    mid_Offices_S_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU mid_Offices_S_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    mid_Offices_S_TZ,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    mid_Offices_S_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    mid_Offices_S_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
    mid_Offices_W_TZ,        !- Name
    -0,                      !- Direction of Relative North {deg}
    -0, 30, 14.95,                      !- X,Y,Z  {m}
    ,                        !- Type
    7,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    mid_W_AirWall_1,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    mid_Offices_W_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_N_AirWall_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, -10, 3,                         !- X,Y,Z  1 {m}
    10, -10, -0,                        !- X,Y,Z  2 {m}
    0, 0, -0,                           !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_W_AirWall_2,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    mid_Offices_W_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_S_AirWall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -30, 3,                          !- X,Y,Z  1 {m}
    0, -30, -0,                         !- X,Y,Z  2 {m}
    10, -20, -0,                        !- X,Y,Z  3 {m}
    10, -20, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_W_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    mid_Offices_W_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Plenum_W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -30, 3,                          !- X,Y,Z  1 {m}
    10, -20, 3,                         !- X,Y,Z  2 {m}
    10, -10, 3,                         !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_W_Facade,            !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    mid_Offices_W_TZ,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, -0,                           !- X,Y,Z  2 {m}
    0, -30, -0,                         !- X,Y,Z  3 {m}
    0, -30, 3;                          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    mid_W_Window,            !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    mid_W_Facade,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, -0.1, 2.9,                       !- X,Y,Z  1 {m}
    0, -0.1, 0.5,                       !- X,Y,Z  2 {m}
    0, -29.9, 0.5,                      !- X,Y,Z  3 {m}
    0, -29.9, 2.9;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_W_Floor,             !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    mid_Offices_W_TZ,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, -0,                           !- X,Y,Z  1 {m}
    10, -10, -0,                        !- X,Y,Z  2 {m}
    10, -20, -0,                        !- X,Y,Z  3 {m}
    0, -30, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_W_IntWall,           !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    mid_Offices_W_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Core_IntWall_W,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, -20, 3,                         !- X,Y,Z  1 {m}
    10, -20, -0,                        !- X,Y,Z  2 {m}
    10, -10, -0,                        !- X,Y,Z  3 {m}
    10, -10, 3;                         !- X,Y,Z  4 {m}

Daylighting:Controls,
    mid_Offices_W_TZ DaylightingControls,  !- Name
    mid_Offices_W_TZ,        !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    mid_Offices_W daylighting control,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    mid_Offices_W daylighting control,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    484.375968751937;        !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
    mid_Offices_W daylighting control,  !- Name
    mid_Offices_W_TZ,        !- Zone Name
    5,                       !- X-Coordinate of Reference Point {m}
    -15,                     !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
    mid_Offices_W_TZ Thermostat,  !- Name
    mid_Offices_W_TZ,        !- Zone or ZoneList Name
    mid_Offices_W_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_4 DualSPSched 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    mid_Offices_W_TZ Thermostat Schedule,  !- Name
    mid_Offices_W_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    mid_Offices_W_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 DualSPSched 1,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    mid_Offices_W_TZ,        !- Zone Name
    mid_Offices_W_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    mid_Offices_W_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    mid_Offices_W_TZ Zone Air Node,  !- Zone Air Node Name
    mid_Offices_W_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    mid_Offices_W_TZ Inlet Node List,  !- Name
    mid_Offices_W_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    mid_Offices_W_TZ Return Node List,  !- Name
    mid_Offices_W_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU mid_Offices_W_TZ VAV Terminal,  !- Name
    mid_Offices_W_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    mid_Offices_W_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    mid_Offices_W_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    mid_Offices_W_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    mid_Offices_W_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    mid_Offices_W_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    mid_Offices_W_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    mid_Offices_W_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    mid_Offices_W_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    mid_Offices_W_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    mid_Offices_W_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    mid_Offices_W_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    mid_Offices_W_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU mid_Offices_W_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    mid_Offices_W_TZ,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    mid_Offices_W_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    mid_Offices_W_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
    mid_Plenum_TZ,           !- Name
    -0,                      !- Direction of Relative North {deg}
    -0, 0, 17.95,                       !- X,Y,Z  {m}
    ,                        !- Type
    7,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    mid_Plenum_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    _ConcreteSlab_200mm,     !- Construction Name
    mid_Plenum_TZ,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 0, 0.7,                         !- X,Y,Z  1 {m}
    30, 30, 0.7,                        !- X,Y,Z  2 {m}
    -0, 30, 0.7,                        !- X,Y,Z  3 {m}
    -0, 0, 0.7;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Plenum_Core,         !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    mid_Plenum_TZ,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_Core_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 20, -0,                         !- X,Y,Z  1 {m}
    20, 12, -0,                         !- X,Y,Z  2 {m}
    16, 12, -0,                         !- X,Y,Z  3 {m}
    16, 10, -0,                         !- X,Y,Z  4 {m}
    10, 10, -0,                         !- X,Y,Z  5 {m}
    10, 20, -0;                         !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    mid_Plenum_DC,           !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    mid_Plenum_TZ,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_DC_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 12, -0,                         !- X,Y,Z  1 {m}
    20, 10, -0,                         !- X,Y,Z  2 {m}
    16, 10, -0,                         !- X,Y,Z  3 {m}
    16, 12, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Plenum_E,            !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    mid_Plenum_TZ,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_E_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 30, 0,                          !- X,Y,Z  1 {m}
    30, 0, -0,                          !- X,Y,Z  2 {m}
    20, 10, -0,                         !- X,Y,Z  3 {m}
    20, 20, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Plenum_N,            !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    mid_Plenum_TZ,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_N_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 30, 0,                          !- X,Y,Z  1 {m}
    20, 20, -0,                         !- X,Y,Z  2 {m}
    10, 20, -0,                         !- X,Y,Z  3 {m}
    -0, 30, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Plenum_S,            !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    mid_Plenum_TZ,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_S_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 10, -0,                         !- X,Y,Z  1 {m}
    30, 0, -0,                          !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    10, 10, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Plenum_W,            !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    mid_Plenum_TZ,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    mid_W_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0, 30, -0,                         !- X,Y,Z  1 {m}
    10, 20, -0,                         !- X,Y,Z  2 {m}
    10, 10, -0,                         !- X,Y,Z  3 {m}
    0, 0, -0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Plenum_Wall_E,       !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    mid_Plenum_TZ,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 30, 0.7,                        !- X,Y,Z  1 {m}
    30, 0, 0.7,                         !- X,Y,Z  2 {m}
    30, 0, -0,                          !- X,Y,Z  3 {m}
    30, 30, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Plenum_Wall_N,       !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    mid_Plenum_TZ,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 30, 0.7,                        !- X,Y,Z  1 {m}
    30, 30, 0,                          !- X,Y,Z  2 {m}
    -0, 30, -0,                         !- X,Y,Z  3 {m}
    -0, 30, 0.7;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Plenum_Wall_S,       !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    mid_Plenum_TZ,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0, 0, 0.7,                         !- X,Y,Z  1 {m}
    0, 0, -0,                           !- X,Y,Z  2 {m}
    30, 0, -0,                          !- X,Y,Z  3 {m}
    30, 0, 0.7;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    mid_Plenum_Wall_W,       !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    mid_Plenum_TZ,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0, 30, 0.7,                        !- X,Y,Z  1 {m}
    -0, 30, -0,                         !- X,Y,Z  2 {m}
    0, 0, -0,                           !- X,Y,Z  3 {m}
    -0, 0, 0.7;                         !- X,Y,Z  4 {m}

Zone,
    top_Core_TZ,             !- Name
    -0,                      !- Direction of Relative North {deg}
    10, 20, 29.75,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    top_Core_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    top_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Plenum_Core,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6, -10, 3,                          !- X,Y,Z  1 {m}
    6, -8, 3,                           !- X,Y,Z  2 {m}
    10, -8, 3,                          !- X,Y,Z  3 {m}
    10, 0, 3,                           !- X,Y,Z  4 {m}
    0, 0, 3,                            !- X,Y,Z  5 {m}
    0, -10, 3;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    top_Core_Floor,          !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    top_Core_TZ,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, 0, 0,                           !- X,Y,Z  1 {m}
    10, -8, 0,                          !- X,Y,Z  2 {m}
    6, -8, 0,                           !- X,Y,Z  3 {m}
    6, -10, 0,                          !- X,Y,Z  4 {m}
    0, -10, 0,                          !- X,Y,Z  5 {m}
    0, 0, 0;                            !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    top_Core_IntWall_E,      !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_E_IntWall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, -8, 3,                          !- X,Y,Z  1 {m}
    10, -8, 0,                          !- X,Y,Z  2 {m}
    10, 0, 0,                           !- X,Y,Z  3 {m}
    10, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Core_IntWall_E_DC,   !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_DC_IntWall_W,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6, -10, 3,                          !- X,Y,Z  1 {m}
    6, -10, 0,                          !- X,Y,Z  2 {m}
    6, -8, 0,                           !- X,Y,Z  3 {m}
    6, -8, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Core_IntWall_N,      !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_N_IntWall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, 0, 3,                           !- X,Y,Z  1 {m}
    10, 0, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Core_IntWall_S,      !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_S_IntWall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -10, 3,                          !- X,Y,Z  1 {m}
    0, -10, 0,                          !- X,Y,Z  2 {m}
    6, -10, 0,                          !- X,Y,Z  3 {m}
    6, -10, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Core_IntWall_S_DC,   !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_DC_IntWall_N,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6, -8, 3,                           !- X,Y,Z  1 {m}
    6, -8, 0,                           !- X,Y,Z  2 {m}
    10, -8, 0,                          !- X,Y,Z  3 {m}
    10, -8, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Core_IntWall_W,      !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_Core_TZ,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_W_IntWall,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -10, 0,                          !- X,Y,Z  3 {m}
    0, -10, 3;                          !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    top_Core_TZ Thermostat,  !- Name
    top_Core_TZ,             !- Zone or ZoneList Name
    top_Core_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_mid DualSPSched,    !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    top_Core_TZ Thermostat Schedule,  !- Name
    top_Core_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    top_Core_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Core_mid DualSPSched,    !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    top_Core_TZ,             !- Zone Name
    top_Core_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    top_Core_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    top_Core_TZ Zone Air Node,  !- Zone Air Node Name
    top_Core_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    top_Core_TZ Inlet Node List,  !- Name
    top_Core_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    top_Core_TZ Return Node List,  !- Name
    top_Core_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU top_Core_TZ VAV Terminal,  !- Name
    top_Core_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    top_Core_TZ VAV Terminal;!- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    top_Core_TZ VAV Terminal,!- Name
    Always On Discrete,      !- Availability Schedule Name
    top_Core_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    top_Core_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    top_Core_TZ Reheat Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    top_Core_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    top_Core_TZ Reheat Coil, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    top_Core_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    top_Core_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    top_Core_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    top_Core_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    top_Core_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU top_Core_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    top_Core_TZ,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA Core,               !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    top_Core_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    top_Core_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
    top_DataCenter_TZ,       !- Name
    -0,                      !- Direction of Relative North {deg}
    16, 10, 29.75,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    top_DC_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    top_DataCenter_TZ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Plenum_DC,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4, 0, 3,                            !- X,Y,Z  1 {m}
    4, 2, 3,                            !- X,Y,Z  2 {m}
    0, 2, 3,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_DC_Floor,            !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    top_DataCenter_TZ,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4, 2, 0,                            !- X,Y,Z  1 {m}
    4, 0, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 2, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_DC_IntWall_E,        !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_DataCenter_TZ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_E_IntWall_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4, 0, 3,                            !- X,Y,Z  1 {m}
    4, 0, 0,                            !- X,Y,Z  2 {m}
    4, 2, 0,                            !- X,Y,Z  3 {m}
    4, 2, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_DC_IntWall_N,        !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_DataCenter_TZ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Core_IntWall_S_DC,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4, 2, 3,                            !- X,Y,Z  1 {m}
    4, 2, 0,                            !- X,Y,Z  2 {m}
    0, 2, 0,                            !- X,Y,Z  3 {m}
    0, 2, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_DC_IntWall_S,        !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_DataCenter_TZ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_S_IntWall_DC,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    4, 0, 0,                            !- X,Y,Z  3 {m}
    4, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_DC_IntWall_W,        !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_DataCenter_TZ,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Core_IntWall_E_DC,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 2, 3,                            !- X,Y,Z  1 {m}
    0, 2, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    top_DataCenter_TZ Thermostat,  !- Name
    top_DataCenter_TZ,       !- Zone or ZoneList Name
    top_DataCenter_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    {99f496a8-7f20-4b6c-8b70-f49e0fe64229},  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    top_DataCenter_TZ Thermostat Schedule,  !- Name
    top_DataCenter_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    top_DataCenter_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    {99f496a8-7f20-4b6c-8b70-f49e0fe64229},  !- Name
    Heating_DC,              !- Heating Setpoint Temperature Schedule Name
    Cooling_DC;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    top_DataCenter_TZ,       !- Zone Name
    top_DataCenter_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    top_DataCenter_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    top_DataCenter_TZ Zone Air Node,  !- Zone Air Node Name
    top_DataCenter_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    top_DataCenter_TZ Inlet Node List,  !- Name
    top_DataCenter_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    top_DataCenter_TZ Return Node List,  !- Name
    top_DataCenter_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU top_DataCenter_TZ VAV Terminal,  !- Name
    top_DataCenter_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    top_DataCenter_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    top_DataCenter_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    top_DataCenter_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    top_DataCenter_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    top_DataCenter_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    top_DataCenter_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    top_DataCenter_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    top_DataCenter_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    top_DataCenter_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    top_DataCenter_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    top_DataCenter_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    top_DataCenter_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU top_DataCenter_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    top_DataCenter_TZ,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA DataCenter,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
    top_Offices_E_TZ,        !- Name
    -0,                      !- Direction of Relative North {deg}
    30, 0, 29.75,                       !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    top_E_AirWall_1,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    top_Offices_E_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_S_AirWall_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 10, 3,                         !- X,Y,Z  1 {m}
    -10, 10, 0,                         !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_E_AirWall_2,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    top_Offices_E_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_N_AirWall_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 30, 3,                           !- X,Y,Z  1 {m}
    0, 30, 0,                           !- X,Y,Z  2 {m}
    -10, 20, 0,                         !- X,Y,Z  3 {m}
    -10, 20, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_E_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    top_Offices_E_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Plenum_E,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 30, 3,                           !- X,Y,Z  2 {m}
    -10, 20, 3,                         !- X,Y,Z  3 {m}
    -10, 10, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_E_Facade,            !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    top_Offices_E_TZ,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 30, 0,                           !- X,Y,Z  3 {m}
    0, 30, 3;                           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    top_E_Window,            !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    top_E_Facade,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, 0.1, 2.9,                        !- X,Y,Z  1 {m}
    0, 0.1, 0.5,                        !- X,Y,Z  2 {m}
    0, 29.9, 0.5,                       !- X,Y,Z  3 {m}
    0, 29.9, 2.9;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_E_Floor,             !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    top_Offices_E_TZ,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 30, 0,                           !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -10, 10, 0,                         !- X,Y,Z  3 {m}
    -10, 20, 0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_E_IntWall_1,         !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_Offices_E_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_DC_IntWall_E,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 12, 3,                         !- X,Y,Z  1 {m}
    -10, 12, 0,                         !- X,Y,Z  2 {m}
    -10, 10, 0,                         !- X,Y,Z  3 {m}
    -10, 10, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_E_IntWall_2,         !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_Offices_E_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Core_IntWall_E,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, 20, 3,                         !- X,Y,Z  1 {m}
    -10, 20, 0,                         !- X,Y,Z  2 {m}
    -10, 12, 0,                         !- X,Y,Z  3 {m}
    -10, 12, 3;                         !- X,Y,Z  4 {m}

Daylighting:Controls,
    top_Offices_E_TZ DaylightingControls,  !- Name
    top_Offices_E_TZ,        !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    top_Offices_E daylighting control,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    top_Offices_E daylighting control,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    484.375968751937;        !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
    top_Offices_E daylighting control,  !- Name
    top_Offices_E_TZ,        !- Zone Name
    -5,                      !- X-Coordinate of Reference Point {m}
    15,                      !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
    top_Offices_E_TZ Thermostat,  !- Name
    top_Offices_E_TZ,        !- Zone or ZoneList Name
    top_Offices_E_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_2 DualSPSched,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    top_Offices_E_TZ Thermostat Schedule,  !- Name
    top_Offices_E_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    top_Offices_E_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 DualSPSched,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    top_Offices_E_TZ,        !- Zone Name
    top_Offices_E_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    top_Offices_E_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    top_Offices_E_TZ Zone Air Node,  !- Zone Air Node Name
    top_Offices_E_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    top_Offices_E_TZ Inlet Node List,  !- Name
    top_Offices_E_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    top_Offices_E_TZ Return Node List,  !- Name
    top_Offices_E_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU top_Offices_E_TZ VAV Terminal,  !- Name
    top_Offices_E_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    top_Offices_E_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    top_Offices_E_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    top_Offices_E_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    top_Offices_E_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    top_Offices_E_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    top_Offices_E_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    top_Offices_E_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    top_Offices_E_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    top_Offices_E_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    top_Offices_E_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    top_Offices_E_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    top_Offices_E_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU top_Offices_E_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    top_Offices_E_TZ,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    top_Offices_E_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    top_Offices_E_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
    top_Offices_N_TZ,        !- Name
    -0,                      !- Direction of Relative North {deg}
    30, 30, 29.75,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    top_N_AirWall_1,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    top_Offices_N_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_E_AirWall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, -10, 3,                        !- X,Y,Z  1 {m}
    -10, -10, 0,                        !- X,Y,Z  2 {m}
    -0, 0, 0,                           !- X,Y,Z  3 {m}
    -0, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_N_AirWall_2,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    top_Offices_N_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_W_AirWall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30, 0, 3,                          !- X,Y,Z  1 {m}
    -30, 0, 0,                          !- X,Y,Z  2 {m}
    -20, -10, 0,                        !- X,Y,Z  3 {m}
    -20, -10, 3;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_N_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    top_Offices_N_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Plenum_N,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10, -10, 3,                        !- X,Y,Z  1 {m}
    0, 0, 3,                            !- X,Y,Z  2 {m}
    -30, 0, 3,                          !- X,Y,Z  3 {m}
    -20, -10, 3;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_N_Facade,            !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    top_Offices_N_TZ,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -30, 0, 0,                          !- X,Y,Z  3 {m}
    -30, 0, 3;                          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    top_N_Window,            !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    top_N_Facade,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    -0.1, 0, 2.9,                       !- X,Y,Z  1 {m}
    -0.1, 0, 0.5,                       !- X,Y,Z  2 {m}
    -29.9, 0, 0.5,                      !- X,Y,Z  3 {m}
    -29.9, 0, 2.9;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_N_Floor,             !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    top_Offices_N_TZ,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    -10, -10, 0,                        !- X,Y,Z  2 {m}
    -20, -10, 0,                        !- X,Y,Z  3 {m}
    -30, 0, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_N_IntWall,           !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_Offices_N_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Core_IntWall_N,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -20, -10, 3,                        !- X,Y,Z  1 {m}
    -20, -10, 0,                        !- X,Y,Z  2 {m}
    -10, -10, 0,                        !- X,Y,Z  3 {m}
    -10, -10, 3;                        !- X,Y,Z  4 {m}

ZoneControl:Thermostat,
    top_Offices_N_TZ Thermostat,  !- Name
    top_Offices_N_TZ,        !- Zone or ZoneList Name
    top_Offices_N_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_3 DualSPSched,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    top_Offices_N_TZ Thermostat Schedule,  !- Name
    top_Offices_N_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    top_Offices_N_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 DualSPSched,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    top_Offices_N_TZ,        !- Zone Name
    top_Offices_N_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    top_Offices_N_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    top_Offices_N_TZ Zone Air Node,  !- Zone Air Node Name
    top_Offices_N_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    top_Offices_N_TZ Inlet Node List,  !- Name
    top_Offices_N_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    top_Offices_N_TZ Return Node List,  !- Name
    top_Offices_N_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU top_Offices_N_TZ VAV Terminal,  !- Name
    top_Offices_N_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    top_Offices_N_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    top_Offices_N_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    top_Offices_N_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    top_Offices_N_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    top_Offices_N_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    top_Offices_N_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    top_Offices_N_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    top_Offices_N_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    top_Offices_N_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    top_Offices_N_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    top_Offices_N_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    top_Offices_N_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU top_Offices_N_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    top_Offices_N_TZ,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    top_Offices_N_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    top_Offices_N_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
    top_Offices_S_TZ,        !- Name
    -0,                      !- Direction of Relative North {deg}
    -0, 0, 29.75,                       !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    top_S_AirWall_1,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    top_Offices_S_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_E_AirWall_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 0, 3,                           !- X,Y,Z  1 {m}
    30, 0, 0,                           !- X,Y,Z  2 {m}
    20, 10, 0,                          !- X,Y,Z  3 {m}
    20, 10, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_S_AirWall_2,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    top_Offices_S_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_W_AirWall_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, 10, 3,                          !- X,Y,Z  1 {m}
    10, 10, 0,                          !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_S_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    top_Offices_S_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Plenum_S,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 0, 3,                           !- X,Y,Z  1 {m}
    20, 10, 3,                          !- X,Y,Z  2 {m}
    10, 10, 3,                          !- X,Y,Z  3 {m}
    -0, 0, 3;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_S_Facade,            !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    top_Offices_S_TZ,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    30, 0, 0,                           !- X,Y,Z  3 {m}
    30, 0, 3;                           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    top_S_Window,            !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    top_S_Facade,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0.1, 0, 2.9,                        !- X,Y,Z  1 {m}
    0.1, 0, 0.5,                        !- X,Y,Z  2 {m}
    29.9, 0, 0.5,                       !- X,Y,Z  3 {m}
    29.9, 0, 2.9;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_S_Floor,             !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    top_Offices_S_TZ,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 10, 0,                          !- X,Y,Z  1 {m}
    30, 0, 0,                           !- X,Y,Z  2 {m}
    -0, 0, 0,                           !- X,Y,Z  3 {m}
    10, 10, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_S_IntWall,           !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_Offices_S_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Core_IntWall_S,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    16, 10, 3,                          !- X,Y,Z  1 {m}
    16, 10, 0,                          !- X,Y,Z  2 {m}
    10, 10, 0,                          !- X,Y,Z  3 {m}
    10, 10, 3;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_S_IntWall_DC,        !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_Offices_S_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_DC_IntWall_S,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 10, 3,                          !- X,Y,Z  1 {m}
    20, 10, 0,                          !- X,Y,Z  2 {m}
    16, 10, 0,                          !- X,Y,Z  3 {m}
    16, 10, 3;                          !- X,Y,Z  4 {m}

Daylighting:Controls,
    top_Offices_S_TZ DaylightingControls,  !- Name
    top_Offices_S_TZ,        !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    top_Offices_S daylighting control,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    top_Offices_S daylighting control,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    484.375968751937;        !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
    top_Offices_S daylighting control,  !- Name
    top_Offices_S_TZ,        !- Zone Name
    15,                      !- X-Coordinate of Reference Point {m}
    5,                       !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
    top_Offices_S_TZ Thermostat,  !- Name
    top_Offices_S_TZ,        !- Zone or ZoneList Name
    top_Offices_S_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_1 DualSPSched,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    top_Offices_S_TZ Thermostat Schedule,  !- Name
    top_Offices_S_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    top_Offices_S_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 DualSPSched,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    top_Offices_S_TZ,        !- Zone Name
    top_Offices_S_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    top_Offices_S_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    top_Offices_S_TZ Zone Air Node,  !- Zone Air Node Name
    top_Offices_S_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    top_Offices_S_TZ Inlet Node List,  !- Name
    top_Offices_S_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    top_Offices_S_TZ Return Node List,  !- Name
    top_Offices_S_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU top_Offices_S_TZ VAV Terminal,  !- Name
    top_Offices_S_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    top_Offices_S_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    top_Offices_S_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    top_Offices_S_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    top_Offices_S_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    top_Offices_S_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    top_Offices_S_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    top_Offices_S_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    top_Offices_S_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    top_Offices_S_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    top_Offices_S_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    top_Offices_S_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    top_Offices_S_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU top_Offices_S_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    top_Offices_S_TZ,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    top_Offices_S_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    top_Offices_S_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
    top_Offices_W_TZ,        !- Name
    -0,                      !- Direction of Relative North {deg}
    -0, 30, 29.75,                      !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
    top_W_AirWall_1,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    top_Offices_W_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_S_AirWall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -30, 3,                          !- X,Y,Z  1 {m}
    0, -30, -0,                         !- X,Y,Z  2 {m}
    10, -20, -0,                        !- X,Y,Z  3 {m}
    10, -20, 3;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_W_AirWall_2,         !- Name
    Wall,                    !- Surface Type
    Construction Air Boundary,  !- Construction Name
    top_Offices_W_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_N_AirWall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, -10, 3,                         !- X,Y,Z  1 {m}
    10, -10, -0,                        !- X,Y,Z  2 {m}
    0, 0, -0,                           !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_W_Ceiling,           !- Name
    Ceiling,                 !- Surface Type
    _DropCeiling,            !- Construction Name
    top_Offices_W_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Plenum_W,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -30, 3,                          !- X,Y,Z  1 {m}
    10, -20, 3,                         !- X,Y,Z  2 {m}
    10, -10, 3,                         !- X,Y,Z  3 {m}
    0, 0, 3;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_W_Facade,            !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    top_Offices_W_TZ,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3,                            !- X,Y,Z  1 {m}
    0, 0, -0,                           !- X,Y,Z  2 {m}
    0, -30, -0,                         !- X,Y,Z  3 {m}
    0, -30, 3;                          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    top_W_Window,            !- Name
    Window,                  !- Surface Type
    dg_init_bronze,          !- Construction Name
    top_W_Facade,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Frame,                   !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, -0.1, 2.9,                       !- X,Y,Z  1 {m}
    0, -0.1, 0.5,                       !- X,Y,Z  2 {m}
    0, -29.9, 0.5,                      !- X,Y,Z  3 {m}
    0, -29.9, 2.9;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_W_Floor,             !- Name
    Floor,                   !- Surface Type
    _Concrete_300mm,         !- Construction Name
    top_Offices_W_TZ,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, -0,                           !- X,Y,Z  1 {m}
    10, -10, -0,                        !- X,Y,Z  2 {m}
    10, -20, -0,                        !- X,Y,Z  3 {m}
    0, -30, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_W_IntWall,           !- Name
    Wall,                    !- Surface Type
    _Gypsum13_Concrete200mm_Gypsum13,  !- Construction Name
    top_Offices_W_TZ,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Core_IntWall_W,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10, -20, 3,                         !- X,Y,Z  1 {m}
    10, -20, -0,                        !- X,Y,Z  2 {m}
    10, -10, -0,                        !- X,Y,Z  3 {m}
    10, -10, 3;                         !- X,Y,Z  4 {m}

Daylighting:Controls,
    top_Offices_W_TZ DaylightingControls,  !- Name
    top_Offices_W_TZ,        !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    ContinuousOff,           !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    top_Offices_W daylighting control,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    top_Offices_W daylighting control,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    484.375968751937;        !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
    top_Offices_W daylighting control,  !- Name
    top_Offices_W_TZ,        !- Zone Name
    5,                       !- X-Coordinate of Reference Point {m}
    -15,                     !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
    top_Offices_W_TZ Thermostat,  !- Name
    top_Offices_W_TZ,        !- Zone or ZoneList Name
    top_Offices_W_TZ Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_4 DualSPSched,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
    top_Offices_W_TZ Thermostat Schedule,  !- Name
    top_Offices_W_TZ Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ScheduleTypeLimits,
    top_Offices_W_TZ Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 DualSPSched,  !- Name
    _Heating_21,             !- Heating Setpoint Temperature Schedule Name
    _Cooling_26;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
    top_Offices_W_TZ,        !- Zone Name
    top_Offices_W_TZ Equipment List,  !- Zone Conditioning Equipment List Name
    top_Offices_W_TZ Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    top_Offices_W_TZ Zone Air Node,  !- Zone Air Node Name
    top_Offices_W_TZ Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
    top_Offices_W_TZ Inlet Node List,  !- Name
    top_Offices_W_TZ VAV Terminal Outlet Air Node;  !- Node 1 Name

NodeList,
    top_Offices_W_TZ Return Node List,  !- Name
    top_Offices_W_TZ Return Air Node;  !- Node 1 Name

ZoneHVAC:AirDistributionUnit,
    ADU top_Offices_W_TZ VAV Terminal,  !- Name
    top_Offices_W_TZ VAV Terminal Outlet Air Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    top_Offices_W_TZ VAV Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
    top_Offices_W_TZ VAV Terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    top_Offices_W_TZ VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
    top_Offices_W_TZ VAV Terminal Inlet Air Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    top_Offices_W_TZ Reheat Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    top_Offices_W_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,       !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40.0000000000001;        !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
    top_Offices_W_TZ Reheat Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    top_Offices_W_TZ Reheat Coil Inlet Water Node,  !- Water Inlet Node Name
    top_Offices_W_TZ Reheat Coil Outlet Water Node,  !- Water Outlet Node Name
    top_Offices_W_TZ VAV Terminal Damper Outlet,  !- Air Inlet Node Name
    top_Offices_W_TZ VAV Terminal Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    12.7777777777778,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
    top_Offices_W_TZ Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU top_Offices_W_TZ VAV Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

Sizing:Zone,
    top_Offices_W_TZ,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    10,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    10,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DSOA_Offices to per-area,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002,                   !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.142,                   !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    top_Offices_W_TZ Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    15.5,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    21;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
    top_Offices_W_TZ Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
    top_Plenum_TZ,           !- Name
    -0,                      !- Direction of Relative North {deg}
    -0, 0, 32.75,                       !- X,Y,Z  {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    top_Plenum_Core,         !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    top_Plenum_TZ,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_Core_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 20, -0,                         !- X,Y,Z  1 {m}
    20, 12, -0,                         !- X,Y,Z  2 {m}
    16, 12, -0,                         !- X,Y,Z  3 {m}
    16, 10, -0,                         !- X,Y,Z  4 {m}
    10, 10, -0,                         !- X,Y,Z  5 {m}
    10, 20, -0;                         !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    top_Plenum_DC,           !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    top_Plenum_TZ,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_DC_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 12, -0,                         !- X,Y,Z  1 {m}
    20, 10, -0,                         !- X,Y,Z  2 {m}
    16, 10, -0,                         !- X,Y,Z  3 {m}
    16, 12, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Plenum_E,            !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    top_Plenum_TZ,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_E_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 30, 0,                          !- X,Y,Z  1 {m}
    30, 0, 0,                           !- X,Y,Z  2 {m}
    20, 10, -0,                         !- X,Y,Z  3 {m}
    20, 20, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Plenum_N,            !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    top_Plenum_TZ,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_N_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 30, 0,                          !- X,Y,Z  1 {m}
    20, 20, -0,                         !- X,Y,Z  2 {m}
    10, 20, -0,                         !- X,Y,Z  3 {m}
    -0, 30, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Plenum_S,            !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    top_Plenum_TZ,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_S_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20, 10, -0,                         !- X,Y,Z  1 {m}
    30, 0, -0,                          !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    10, 10, -0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Plenum_W,            !- Name
    Floor,                   !- Surface Type
    _DropCeiling,            !- Construction Name
    top_Plenum_TZ,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    top_W_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0, 30, 0,                          !- X,Y,Z  1 {m}
    10, 20, -0,                         !- X,Y,Z  2 {m}
    10, 10, -0,                         !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Plenum_Wall_E,       !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    top_Plenum_TZ,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 30, 0.7,                        !- X,Y,Z  1 {m}
    30, 0, 0.7,                         !- X,Y,Z  2 {m}
    30, 0, 0,                           !- X,Y,Z  3 {m}
    30, 30, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Plenum_Wall_N,       !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    top_Plenum_TZ,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 30, 0.7,                        !- X,Y,Z  1 {m}
    30, 30, 0,                          !- X,Y,Z  2 {m}
    -0, 30, 0,                          !- X,Y,Z  3 {m}
    -0, 30, 0.7;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Plenum_Wall_S,       !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    top_Plenum_TZ,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0, 0, 0.7,                         !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    30, 0, 0,                           !- X,Y,Z  3 {m}
    30, 0, 0.7;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Plenum_Wall_W,       !- Name
    Wall,                    !- Surface Type
    _Spandrel_Equivalent,    !- Construction Name
    top_Plenum_TZ,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0, 30, 0.7,                        !- X,Y,Z  1 {m}
    -0, 30, 0,                          !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    -0, 0, 0.7;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    top_Roof,                !- Name
    Roof,                    !- Surface Type
    _Roof,                   !- Construction Name
    top_Plenum_TZ,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30, 0, 0.7,                         !- X,Y,Z  1 {m}
    30, 30, 0.7,                        !- X,Y,Z  2 {m}
    -0, 30, 0.7,                        !- X,Y,Z  3 {m}
    -0, 0, 0.7;                         !- X,Y,Z  4 {m}

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes,                     !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

HeatBalanceAlgorithm,ConductionTransferFunction,200;

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,DOE-2;

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.25,                    !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

ZoneAirContaminantBalance,No;
ZoneAirHeatBalanceAlgorithm,ThirdOrderBackwardDifference;
ZoneCapacitanceMultiplier:ResearchSpecial,Zone Capacitance Multiplier Research Special,,,,,;

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Gypsum_13mm,             !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    METAL Door Medium 18Ga_1,!- Name
    Smooth,                  !- Roughness
    0.0013106,               !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.03,                 !- Density {kg/m3}
    502.08,                  !- Specific Heat {J/kg-K}
    0.8,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    METAL Door Medium 18Ga_2,!- Name
    Smooth,                  !- Roughness
    0.0013106,               !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.03,                 !- Density {kg/m3}
    502.08,                  !- Specific Heat {J/kg-K}
    0.8,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Std Wood,                !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    _Ceiling,                !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1339,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    _Floor_Concrete200mm,    !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    _Spandrel_Equivalent,    !- Name
    Smooth,                  !- Roughness
    0.205,                   !- Thickness {m}
    0.081,                   !- Conductivity {W/m-K}
    536,                     !- Density {kg/m3}
    1085,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    _Wall_Concrete300mm,     !- Name
    MediumRough,             !- Roughness
    0.3,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    AIR [4],                 !- Name
    Smooth,                  !- Roughness
    0.293129,                !- Thermal Resistance {m2-K/W}
    0.8,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Carpet pad,              !- Name
    VeryRough,               !- Roughness
    0.22,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Ext_Wall_Insulation_nonres,  !- Name
    MediumSmooth,            !- Roughness
    1.63974590315506,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Roof_Insulation,         !- Name
    MediumSmooth,            !- Roughness
    5.31,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

WindowMaterial:Shade,
    EnviroScreen_lightgrey_silver,  !- Name
    0.1,                     !- Solar Transmittance {dimensionless}
    0.7,                     !- Solar Reflectance {dimensionless}
    0.15,                    !- Visible Transmittance {dimensionless}
    0.8,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0,                       !- Infrared Transmittance {dimensionless}
    0.0005,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0.1;                     !- Airflow Permeability {dimensionless}

WindowMaterial:Shade,
    Isotiss_Thermal Curtain and Air Wall,  !- Name
    0.12,                    !- Solar Transmittance {dimensionless}
    0.71,                    !- Solar Reflectance {dimensionless}
    0.12,                    !- Visible Transmittance {dimensionless}
    0.7,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.05,                    !- Infrared Transmittance {dimensionless}
    0.01,                    !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}

WindowMaterial:Shade,
    Isotiss_Thermal Curtain_Only,  !- Name
    0.12,                    !- Solar Transmittance {dimensionless}
    0.71,                    !- Solar Reflectance {dimensionless}
    0.12,                    !- Visible Transmittance {dimensionless}
    0.7,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.05,                    !- Infrared Transmittance {dimensionless}
    0.01,                    !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    0.12,                    !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}

WindowMaterial:SimpleGlazingSystem,
    ccf,                     !- Name
    0.75,                    !- U-Factor {W/m2-K}
    0.2,                     !- Solar Heat Gain Coefficient
    0.44;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DG_0_clear,              !- Name
    2.71,                    !- U-Factor {W/m2-K}
    0.69,                    !- Solar Heat Gain Coefficient
    0.77;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DG_1_highSHG_highLT,     !- Name
    1.1,                     !- U-Factor {W/m2-K}
    0.62,                    !- Solar Heat Gain Coefficient
    0.82;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DG_2_midSHG_midLT,       !- Name
    1,                       !- U-Factor {W/m2-K}
    0.41,                    !- Solar Heat Gain Coefficient
    0.58;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DG_3_midSHG_highLT,      !- Name
    1.1,                     !- U-Factor {W/m2-K}
    0.41,                    !- Solar Heat Gain Coefficient
    0.74;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DG_4_lowSHG_lowLT,       !- Name
    1,                       !- U-Factor {W/m2-K}
    0.21,                    !- Solar Heat Gain Coefficient
    0.4;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DG_5_Krypton_lowSHG_midLT,  !- Name
    0.7,                     !- U-Factor {W/m2-K}
    0.29,                    !- Solar Heat Gain Coefficient
    0.62;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DG_5_lowSHG_midLT,       !- Name
    1,                       !- U-Factor {W/m2-K}
    0.29,                    !- Solar Heat Gain Coefficient
    0.62;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DG_6_lowSHG_highLT,      !- Name
    1,                       !- U-Factor {W/m2-K}
    0.38,                    !- Solar Heat Gain Coefficient
    0.72;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DG_init_bronze,          !- Name
    2.71,                    !- U-Factor {W/m2-K}
    0.46,                    !- Solar Heat Gain Coefficient
    0.36;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    DG_vacuum_lowSHG_midLT,  !- Name
    0.6,                     !- U-Factor {W/m2-K}
    0.29,                    !- Solar Heat Gain Coefficient
    0.62;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    SG_1_clear,              !- Name
    5.57,                    !- U-Factor {W/m2-K}
    0.81,                    !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    SG_2_coated,             !- Name
    3.1,                     !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    TG_1_highSHG_highLT,     !- Name
    0.6,                     !- U-Factor {W/m2-K}
    0.54,                    !- Solar Heat Gain Coefficient
    0.75;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    TG_2_midSHG_midLT,       !- Name
    0.7,                     !- U-Factor {W/m2-K}
    0.37,                    !- Solar Heat Gain Coefficient
    0.52;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    TG_3_midSHG_highLT,      !- Name
    0.7,                     !- U-Factor {W/m2-K}
    0.35,                    !- Solar Heat Gain Coefficient
    0.64;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    TG_4_lowSHG_lowLT,       !- Name
    0.6,                     !- U-Factor {W/m2-K}
    0.19,                    !- Solar Heat Gain Coefficient
    0.33;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    TG_5_Krypton_lowSHG_midLT,  !- Name
    0.5,                     !- U-Factor {W/m2-K}
    0.21,                    !- Solar Heat Gain Coefficient
    0.46;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    TG_5_lowSHG_midLT,       !- Name
    0.6,                     !- U-Factor {W/m2-K}
    0.21,                    !- Solar Heat Gain Coefficient
    0.46;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    TG_5_Xenon_lowSHG_midLT, !- Name
    0.45,                    !- U-Factor {W/m2-K}
    0.21,                    !- Solar Heat Gain Coefficient
    0.46;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    TG_6_lowSHG_highLT,      !- Name
    0.6,                     !- U-Factor {W/m2-K}
    0.34,                    !- Solar Heat Gain Coefficient
    0.64;                    !- Visible Transmittance

WindowProperty:FrameAndDivider,
    Frame,                   !- Name
    0.1,                     !- Frame Width {m}
    0.024,                   !- Frame Outside Projection {m}
    0.12,                    !- Frame Inside Projection {m}
    5.5,                     !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.1,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    19,                      !- Number of Vertical Dividers
    0.024,                   !- Divider Outside Projection {m}
    0.12,                    !- Divider Inside Projection {m}
    5.5,                     !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance

WindowShadingControl,
    GroundFloor_Hall_S_Shading_Control,  !- Name
    GroundFloor_Hall_S_TZ,   !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnNightIfLowOutdoorTempAndOffDay,  !- Shading Control Type
    Thermal curtain_Off,     !- Schedule Name
    15,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Isotiss_Thermal Curtain and Air Wall,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    GroundFloor_S_Window 1,  !- Fenestration Surface 1 Name
    GroundFloor_S_Window 2;  !- Fenestration Surface 2 Name

WindowShadingControl,
    GroundFloor_Offices_E_Shading_Control,  !- Name
    GroundFloor_Offices_E_TZ,!- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnNightIfLowOutdoorTempAndOffDay,  !- Shading Control Type
    Thermal curtain_Off,     !- Schedule Name
    15,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Isotiss_Thermal Curtain and Air Wall,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    GroundFloor_E_Window;    !- Fenestration Surface 1 Name

WindowShadingControl,
    GroundFloor_Offices_W_Shading_Control,  !- Name
    GroundFloor_Offices_W_TZ,!- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnNightIfLowOutdoorTempAndOffDay,  !- Shading Control Type
    Thermal curtain_Off,     !- Schedule Name
    15,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Isotiss_Thermal Curtain and Air Wall,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    GroundFloor_W_Window;    !- Fenestration Surface 1 Name

WindowShadingControl,
    mid_Offices_E_Shading_Control,  !- Name
    mid_Offices_E_TZ,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnNightIfLowOutdoorTempAndOffDay,  !- Shading Control Type
    Thermal curtain_Off,     !- Schedule Name
    15,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Isotiss_Thermal Curtain and Air Wall,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    mid_E_Window;            !- Fenestration Surface 1 Name

WindowShadingControl,
    mid_Offices_S_Shading_Control,  !- Name
    mid_Offices_S_TZ,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnNightIfLowOutdoorTempAndOffDay,  !- Shading Control Type
    Thermal curtain_Off,     !- Schedule Name
    15,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Isotiss_Thermal Curtain and Air Wall,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    mid_S_Window;            !- Fenestration Surface 1 Name

WindowShadingControl,
    mid_Offices_W_Shading_Control,  !- Name
    mid_Offices_W_TZ,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnNightIfLowOutdoorTempAndOffDay,  !- Shading Control Type
    Thermal curtain_Off,     !- Schedule Name
    15,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Isotiss_Thermal Curtain and Air Wall,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    mid_W_Window;            !- Fenestration Surface 1 Name

WindowShadingControl,
    top_Offices_E_Shading_Control,  !- Name
    top_Offices_E_TZ,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnNightIfLowOutdoorTempAndOffDay,  !- Shading Control Type
    Thermal curtain_Off,     !- Schedule Name
    15,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Isotiss_Thermal Curtain and Air Wall,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    top_E_Window;            !- Fenestration Surface 1 Name

WindowShadingControl,
    top_Offices_S_Shading_Control,  !- Name
    top_Offices_S_TZ,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnNightIfLowOutdoorTempAndOffDay,  !- Shading Control Type
    Thermal curtain_Off,     !- Schedule Name
    15,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Isotiss_Thermal Curtain and Air Wall,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    top_S_Window;            !- Fenestration Surface 1 Name

WindowShadingControl,
    top_Offices_W_Shading_Control,  !- Name
    top_Offices_W_TZ,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnNightIfLowOutdoorTempAndOffDay,  !- Shading Control Type
    Thermal curtain_Off,     !- Schedule Name
    15,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Isotiss_Thermal Curtain and Air Wall,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    top_W_Window;            !- Fenestration Surface 1 Name

Construction,
    ccf,                     !- Name
    ccf;                     !- Outside Layer

Construction,
    dg_0_clear,              !- Name
    DG_0_clear;              !- Outside Layer

Construction,
    dg_1_highSHG_highLT,     !- Name
    DG_1_highSHG_highLT;     !- Outside Layer

Construction,
    dg_2_midSHG_midLT,       !- Name
    DG_2_midSHG_midLT;       !- Outside Layer

Construction,
    dg_3_midSHG_highLT,      !- Name
    DG_3_midSHG_highLT;      !- Outside Layer

Construction,
    dg_4_lowSHG_lowLT,       !- Name
    DG_4_lowSHG_lowLT;       !- Outside Layer

Construction,
    dg_5k_Krypton_lowSHG_midLT,  !- Name
    DG_5_Krypton_lowSHG_midLT;  !- Outside Layer

Construction,
    dg_5_lowSHG_midLT,       !- Name
    DG_5_lowSHG_midLT;       !- Outside Layer

Construction,
    dg_6_lowSHG_highLT,      !- Name
    DG_6_lowSHG_highLT;      !- Outside Layer

Construction,
    dg_init_bronze,          !- Name
    DG_init_bronze;          !- Outside Layer

Construction,
    dg_vacuum,               !- Name
    DG_vacuum_lowSHG_midLT;  !- Outside Layer

Construction,
    sg_1_clear,              !- Name
    SG_1_clear;              !- Outside Layer

Construction,
    sg_2_coated,             !- Name
    SG_2_coated;             !- Outside Layer

Construction,
    tg_1_highSHG_highLT,     !- Name
    TG_1_highSHG_highLT;     !- Outside Layer

Construction,
    tg_2_midSHG_midLT,       !- Name
    TG_2_midSHG_midLT;       !- Outside Layer

Construction,
    tg_3_midSHG_highLT,      !- Name
    TG_3_midSHG_highLT;      !- Outside Layer

Construction,
    tg_4_lowSHG_lowLT,       !- Name
    TG_4_lowSHG_lowLT;       !- Outside Layer

Construction,
    tg_5k_Krypton_lowSHG_midLT,  !- Name
    TG_5_Krypton_lowSHG_midLT;  !- Outside Layer

Construction,
    tg_5x_Xenon_lowSHG_midLT,!- Name
    TG_5_Xenon_lowSHG_midLT; !- Outside Layer

Construction,
    tg_5_lowSHG_midLT,       !- Name
    TG_5_lowSHG_midLT;       !- Outside Layer

Construction,
    tg_6_lowSHG_highLT,      !- Name
    TG_6_lowSHG_highLT;      !- Outside Layer

Construction,
    _ConcreteAndCarpet,      !- Name
    Carpet pad,              !- Outside Layer
    _Floor_Concrete200mm;    !- Layer 2

Construction,
    _ConcreteAndCarpet Reversed,  !- Name
    _Floor_Concrete200mm,    !- Outside Layer
    Carpet pad;              !- Layer 2

Construction,
    _ConcreteSlab_200mm,     !- Name
    _Floor_Concrete200mm;    !- Outside Layer

Construction,
    _Concrete_300mm,         !- Name
    _Wall_Concrete300mm;     !- Outside Layer

Construction,
    _Door_Metal,             !- Name
    METAL Door Medium 18Ga_1,!- Outside Layer
    AIR [4],                 !- Layer 2
    METAL Door Medium 18Ga_2;!- Layer 3

Construction,
    _DropCeiling,            !- Name
    _Ceiling;                !- Outside Layer

Construction,
    _ExtDoor_Main entrance,  !- Name
    SG_2_coated;             !- Outside Layer

Construction,
    _Gypsum13_Concrete200mm_Gypsum13,  !- Name
    Gypsum_13mm,             !- Outside Layer
    _Floor_Concrete200mm,    !- Layer 2
    Gypsum_13mm;             !- Layer 3

Construction,
    _Roof,                   !- Name
    F13 Built-up roofing,    !- Outside Layer
    Roof_Insulation,         !- Layer 2
    _Floor_Concrete200mm;    !- Layer 3

Construction,
    _Spandrel_Equivalent,    !- Name
    _Spandrel_Equivalent;    !- Outside Layer

Construction,
    _WoodFurnitures,         !- Name
    Std Wood;                !- Outside Layer

Construction:AirBoundary,
    Construction Air Boundary,  !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name

Construction:CfactorUndergroundWall,
    Cfactor_GroundWalls,     !- Name
    0.14,                    !- C-Factor {W/m2-K}
    3;                       !- Height {m}

Construction:FfactorGroundFloor,
    Ffactor_Ground Floor,    !- Name
    0.73,                    !- F-Factor {W/m-K}
    900,                     !- Area {m2}
    120;                     !- PerimeterExposed {m}

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0.1,                     !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Dimensionless 4,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Integer,                 !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 6,           !- Name
    ,                        !- Lower Limit Value
    0,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 7,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 8,           !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

ScheduleTypeLimits,
    {005673d7-584f-40ae-a90e-e97dd7ff886a};  !- Name

ScheduleTypeLimits,
    {01b5eeca-f8a7-403e-99eb-0927ca4b3db5};  !- Name

ScheduleTypeLimits,
    {0355f599-fb6e-4c67-a56d-d1397e82c09f};  !- Name

ScheduleTypeLimits,
    {039d93c5-8ceb-426a-afa5-c9a2b531ff15};  !- Name

ScheduleTypeLimits,
    {05ddb2f9-9ae0-44e6-9ebe-4e6156b4a83b};  !- Name

ScheduleTypeLimits,
    {1144603a-8b96-4072-abcc-dab67e094bfe};  !- Name

ScheduleTypeLimits,
    {137e3bee-4889-4c92-8828-674ee14594ae};  !- Name

ScheduleTypeLimits,
    {19206141-cd91-4dc8-baf9-abe377f33d9a};  !- Name

ScheduleTypeLimits,
    {1c803aca-74d2-4a6e-93a7-913ea66eb0b8};  !- Name

ScheduleTypeLimits,
    {21875b82-c9f3-49b7-8064-23eaeb286a05};  !- Name

ScheduleTypeLimits,
    {22c9a3ab-3561-4ec4-ac92-859e365ba624};  !- Name

ScheduleTypeLimits,
    {23091072-92d6-4bac-9429-13ba9455efa2};  !- Name

ScheduleTypeLimits,
    {24fe116a-425d-43f4-b85d-55abd92a7e7c};  !- Name

ScheduleTypeLimits,
    {252aa63f-2c5f-4011-843b-eadabbdcc699};  !- Name

ScheduleTypeLimits,
    {2a3bd179-4f27-443a-ae42-e8b16f2020a3};  !- Name

ScheduleTypeLimits,
    {2e026341-af36-466a-85aa-69b261be2bcb};  !- Name

ScheduleTypeLimits,
    {2fb9f011-df23-45db-a508-a893d0f0a20b};  !- Name

ScheduleTypeLimits,
    {329a747a-5357-4eaa-93dc-7f35c643058f};  !- Name

ScheduleTypeLimits,
    {3741b5b1-2d35-4012-a015-7ffcce7fbac6};  !- Name

ScheduleTypeLimits,
    {383ad3c5-8f50-4232-92a9-1a8f72caec9d};  !- Name

ScheduleTypeLimits,
    {3b8971b9-8830-4851-b9fd-bb773fc58886};  !- Name

ScheduleTypeLimits,
    {3e53ca33-6b5d-4fe4-99ad-45fc5e0a2209};  !- Name

ScheduleTypeLimits,
    {47bf69e8-6a9c-4852-a389-738ebd92e30e};  !- Name

ScheduleTypeLimits,
    {48486ead-4876-4b1e-ae48-470c5c0e52b5};  !- Name

ScheduleTypeLimits,
    {49590fd7-2636-4838-87d1-9cd1f26ad584};  !- Name

ScheduleTypeLimits,
    {4cf19e6a-3fce-46f6-b1b2-c92bb9e0ae44};  !- Name

ScheduleTypeLimits,
    {50b0270b-546c-4bee-9a82-a1e92f831f13};  !- Name

ScheduleTypeLimits,
    {52048203-5d37-45dc-9197-a0d68e18efa4};  !- Name

ScheduleTypeLimits,
    {523ec5d9-649a-480e-b8cc-45cc1c413343};  !- Name

ScheduleTypeLimits,
    {5d500e82-eced-4c1c-9766-7d538e17ae21};  !- Name

ScheduleTypeLimits,
    {5ecd3b82-dd04-4b57-85a5-34bdadac0054};  !- Name

ScheduleTypeLimits,
    {69a8f751-b6e3-4c51-adca-e5001ad43c0f};  !- Name

ScheduleTypeLimits,
    {6c15d4e0-450f-45f4-a008-aa48e452dbd0};  !- Name

ScheduleTypeLimits,
    {6e16b5c4-52f0-43f2-b63a-d7e2904b6597};  !- Name

ScheduleTypeLimits,
    {70a69f91-01ea-47e0-aec9-2afdf17da21b};  !- Name

ScheduleTypeLimits,
    {7f22d13a-31ba-4efa-b5ee-ec47900abc97};  !- Name

ScheduleTypeLimits,
    {81606e72-2e19-4266-bba8-16cdef31e0a2};  !- Name

ScheduleTypeLimits,
    {81bddaf8-b115-49be-ab3d-b3a445900cab};  !- Name

ScheduleTypeLimits,
    {83d763d6-0a2b-483a-b3d9-17aa02d1da27};  !- Name

ScheduleTypeLimits,
    {871c5b3f-fa1f-4842-b5c5-0f39f8fe6c3b};  !- Name

ScheduleTypeLimits,
    {8866863f-936f-4f8a-8153-4bbef2fb7fd8};  !- Name

ScheduleTypeLimits,
    {90f95583-b08a-4ea7-8dcd-f27038c108cb};  !- Name

ScheduleTypeLimits,
    {9598da31-7118-4c34-a03a-ea88110b83db};  !- Name

ScheduleTypeLimits,
    {98146061-835c-4fc9-bcb6-3b49a21e3fdf};  !- Name

ScheduleTypeLimits,
    {984eb50c-c63a-4ca6-b373-799358ce07cb};  !- Name

ScheduleTypeLimits,
    {989a57bd-ea4e-4e02-bac4-600aee8b18f5};  !- Name

ScheduleTypeLimits,
    {9fde37d7-046c-4879-bc43-444101e5d403};  !- Name

ScheduleTypeLimits,
    {a0c070f8-3665-4a84-815c-e0728cc735b4};  !- Name

ScheduleTypeLimits,
    {a0e3e011-4f12-4479-a68d-a6e771378adb};  !- Name

ScheduleTypeLimits,
    {a0f9e4dd-3fae-45b5-b464-6000834e2bd4};  !- Name

ScheduleTypeLimits,
    {b01a1a6d-29b3-4dc3-81da-7a1e09280fa9};  !- Name

ScheduleTypeLimits,
    {b181f95b-b6cf-4015-83c0-14f4bde37024};  !- Name

ScheduleTypeLimits,
    {b331aa2b-3d93-4b7a-a40c-d566403ec7f1};  !- Name

ScheduleTypeLimits,
    {bb815840-16e6-4707-93c7-f8606844fd8f};  !- Name

ScheduleTypeLimits,
    {cbf2e508-66bc-495a-9eb5-ebb63d14f8d0};  !- Name

ScheduleTypeLimits,
    {cc7fcde6-e6a7-4c58-b07a-1c4154633d40};  !- Name

ScheduleTypeLimits,
    {ce4161e3-b957-4950-adc7-082055ea8583};  !- Name

ScheduleTypeLimits,
    {d392ab9c-0f7e-4cd4-b80f-e85c5dd01f04};  !- Name

ScheduleTypeLimits,
    {d5bc9f3e-2b96-4678-8a1a-93d8747076c8};  !- Name

ScheduleTypeLimits,
    {d96b3ecb-be0e-43cb-8f6d-a12c6b69fc5c};  !- Name

ScheduleTypeLimits,
    {dba09dee-da32-48c9-b977-4691f353d433};  !- Name

ScheduleTypeLimits,
    {e8dfe8b6-3991-4f13-8dc4-fb226e0aa769};  !- Name

ScheduleTypeLimits,
    {f07930ad-81a8-4b1a-b420-4f157ee902e0};  !- Name

ScheduleTypeLimits,
    {f73337e6-d32c-4182-af24-a4125ce9340f};  !- Name

ScheduleTypeLimits,
    {f7b998a0-6b0a-4cd5-867c-70e62e32c0d5};  !- Name

ScheduleTypeLimits,
    {f8fd2518-e050-412e-a804-f33cc9e7e4bf};  !- Name

ScheduleTypeLimits,
    {fa36c749-74ce-4f62-82b1-812f84bd3470};  !- Name

ScheduleTypeLimits,
    {fc16986f-13a5-4990-8218-453afb959fea};  !- Name

ScheduleTypeLimits,
    {fed3f973-0263-41d8-a5c8-a9312d536377};  !- Name

ScheduleTypeLimits,
    {ff60d3e1-2618-4700-8de9-261aeb1ea416};  !- Name

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120.;      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Velocity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.2;       !- Field 4

Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00, 0.5,       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00, 0.05,      !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 04:00, 0.05,      !- Field 10
    Until: 05:00, 0.10,      !- Field 12
    Until: 06:00, 0.20,      !- Field 14
    Until: 07:00, 0.40,      !- Field 16
    Until: 09:00, 0.50,      !- Field 18
    Until: 10:00, 0.35,      !- Field 20
    Until: 16:00, 0.15,      !- Field 22
    Until: 17:00, 0.35,      !- Field 24
    Until: 19:00, 0.50,      !- Field 26
    Until: 21:00, 0.40,      !- Field 28
    Until: 22:00, 0.30,      !- Field 30
    Until: 23:00, 0.20,      !- Field 32
    Until: 24:00, 0.10;      !- Field 34

Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.2947764352,
                             !- Field 4
    Until: 08:00, 0.3796573052,
                             !- Field 6
    Until: 12:00, 0.8542289367,
                             !- Field 8
    Until: 13:00, 0.7593146104,
                             !- Field 10
    Until: 17:00, 0.8542289367,
                             !- Field 12
    Until: 18:00, 0.4745716315,
                             !- Field 14
    Until: 24:00, 0.3796573052,
                             !- Field 16
    For: SummerDesignDay,    !- Field 17
    Until: 24:00, 1.0,       !- Field 19
    For: Saturday,           !- Field 20
    Until: 06:00, 0.2210823264,
                             !- Field 22
    Until: 08:00, 0.3796573052,
                             !- Field 24
    Until: 12:00, 0.4745716315,
                             !- Field 26
    Until: 17:00, 0.33220014205,
                             !- Field 28
    Until: 19:00, 0.2847429789,
                             !- Field 30
    Until: 24:00, 0.2210823264,
                             !- Field 32
    For: WinterDesignDay,    !- Field 33
    Until: 24:00, 0.0,       !- Field 35
    For: Sunday Holidays AllOtherDays,  !- Field 36
    Until: 06:00, 0.2210823264,
                             !- Field 38
    Until: 18:00, 0.2847429789,
                             !- Field 40
    Until: 24:00, 0.2210823264;
                             !- Field 42

Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00, 0.05,       !- Field 4
    Until: 6:00, 0.1,        !- Field 6
    Until: 7:00, 0.090560114,!- Field 8
    Until: 8:00, 0.271680342,!- Field 10
    Until: 17:00, 0.815041026,
                             !- Field 12
    Until: 18:00, 0.45280057,!- Field 14
    Until: 20:00, 0.271680342,
                             !- Field 16
    Until: 22:00, 0.181120228,
                             !- Field 18
    Until: 23:00, 0.090560114,
                             !- Field 20
    Until: 24:00, 0.045280057,
                             !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00, 1,         !- Field 25
    For: Saturday,           !- Field 26
    Until: 6:00, 0.05,       !- Field 28
    Until: 8:00, 0.090560114,!- Field 30
    Until: 12:00, 0.271680342,
                             !- Field 32
    Until: 17:00, 0.135840171,
                             !- Field 34
    Until: 19:00, 0.045280057,
                             !- Field 36
    Until: 24:00, 0.05,      !- Field 38
    For: WinterDesignDay,    !- Field 39
    Until: 24:00, 0,         !- Field 41
    For: Sunday Holidays AllOtherDays,  !- Field 42
    Until: 6:00, 0.05,       !- Field 44
    Until: 18:00, 0.045280057,
                             !- Field 46
    Until: 24:00, 0.05;      !- Field 48

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 07:00, 0.1,       !- Field 6
    Until: 08:00, 0.2,       !- Field 8
    Until: 12:00, 0.95,      !- Field 10
    Until: 13:00, 0.5,       !- Field 12
    Until: 17:00, 0.95,      !- Field 14
    Until: 18:00, 0.3,       !- Field 16
    Until: 22:00, 0.1,       !- Field 18
    Until: 24:00, 0.05,      !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00, 0.000000001,
                             !- Field 23
    Until: 22:00, 1.0,       !- Field 25
    Until: 24:00, 0.05,      !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00, 0.0,       !- Field 30
    Until: 08:00, 0.1,       !- Field 32
    Until: 12:00, 0.3,       !- Field 34
    Until: 17:00, 0.1,       !- Field 36
    Until: 19:00, 0.05,      !- Field 38
    Until: 24:00, 0.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.0,       !- Field 46
    Until: 18:00, 0.05,      !- Field 48
    Until: 24:00, 0.0;       !- Field 50

Schedule:Compact,
    BLDG_OCC_SCH_wo_SB,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00, 0,         !- Field 4
    Until: 02:00, 0,         !- Field 6
    Until: 03:00, 0,         !- Field 8
    Until: 04:00, 0,         !- Field 10
    Until: 05:00, 0,         !- Field 12
    Until: 06:00, 0,         !- Field 14
    Until: 07:00, 0.1,       !- Field 16
    Until: 08:00, 0.2,       !- Field 18
    Until: 09:00, 0.95,      !- Field 20
    Until: 10:00, 0.95,      !- Field 22
    Until: 11:00, 0.993313428402066,
                             !- Field 24
    Until: 12:00, 0.95,      !- Field 26
    Until: 13:00, 0.522796541264245,
                             !- Field 28
    Until: 14:00, 0.95,      !- Field 30
    Until: 15:00, 0.993313428402066,
                             !- Field 32
    Until: 16:00, 0.95,      !- Field 34
    Until: 17:00, 0.95,      !- Field 36
    Until: 18:00, 0.3,       !- Field 38
    Until: 19:00, 0.1,       !- Field 40
    Until: 20:00, 0.1,       !- Field 42
    Until: 21:00, 0.1,       !- Field 44
    Until: 22:00, 0.1,       !- Field 46
    Until: 23:00, 0.05,      !- Field 48
    Until: 24:00, 0.05,      !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00, 0,         !- Field 53
    Until: 02:00, 0,         !- Field 55
    Until: 03:00, 0,         !- Field 57
    Until: 04:00, 0,         !- Field 59
    Until: 05:00, 0,         !- Field 61
    Until: 06:00, 0,         !- Field 63
    Until: 07:00, 0.1,       !- Field 65
    Until: 08:00, 0.1,       !- Field 67
    Until: 09:00, 0.3,       !- Field 69
    Until: 10:00, 0.3,       !- Field 71
    Until: 11:00, 0.313677924758547,
                             !- Field 73
    Until: 12:00, 0.3,       !- Field 75
    Until: 13:00, 0.104559308252849,
                             !- Field 77
    Until: 14:00, 0.1,       !- Field 79
    Until: 15:00, 0.104559308252849,
                             !- Field 81
    Until: 16:00, 0.1,       !- Field 83
    Until: 17:00, 0.1,       !- Field 85
    Until: 18:00, 0.05,      !- Field 87
    Until: 19:00, 0.05,      !- Field 89
    Until: 20:00, 0,         !- Field 91
    Until: 21:00, 0,         !- Field 93
    Until: 22:00, 0,         !- Field 95
    Until: 23:00, 0,         !- Field 97
    Until: 24:00, 0,         !- Field 99
    For: SummerDesignDay,    !- Field 100
    Until: 06:00, 0.000000001,
                             !- Field 102
    Until: 22:00, 1.0,       !- Field 104
    Until: 24:00, 0.05,      !- Field 106
    For: WinterDesignDay,    !- Field 107
    Until: 24:00, 0.0,       !- Field 109
    For:Sunday Holidays AllOtherDays,  !- Field 110
    Until: 06:00, 0.0,       !- Field 112
    Until: 18:00, 0.05,      !- Field 114
    Until: 24:00, 0.0;       !- Field 116

Schedule:Compact,
    BLDG_OCC_SCH_w_SB,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00, 0,         !- Field 4
    Until: 02:00, 0,         !- Field 6
    Until: 03:00, 0,         !- Field 8
    Until: 04:00, 0,         !- Field 10
    Until: 05:00, 0,         !- Field 12
    Until: 06:00, 0,         !- Field 14
    Until: 07:00, 0.1,       !- Field 16
    Until: 08:00, 0.2,       !- Field 18
    Until: 09:00, 0.95,      !- Field 20
    Until: 10:00, 0.95,      !- Field 22
    Until: 11:00, 0,         !- Field 24
    Until: 12:00, 0.95,      !- Field 26
    Until: 13:00, 0,         !- Field 28
    Until: 14:00, 0.95,      !- Field 30
    Until: 15:00, 0,         !- Field 32
    Until: 16:00, 0.95,      !- Field 34
    Until: 17:00, 0.95,      !- Field 36
    Until: 18:00, 0.3,       !- Field 38
    Until: 19:00, 0.1,       !- Field 40
    Until: 20:00, 0.1,       !- Field 42
    Until: 21:00, 0.1,       !- Field 44
    Until: 22:00, 0.1,       !- Field 46
    Until: 23:00, 0.05,      !- Field 48
    Until: 24:00, 0.05,      !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00, 0,         !- Field 53
    Until: 02:00, 0,         !- Field 55
    Until: 03:00, 0,         !- Field 57
    Until: 04:00, 0,         !- Field 59
    Until: 05:00, 0,         !- Field 61
    Until: 06:00, 0,         !- Field 63
    Until: 07:00, 0.1,       !- Field 65
    Until: 08:00, 0.1,       !- Field 67
    Until: 09:00, 0.3,       !- Field 69
    Until: 10:00, 0.3,       !- Field 71
    Until: 11:00, 0,         !- Field 73
    Until: 12:00, 0.3,       !- Field 75
    Until: 13:00, 0,         !- Field 77
    Until: 14:00, 0.1,       !- Field 79
    Until: 15:00, 0,         !- Field 81
    Until: 16:00, 0.1,       !- Field 83
    Until: 17:00, 0.1,       !- Field 85
    Until: 18:00, 0.05,      !- Field 87
    Until: 19:00, 0.05,      !- Field 89
    Until: 20:00, 0,         !- Field 91
    Until: 21:00, 0,         !- Field 93
    Until: 22:00, 0,         !- Field 95
    Until: 23:00, 0,         !- Field 97
    Until: 24:00, 0,         !- Field 99
    For: SummerDesignDay,    !- Field 100
    Until: 06:00, 0.000000001,
                             !- Field 102
    Until: 22:00, 1.0,       !- Field 104
    Until: 24:00, 0.05,      !- Field 106
    For: WinterDesignDay,    !- Field 107
    Until: 24:00, 0.0,       !- Field 109
    For:Sunday Holidays AllOtherDays,  !- Field 110
    Until: 06:00, 0.0,       !- Field 112
    Until: 18:00, 0.05,      !- Field 114
    Until: 24:00, 0.0;       !- Field 116

Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00, 0.00,      !- Field 4
    Until: 06:00, 0.00,      !- Field 6
    Until: 07:00, 0.07,      !- Field 8
    Until: 08:00, 0.19,      !- Field 10
    Until: 09:00, 0.35,      !- Field 12
    Until: 10:00, 0.38,      !- Field 14
    Until: 11:00, 0.39,      !- Field 16
    Until: 12:00, 0.47,      !- Field 18
    Until: 13:00, 0.57,      !- Field 20
    Until: 14:00, 0.54,      !- Field 22
    Until: 15:00, 0.34,      !- Field 24
    Until: 16:00, 0.33,      !- Field 26
    Until: 17:00, 0.44,      !- Field 28
    Until: 18:00, 0.26,      !- Field 30
    Until: 19:00, 0.21,      !- Field 32
    Until: 20:00, 0.15,      !- Field 34
    Until: 21:00, 0.17,      !- Field 36
    Until: 22:00, 0.08,      !- Field 38
    Until: 24:00, 0.05,      !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00, 0.00,      !- Field 43
    Until: 06:00, 0.00,      !- Field 45
    Until: 07:00, 0.07,      !- Field 47
    Until: 08:00, 0.11,      !- Field 49
    Until: 09:00, 0.15,      !- Field 51
    Until: 10:00, 0.21,      !- Field 53
    Until: 11:00, 0.19,      !- Field 55
    Until: 12:00, 0.23,      !- Field 57
    Until: 13:00, 0.20,      !- Field 59
    Until: 14:00, 0.19,      !- Field 61
    Until: 15:00, 0.15,      !- Field 63
    Until: 16:00, 0.13,      !- Field 65
    Until: 17:00, 0.14,      !- Field 67
    Until: 21:00, 0.07,      !- Field 69
    Until: 22:00, 0.09,      !- Field 71
    Until: 24:00, 0.05,      !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 06:00, 0.00,      !- Field 76
    Until: 07:00, 0.07,      !- Field 78
    Until: 11:00, 0.04,      !- Field 80
    Until: 13:00, 0.06,      !- Field 82
    Until: 14:00, 0.09,      !- Field 84
    Until: 15:00, 0.06,      !- Field 86
    Until: 21:00, 0.04,      !- Field 88
    Until: 22:00, 0.07,      !- Field 90
    Until: 24:00, 0.04;      !- Field 92

Schedule:Compact,
    CLGSETP_DC_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR SummerDesignDay,     !- Field 2
    UNTIL: 24:00, 27,        !- Field 4
    FOR WinterDesignDay,     !- Field 5
    UNTIL: 24:00, 27,        !- Field 7
    FOR:AllOtherDays,        !- Field 8
    UNTIL: 24:00, 27;        !- Field 10

Schedule:Compact,
    CLGSETP_SCH_CAV_bas,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00, 26.7,      !- Field 4
    Until: 06:00, 25.7,      !- Field 6
    Until: 07:00, 25.0,      !- Field 8
    Until: 22:00, 24.0,      !- Field 10
    Until: 24:00, 26.7,      !- Field 12
    For: Weekdays,           !- Field 13
    Until: 04:00, 26.7,      !- Field 15
    Until: 05:00, 24.0,      !- Field 17
    Until: 06:00, 24.0,      !- Field 19
    Until: 22:00, 24.0,      !- Field 21
    Until: 24:00, 26.7,      !- Field 23
    For: Saturday,           !- Field 24
    Until: 04:00, 26.7,      !- Field 26
    Until: 05:00, 24.0,      !- Field 28
    Until: 06:00, 24.0,      !- Field 30
    Until: 17:00, 24.0,      !- Field 32
    Until: 24:00, 26.7,      !- Field 34
    For WinterDesignDay,     !- Field 35
    Until: 24:00, 26.7,      !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00, 26.7;      !- Field 40

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00, 26.7,      !- Field 4
    Until: 06:00, 25.7,      !- Field 6
    Until: 07:00, 25.0,      !- Field 8
    Until: 22:00, 24.0,      !- Field 10
    Until: 24:00, 26.7,      !- Field 12
    For: Weekdays,           !- Field 13
    Until: 04:00, 26.7,      !- Field 15
    Until: 05:00, 24.0,      !- Field 17
    Until: 06:00, 24.0,      !- Field 19
    Until: 22:00, 24.0,      !- Field 21
    Until: 24:00, 26.7,      !- Field 23
    For: Saturday,           !- Field 24
    Until: 04:00, 26.7,      !- Field 26
    Until: 05:00, 24.0,      !- Field 28
    Until: 06:00, 24.0,      !- Field 30
    Until: 17:00, 24.0,      !- Field 32
    Until: 24:00, 26.7,      !- Field 34
    For WinterDesignDay,     !- Field 35
    Until: 24:00, 26.7,      !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00, 26.7;      !- Field 40

Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00, 26.7,      !- Field 4
    Until: 06:00, 25.7,      !- Field 6
    Until: 07:00, 25.0,      !- Field 8
    Until: 22:00, 24.0,      !- Field 10
    Until: 24:00, 26.7,      !- Field 12
    For: Weekdays,           !- Field 13
    Until: 05:00, 24.0,      !- Field 15
    Until: 06:00, 24.0,      !- Field 17
    Until: 07:00, 24.0,      !- Field 19
    Until: 22:00, 24.0,      !- Field 21
    Until: 24:00, 24.0,      !- Field 23
    For: Saturday,           !- Field 24
    Until: 05:00, 24.0,      !- Field 26
    Until: 06:00, 24.0,      !- Field 28
    Until: 07:00, 24.0,      !- Field 30
    Until: 17:00, 24.0,      !- Field 32
    Until: 24:00, 24.0,      !- Field 34
    For WinterDesignDay,     !- Field 35
    Until: 24:00, 24.0,      !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00, 24.0;      !- Field 40

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00, 26.7,      !- Field 4
    Until: 06:00, 25.7,      !- Field 6
    Until: 07:00, 25.0,      !- Field 8
    Until: 22:00, 24.0,      !- Field 10
    Until: 24:00, 26.7,      !- Field 12
    For: Weekdays,           !- Field 13
    Until: 04:00, 26.7,      !- Field 15
    Until: 05:00, 25.6,      !- Field 17
    Until: 06:00, 25.0,      !- Field 19
    Until: 22:00, 24.0,      !- Field 21
    Until: 24:00, 26.7,      !- Field 23
    For: Saturday,           !- Field 24
    Until: 04:00, 26.7,      !- Field 26
    Until: 05:00, 25.6,      !- Field 28
    Until: 06:00, 25.0,      !- Field 30
    Until: 17:00, 24.0,      !- Field 32
    Until: 24:00, 26.7,      !- Field 34
    For WinterDesignDay,     !- Field 35
    Until: 24:00, 26.7,      !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00, 26.7;      !- Field 40

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00, 26.7,      !- Field 4
    Until: 06:00, 25.7,      !- Field 6
    Until: 07:00, 25.0,      !- Field 8
    Until: 22:00, 24.0,      !- Field 10
    Until: 24:00, 26.7,      !- Field 12
    For: Weekdays,           !- Field 13
    Until: 04:00, 26.7,      !- Field 15
    Until: 05:00, 25.6,      !- Field 17
    Until: 06:00, 25.0,      !- Field 19
    Until: 22:00, 24.0,      !- Field 21
    Until: 24:00, 26.7,      !- Field 23
    For: Saturday,           !- Field 24
    Until: 04:00, 26.7,      !- Field 26
    Until: 05:00, 25.6,      !- Field 28
    Until: 06:00, 25.0,      !- Field 30
    Until: 17:00, 24.0,      !- Field 32
    Until: 24:00, 26.7,      !- Field 34
    For WinterDesignDay,     !- Field 35
    Until: 24:00, 26.7,      !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00, 26.7;      !- Field 40

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00, 26.7,      !- Field 4
    Until: 02:00, 26.7,      !- Field 6
    Until: 03:00, 26.7,      !- Field 8
    Until: 04:00, 26.7,      !- Field 10
    Until: 05:00, 25.6,      !- Field 12
    Until: 06:00, 25,        !- Field 14
    Until: 07:00, 24,        !- Field 16
    Until: 08:00, 24,        !- Field 18
    Until: 09:00, 24,        !- Field 20
    Until: 10:00, 24,        !- Field 22
    Until: 11:00, 24.5555555555556,
                             !- Field 24
    Until: 12:00, 24,        !- Field 26
    Until: 13:00, 24.5555555555556,
                             !- Field 28
    Until: 14:00, 24,        !- Field 30
    Until: 15:00, 24.5555555555556,
                             !- Field 32
    Until: 16:00, 24,        !- Field 34
    Until: 17:00, 24,        !- Field 36
    Until: 18:00, 24,        !- Field 38
    Until: 19:00, 24,        !- Field 40
    Until: 20:00, 24,        !- Field 42
    Until: 21:00, 24,        !- Field 44
    Until: 22:00, 24,        !- Field 46
    Until: 23:00, 26.7,      !- Field 48
    Until: 24:00, 26.7,      !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00, 26.7,      !- Field 53
    Until: 02:00, 26.7,      !- Field 55
    Until: 03:00, 26.7,      !- Field 57
    Until: 04:00, 26.7,      !- Field 59
    Until: 05:00, 25.6,      !- Field 61
    Until: 06:00, 25,        !- Field 63
    Until: 07:00, 24,        !- Field 65
    Until: 08:00, 24,        !- Field 67
    Until: 09:00, 24,        !- Field 69
    Until: 10:00, 24,        !- Field 71
    Until: 11:00, 24.5555555555556,
                             !- Field 73
    Until: 12:00, 24,        !- Field 75
    Until: 13:00, 24.5555555555556,
                             !- Field 77
    Until: 14:00, 24,        !- Field 79
    Until: 15:00, 24.5555555555556,
                             !- Field 81
    Until: 16:00, 24,        !- Field 83
    Until: 17:00, 24,        !- Field 85
    Until: 18:00, 26.7,      !- Field 87
    Until: 19:00, 26.7,      !- Field 89
    Until: 20:00, 26.7,      !- Field 91
    Until: 21:00, 26.7,      !- Field 93
    Until: 22:00, 26.7,      !- Field 95
    Until: 23:00, 26.7,      !- Field 97
    Until: 24:00, 26.7,      !- Field 99
    For: SummerDesignDay,    !- Field 100
    Until: 05:00, 26.7,      !- Field 102
    Until: 06:00, 25.7,      !- Field 104
    Until: 07:00, 25.0,      !- Field 106
    Until: 22:00, 24.0,      !- Field 108
    Until: 24:00, 26.7,      !- Field 110
    For WinterDesignDay,     !- Field 111
    Until: 24:00, 26.7,      !- Field 113
    For:Sunday Holidays AllOtherDays,  !- Field 114
    Until: 24:00, 26.7;      !- Field 116

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0.5,       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1.0;       !- Field 12

Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 12.8;      !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    Core_bottom sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.05;      !- Field 4

Schedule:Compact,
    Core_bottom sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.2;       !- Field 4

Schedule:Compact,
    Core_bottom sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60.0;      !- Field 4

Schedule:Compact,
    Core_bottom sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 55;        !- Field 4

Schedule:Compact,
    Core_mid sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.05;      !- Field 4

Schedule:Compact,
    Core_mid sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.2;       !- Field 4

Schedule:Compact,
    Core_mid sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60.0;      !- Field 4

Schedule:Compact,
    Core_mid sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 55;        !- Field 4

Schedule:Compact,
    Core_top sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.05;      !- Field 4

Schedule:Compact,
    Core_top sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.2;       !- Field 4

Schedule:Compact,
    Core_top sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60.0;      !- Field 4

Schedule:Compact,
    Core_top sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 55;        !- Field 4

Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 6.7;       !- Field 4

Schedule:Compact,
    DataCenter_EQUIP_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00, 0.25,      !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00, 0.25,      !- Field 10
    Through: 2/28,           !- Field 11
