    For: SummerDesignDay,    !- Field 12
    Until: 24:00, 1.0,       !- Field 14
    For: WinterDesignDay,    !- Field 15
    Until: 24:00, 0.25,      !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00, 0.5,       !- Field 20
    Through: 3/31,           !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00, 1.0,       !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00, 0.25,      !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 24:00, 0.75,      !- Field 30
    Through: 4/30,           !- Field 31
    For: SummerDesignDay,    !- Field 32
    Until: 24:00, 1.0,       !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00, 0.25,      !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00, 1,         !- Field 40
    Through: 5/31,           !- Field 41
    For: SummerDesignDay,    !- Field 42
    Until: 24:00, 1.0,       !- Field 44
    For: WinterDesignDay,    !- Field 45
    Until: 24:00, 0.25,      !- Field 47
    For: AllOtherDays,       !- Field 48
    Until: 24:00, 0.25,      !- Field 50
    Through: 6/30,           !- Field 51
    For: SummerDesignDay,    !- Field 52
    Until: 24:00, 1.0,       !- Field 54
    For: WinterDesignDay,    !- Field 55
    Until: 24:00, 0.25,      !- Field 57
    For: AllOtherDays,       !- Field 58
    Until: 24:00, 0.5,       !- Field 60
    Through: 7/31,           !- Field 61
    For: SummerDesignDay,    !- Field 62
    Until: 24:00, 1.0,       !- Field 64
    For: WinterDesignDay,    !- Field 65
    Until: 24:00, 0.25,      !- Field 67
    For: AllOtherDays,       !- Field 68
    Until: 24:00, 0.75,      !- Field 70
    Through: 8/31,           !- Field 71
    For: SummerDesignDay,    !- Field 72
    Until: 24:00, 1.0,       !- Field 74
    For: WinterDesignDay,    !- Field 75
    Until: 24:00, 0.25,      !- Field 77
    For: AllOtherDays,       !- Field 78
    Until: 24:00, 1,         !- Field 80
    Through: 9/30,           !- Field 81
    For: SummerDesignDay,    !- Field 82
    Until: 24:00, 1.0,       !- Field 84
    For: WinterDesignDay,    !- Field 85
    Until: 24:00, 0.25,      !- Field 87
    For: AllOtherDays,       !- Field 88
    Until: 24:00, 0.25,      !- Field 90
    Through: 10/31,          !- Field 91
    For: SummerDesignDay,    !- Field 92
    Until: 24:00, 1.0,       !- Field 94
    For: WinterDesignDay,    !- Field 95
    Until: 24:00, 0.25,      !- Field 97
    For: AllOtherDays,       !- Field 98
    Until: 24:00, 0.5,       !- Field 100
    Through: 11/30,          !- Field 101
    For: SummerDesignDay,    !- Field 102
    Until: 24:00, 1.0,       !- Field 104
    For: WinterDesignDay,    !- Field 105
    Until: 24:00, 0.25,      !- Field 107
    For: AllOtherDays,       !- Field 108
    Until: 24:00, 0.75,      !- Field 110
    Through: 12/31,          !- Field 111
    For: SummerDesignDay,    !- Field 112
    Until: 24:00, 1.0,       !- Field 114
    For: WinterDesignDay,    !- Field 115
    Until: 24:00, 0.25,      !- Field 117
    For: AllOtherDays,       !- Field 118
    Until: 24:00, 1;         !- Field 120

Schedule:Compact,
    DataCenter_ExtraElecHeatC_Sch,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0;         !- Field 4

Schedule:Compact,
    DataCenter_ExtraWaterHeatC_Sch,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    DC_MinRelHumSetSch,      !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 30;        !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00, 0.5,       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00, 0.05,      !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 04:00, 0.05,      !- Field 10
    Until: 05:00, 0.10,      !- Field 12
    Until: 06:00, 0.20,      !- Field 14
    Until: 07:00, 0.40,      !- Field 16
    Until: 09:00, 0.50,      !- Field 18
    Until: 10:00, 0.35,      !- Field 20
    Until: 16:00, 0.15,      !- Field 22
    Until: 17:00, 0.35,      !- Field 24
    Until: 19:00, 0.50,      !- Field 26
    Until: 21:00, 0.40,      !- Field 28
    Until: 22:00, 0.30,      !- Field 30
    Until: 23:00, 0.20,      !- Field 32
    Until: 24:00, 0.10;      !- Field 34

Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00, 0.5,       !- Field 4
    Until: 24:00, 1.0,       !- Field 6
    For:Saturday,            !- Field 7
    Until:  9:00, 0.5,       !- Field 9
    Until: 19:00, 1.0,       !- Field 11
    Until: 24:00, 0.5,       !- Field 13
    FOR: Sunday Holidays AllOtherDays,  !- Field 14
    Until:  9:00, 0.5,       !- Field 16
    Until: 18:00, 1.0,       !- Field 18
    Until: 24:00, 0.5;       !- Field 20

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00, 0,         !- Field 4
    Until: 24:00, 1;         !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00, 0,         !- Field 4
    Until: 22:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For:Saturdays,           !- Field 9
    Until: 07:00, 0,         !- Field 11
    Until: 18:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For:AllOtherDays,        !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00, 0.7,       !- Field 4
    Until: 24:00, 1;         !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00, 0.5,       !- Field 4
    Until: 24:00, 1;         !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00, 0.5,       !- Field 4
    Until: 19:00, 1,         !- Field 6
    Until: 24:00, 0.5;       !- Field 8

Schedule:Compact,
    EXTERIOR_LIGHT_SCH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00, 1.0,       !- Field 4
    Until: 19:00, 0.0,       !- Field 6
    Until: 24:00, 1.0;       !- Field 8

Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    Heat-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 12.8;      !- Field 4

Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 22:00, 1.0,       !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 0.0,       !- Field 11
    Until: 18:00, 1.0,       !- Field 13
    Until: 24:00, 0.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 0.0;       !- Field 18

Schedule:Compact,
    HTGSETP_DC_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00, 18;        !- Field 4

Schedule:Compact,
    HTGSETP_SCH_CAV_bas,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00, 15.6,      !- Field 4
    Until: 06:00, 17.6,      !- Field 6
    Until: 07:00, 19.6,      !- Field 8
    Until: 22:00, 21.0,      !- Field 10
    Until: 24:00, 15.6,      !- Field 12
    For: Weekdays,           !- Field 13
    Until: 04:00, 15.6,      !- Field 15
    Until: 05:00, 21.0,      !- Field 17
    Until: 06:00, 21.0,      !- Field 19
    Until: 22:00, 21.0,      !- Field 21
    Until: 24:00, 15.6,      !- Field 23
    For SummerDesignDay,     !- Field 24
    Until: 24:00, 15.6,      !- Field 26
    For: Saturday,           !- Field 27
    Until: 04:00, 15.6,      !- Field 29
    Until: 05:00, 21.0,      !- Field 31
    Until: 06:00, 21.0,      !- Field 33
    Until: 17:00, 21.0,      !- Field 35
    Until: 24:00, 15.6,      !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00, 15.6;      !- Field 40

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00, 15.6,      !- Field 4
    Until: 06:00, 17.6,      !- Field 6
    Until: 07:00, 19.6,      !- Field 8
    Until: 22:00, 21.0,      !- Field 10
    Until: 24:00, 15.6,      !- Field 12
    For: Weekdays,           !- Field 13
    Until: 04:00, 15.6,      !- Field 15
    Until: 05:00, 21.0,      !- Field 17
    Until: 06:00, 21.0,      !- Field 19
    Until: 22:00, 21.0,      !- Field 21
    Until: 24:00, 15.6,      !- Field 23
    For SummerDesignDay,     !- Field 24
    Until: 24:00, 15.6,      !- Field 26
    For: Saturday,           !- Field 27
    Until: 04:00, 15.6,      !- Field 29
    Until: 05:00, 21.0,      !- Field 31
    Until: 06:00, 21.0,      !- Field 33
    Until: 17:00, 21.0,      !- Field 35
    Until: 24:00, 15.6,      !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00, 15.6;      !- Field 40

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00, 15.6,      !- Field 4
    Until: 06:00, 17.6,      !- Field 6
    Until: 07:00, 19.6,      !- Field 8
    Until: 22:00, 21.0,      !- Field 10
    Until: 24:00, 15.6,      !- Field 12
    For: Weekdays,           !- Field 13
    Until: 04:00, 15.6,      !- Field 15
    Until: 05:00, 17.8,      !- Field 17
    Until: 06:00, 20.0,      !- Field 19
    Until: 22:00, 21.0,      !- Field 21
    Until: 24:00, 15.6,      !- Field 23
    For SummerDesignDay,     !- Field 24
    Until: 24:00, 15.6,      !- Field 26
    For: Saturday,           !- Field 27
    Until: 04:00, 15.6,      !- Field 29
    Until: 05:00, 17.8,      !- Field 31
    Until: 06:00, 20.0,      !- Field 33
    Until: 17:00, 21.0,      !- Field 35
    Until: 24:00, 15.6,      !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00, 15.6;      !- Field 40

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00, 15.6,      !- Field 4
    Until: 06:00, 17.6,      !- Field 6
    Until: 07:00, 19.6,      !- Field 8
    Until: 22:00, 21.0,      !- Field 10
    Until: 24:00, 15.6,      !- Field 12
    For: Weekdays,           !- Field 13
    Until: 04:00, 15.6,      !- Field 15
    Until: 05:00, 17.8,      !- Field 17
    Until: 06:00, 20.0,      !- Field 19
    Until: 22:00, 21.0,      !- Field 21
    Until: 24:00, 15.6,      !- Field 23
    For SummerDesignDay,     !- Field 24
    Until: 24:00, 15.6,      !- Field 26
    For: Saturday,           !- Field 27
    Until: 04:00, 15.6,      !- Field 29
    Until: 05:00, 17.8,      !- Field 31
    Until: 06:00, 20.0,      !- Field 33
    Until: 17:00, 21.0,      !- Field 35
    Until: 24:00, 15.6,      !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00, 15.6;      !- Field 40

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00, 15.6,      !- Field 4
    Until: 02:00, 15.6,      !- Field 6
    Until: 03:00, 15.6,      !- Field 8
    Until: 04:00, 15.6,      !- Field 10
    Until: 05:00, 17.8,      !- Field 12
    Until: 06:00, 20,        !- Field 14
    Until: 07:00, 21,        !- Field 16
    Until: 08:00, 21,        !- Field 18
    Until: 09:00, 21,        !- Field 20
    Until: 10:00, 21,        !- Field 22
    Until: 11:00, 20.4444444444444,
                             !- Field 24
    Until: 12:00, 21,        !- Field 26
    Until: 13:00, 20.4444444444444,
                             !- Field 28
    Until: 14:00, 21,        !- Field 30
    Until: 15:00, 20.4444444444444,
                             !- Field 32
    Until: 16:00, 21,        !- Field 34
    Until: 17:00, 21,        !- Field 36
    Until: 18:00, 21,        !- Field 38
    Until: 19:00, 21,        !- Field 40
    Until: 20:00, 21,        !- Field 42
    Until: 21:00, 21,        !- Field 44
    Until: 22:00, 21,        !- Field 46
    Until: 23:00, 15.6,      !- Field 48
    Until: 24:00, 15.6,      !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00, 15.6,      !- Field 53
    Until: 02:00, 15.6,      !- Field 55
    Until: 03:00, 15.6,      !- Field 57
    Until: 04:00, 15.6,      !- Field 59
    Until: 05:00, 17.8,      !- Field 61
    Until: 06:00, 20,        !- Field 63
    Until: 07:00, 21,        !- Field 65
    Until: 08:00, 21,        !- Field 67
    Until: 09:00, 21,        !- Field 69
    Until: 10:00, 21,        !- Field 71
    Until: 11:00, 20.4444444444444,
                             !- Field 73
    Until: 12:00, 21,        !- Field 75
    Until: 13:00, 20.4444444444444,
                             !- Field 77
    Until: 14:00, 21,        !- Field 79
    Until: 15:00, 20.4444444444444,
                             !- Field 81
    Until: 16:00, 21,        !- Field 83
    Until: 17:00, 21,        !- Field 85
    Until: 18:00, 15.6,      !- Field 87
    Until: 19:00, 15.6,      !- Field 89
    Until: 20:00, 15.6,      !- Field 91
    Until: 21:00, 15.6,      !- Field 93
    Until: 22:00, 15.6,      !- Field 95
    Until: 23:00, 15.6,      !- Field 97
    Until: 24:00, 15.6,      !- Field 99
    For: WinterDesignDay,    !- Field 100
    Until: 05:00, 15.6,      !- Field 102
    Until: 06:00, 17.6,      !- Field 104
    Until: 07:00, 19.6,      !- Field 106
    Until: 22:00, 21.0,      !- Field 108
    Until: 24:00, 15.6,      !- Field 110
    For SummerDesignDay,     !- Field 111
    Until: 24:00, 15.6,      !- Field 113
    For:Sunday Holidays AllOtherDays,  !- Field 114
    Until: 24:00, 15.6;      !- Field 116

Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 22:00, 1.0,       !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 0.0,       !- Field 11
    Until: 18:00, 1.0,       !- Field 13
    Until: 24:00, 0.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 0.0;       !- Field 18

Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 82;        !- Field 4

Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 1.0,       !- Field 4
    Until: 22:00, 0.5,       !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 1.0,       !- Field 11
    Until: 18:00, 0.5,       !- Field 13
    Until: 24:00, 1.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 1.0;       !- Field 18

Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 1.0,       !- Field 4
    Until: 22:00, 0.0,       !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 1.0,       !- Field 11
    Until: 18:00, 0.0,       !- Field 13
    Until: 24:00, 1.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 1.0;       !- Field 18

Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 1.0,       !- Field 4
    Until: 22:00, 0.25,      !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 1.0,       !- Field 11
    Until: 18:00, 0.25,      !- Field 13
    Until: 24:00, 1.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 1.0;       !- Field 18

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00, 0.0,       !- Field 4
    Until: 22:00, 1.0,       !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 07:00, 0.0,       !- Field 11
    Until: 18:00, 1.0,       !- Field 13
    Until: 24:00, 0.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 0.0;       !- Field 18

Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    PERIMETER_MID_ZN_2_MDP_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00, 0.085,     !- Field 4
    Until: 02:00, 0.085,     !- Field 6
    Until: 03:00, 0.085,     !- Field 8
    Until: 04:00, 0.085,     !- Field 10
    Until: 05:00, 0.085,     !- Field 12
    Until: 06:00, 0.085,     !- Field 14
    Until: 07:00, 0.085,     !- Field 16
    Until: 08:00, 0.085,     !- Field 18
    Until: 09:00, 0.085,     !- Field 20
    Until: 10:00, 0.085,     !- Field 22
    Until: 11:00, 0,         !- Field 24
    Until: 12:00, 0.085,     !- Field 26
    Until: 13:00, 0,         !- Field 28
    Until: 14:00, 0.085,     !- Field 30
    Until: 15:00, 0,         !- Field 32
    Until: 16:00, 0.085,     !- Field 34
    Until: 17:00, 0.085,     !- Field 36
    Until: 18:00, 0.085,     !- Field 38
    Until: 19:00, 0.085,     !- Field 40
    Until: 20:00, 0.085,     !- Field 42
    Until: 21:00, 0.085,     !- Field 44
    Until: 22:00, 0.085,     !- Field 46
    Until: 23:00, 0.085,     !- Field 48
    Until: 24:00, 0.085,     !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00, 0.085,     !- Field 53
    Until: 02:00, 0.085,     !- Field 55
    Until: 03:00, 0.085,     !- Field 57
    Until: 04:00, 0.085,     !- Field 59
    Until: 05:00, 0.085,     !- Field 61
    Until: 06:00, 0.085,     !- Field 63
    Until: 07:00, 0.085,     !- Field 65
    Until: 08:00, 0.085,     !- Field 67
    Until: 09:00, 0.085,     !- Field 69
    Until: 10:00, 0.085,     !- Field 71
    Until: 11:00, 0,         !- Field 73
    Until: 12:00, 0.085,     !- Field 75
    Until: 13:00, 0,         !- Field 77
    Until: 14:00, 0.085,     !- Field 79
    Until: 15:00, 0,         !- Field 81
    Until: 16:00, 0.085,     !- Field 83
    Until: 17:00, 0.085,     !- Field 85
    Until: 18:00, 0.085,     !- Field 87
    Until: 19:00, 0.085,     !- Field 89
    Until: 20:00, 0.085,     !- Field 91
    Until: 21:00, 0.085,     !- Field 93
    Until: 22:00, 0.085,     !- Field 95
    Until: 23:00, 0.085,     !- Field 97
    Until: 24:00, 0.085,     !- Field 99
    For: AllOtherDays,       !- Field 100
    Until: 24:00, 0.085;     !- Field 102

Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 18.33;     !- Field 4

Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 5;         !- Field 4

Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    SHADING_SCH,             !- Name
    ,                        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 22.0;      !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60.0;      !- Field 4

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 60;        !- Field 4

Schedule:Compact,
    SupplyFanSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    Tower-Loop-Temp-Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 21.1;      !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Constant,Always On Discrete 1,OnOff 1,1;
Schedule:Constant,Always On Discrete 2,OnOff 1,1;
Schedule:Constant,Always On Discrete 3,OnOff 1,1;
Schedule:Constant,Always On Discrete hvac_library,OnOff hvac_library,1;
Schedule:Constant,Schedule Constant 1,Fractional,0;
Schedule:Constant,Schedule Constant 10,Fractional,0;
Schedule:Constant,Schedule Constant 11,Fractional,0;
Schedule:Constant,Schedule Constant 12,Fractional,0;
Schedule:Constant,Schedule Constant 13,Fractional,0;
Schedule:Constant,Schedule Constant 14,Fractional,0;
Schedule:Constant,Schedule Constant 15,Fractional,0;
Schedule:Constant,Schedule Constant 16,Fractional,0;
Schedule:Constant,Schedule Constant 17,Fractional,0;
Schedule:Constant,Schedule Constant 18,Fractional,0;
Schedule:Constant,Schedule Constant 19,Fractional,0;
Schedule:Constant,Schedule Constant 2,Fractional,0;
Schedule:Constant,Schedule Constant 20,Fractional,0;
Schedule:Constant,Schedule Constant 21,Fractional,0;
Schedule:Constant,Schedule Constant 22,Fractional,0;
Schedule:Constant,Schedule Constant 23,Fractional,0;
Schedule:Constant,Schedule Constant 24,Fractional,0;
Schedule:Constant,Schedule Constant 25,Fractional,0;
Schedule:Constant,Schedule Constant 26,Fractional,0;
Schedule:Constant,Schedule Constant 27,Fractional,0;
Schedule:Constant,Schedule Constant 28,Fractional,0;
Schedule:Constant,Schedule Constant 29,Fractional,0;
Schedule:Constant,Schedule Constant 3,Fractional,0;
Schedule:Constant,Schedule Constant 30,Fractional,0;
Schedule:Constant,Schedule Constant 31,Fractional,0;
Schedule:Constant,Schedule Constant 32,Fractional,0;
Schedule:Constant,Schedule Constant 33,Fractional,0;
Schedule:Constant,Schedule Constant 34,Fractional,0;
Schedule:Constant,Schedule Constant 35,Fractional,0;
Schedule:Constant,Schedule Constant 36,Fractional,0;
Schedule:Constant,Schedule Constant 4,Fractional,0;
Schedule:Constant,Schedule Constant 5,Fractional,0;
Schedule:Constant,Schedule Constant 6,Fractional,0;
Schedule:Constant,Schedule Constant 7,Fractional,0;
Schedule:Constant,Schedule Constant 8,Fractional,0;
Schedule:Constant,Schedule Constant 9,Fractional,0;
Schedule:Constant,VAV_BOT WITH REHEAT Max OA Fraction,,1;
Schedule:Constant,VAV_MID WITH REHEAT Max OA Fraction,,1;
Schedule:Constant,VAV_TOP WITH REHEAT Max OA Fraction,,1;

Schedule:Day:Interval,
    15 Zone DOAS Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    15 Zone DOAS Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    15 Zone DOAS Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    15 Zone DOAS Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    15 Zone DOAS Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    3 Zone DOAS Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    3 Zone DOAS Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    3 Zone DOAS Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Chilled Water Loop Temp - 44F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.66666666666669;        !- Value Until Time 1

Schedule:Day:Interval,
    Chilled Water Loop Temp - 44F Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.66666666666669;        !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    7;                       !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    7;                       !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    7;                       !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    7;                       !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    7;                       !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    7;                       !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    13;                      !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default 4,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    13;                      !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    13;                      !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day 4,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    13;                      !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    13;                      !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day 4,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    13;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Loop Temp - 120F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    48.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Loop Temp - 120F Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    48.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day 2,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    INT_Curtain_Test Default Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Default Schedule,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    115;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Default Schedule 1,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    145;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Summer Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    115;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Summer Design Day 1,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    145;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    115;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day 1,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    145;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.85,                    !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.75,                    !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.85,                    !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.4,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.3;                     !- Value Until Time 8

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.75,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.95,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.75;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.4,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.3;                     !- Value Until Time 7

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.75;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.75;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    19:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.75;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    19:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.85,                    !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.45,                    !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    15:45,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    23:00,                   !- Time 10 {hh:mm}
    0.05,                    !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0;                       !- Value Until Time 11

Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.35,                    !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.7,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    23:00,                   !- Time 10 {hh:mm}
    0.05,                    !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0;                       !- Value Until Time 11

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule 6,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    25,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    22,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    25;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule 7,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    30,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    27,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    30;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 13,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 14,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 15,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 16,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 7,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule 8,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule 6,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    25,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    25;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule 7,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    30,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    27,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    30;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day 6,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    27,                      !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    22,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    27;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day 7,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    30,                      !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    27,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    30;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day 3,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day 6,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day 7,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule 3,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    16,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule 4,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    19,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule 6,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    14,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    18,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    14;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule 10,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule 13,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    14;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule 14,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    14;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule 7,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule 8,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule 9,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule 3,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    16,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    16;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule 4,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    19,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule 6,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    14,                      !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    18,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    14;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day 3,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day 4,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day 6,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    16;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day 3,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day 4,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    19;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day 6,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.35,                    !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.7,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.0500000007450581;      !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.35,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.45,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.45,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    16:00,                   !- Time 9 {hh:mm}
    0.4,                     !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    18:00,                   !- Time 11 {hh:mm}
    0.6,                     !- Value Until Time 11
    19:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    20:00,                   !- Time 13 {hh:mm}
    0.1,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.04,                    !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0;                       !- Value Until Time 15

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    20:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.05;                    !- Value Until Time 12

Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    20:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.05;                    !- Value Until Time 12

Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    15:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8

Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    20:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.05;                    !- Value Until Time 12

Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 35,         !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 36,         !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,         !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 38,         !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,         !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,         !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,         !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,         !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,         !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,         !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,         !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 52,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 54,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.7777777777778;        !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.0F Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.7777777777778;        !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Week:Daily,
    15 Zone DOAS Occ Sch Week Rule - Jan1-Dec31,  !- Name
    15 Zone DOAS Occ Sch Sunday,  !- Sunday Schedule:Day Name
    15 Zone DOAS Occ Sch Default,  !- Monday Schedule:Day Name
    15 Zone DOAS Occ Sch Default,  !- Tuesday Schedule:Day Name
    15 Zone DOAS Occ Sch Default,  !- Wednesday Schedule:Day Name
    15 Zone DOAS Occ Sch Default,  !- Thursday Schedule:Day Name
    15 Zone DOAS Occ Sch Default,  !- Friday Schedule:Day Name
    15 Zone DOAS Occ Sch Saturday,  !- Saturday Schedule:Day Name
    15 Zone DOAS Occ Sch Default,  !- Holiday Schedule:Day Name
    15 Zone DOAS Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    15 Zone DOAS Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    15 Zone DOAS Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    15 Zone DOAS Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    15 Zone DOAS Occ Sch,    !- Name
    Fractional,              !- Schedule Type Limits Name
    15 Zone DOAS Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    3 Zone DOAS Occ Sch Week Rule - Jan1-Dec31,  !- Name
    3 Zone DOAS Occ Sch Default,  !- Sunday Schedule:Day Name
    3 Zone DOAS Occ Sch Default,  !- Monday Schedule:Day Name
    3 Zone DOAS Occ Sch Default,  !- Tuesday Schedule:Day Name
    3 Zone DOAS Occ Sch Default,  !- Wednesday Schedule:Day Name
    3 Zone DOAS Occ Sch Default,  !- Thursday Schedule:Day Name
    3 Zone DOAS Occ Sch Default,  !- Friday Schedule:Day Name
    3 Zone DOAS Occ Sch Default,  !- Saturday Schedule:Day Name
    3 Zone DOAS Occ Sch Default,  !- Holiday Schedule:Day Name
    3 Zone DOAS Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    3 Zone DOAS Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    3 Zone DOAS Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    3 Zone DOAS Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    3 Zone DOAS Occ Sch,     !- Name
    Fractional,              !- Schedule Type Limits Name
    3 Zone DOAS Occ Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,  !- Name
    Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
    Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled Water Loop Temp - 44F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled Water Loop Temp - 44F 1 Week Rule - Jan1-Dec31,  !- Name
    Chilled Water Loop Temp - 44F Default 1,  !- Sunday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default 1,  !- Monday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default 1,  !- Tuesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default 1,  !- Wednesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default 1,  !- Thursday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default 1,  !- Friday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default 1,  !- Saturday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default 1,  !- Holiday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default 1,  !- SummerDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default 1,  !- WinterDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default 1,  !- CustomDay1 Schedule:Day Name
    Chilled Water Loop Temp - 44F Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled Water Loop Temp - 44F 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Chilled Water Loop Temp - 44F 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 2,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 2,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 2,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 2,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Chilled_Water_Temperature_1 Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default 3,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day 3,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day 3,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default 3,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Chilled_Water_Temperature_1,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Chilled_Water_Temperature_1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 3,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 3,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 3,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 3,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 3,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature,        !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Deck_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Deck_Temperature_1 Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default 4,  !- Sunday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Monday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Tuesday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Wednesday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Thursday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Friday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Saturday Schedule:Day Name
    Deck_Temperature_Default 4,  !- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day 4,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day 4,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default 4,  !- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default 4;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Deck_Temperature_1,      !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Deck_Temperature_1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot Water Loop Temp - 120F Week Rule - Jan1-Dec31,  !- Name
    Hot Water Loop Temp - 120F Default,  !- Sunday Schedule:Day Name
    Hot Water Loop Temp - 120F Default,  !- Monday Schedule:Day Name
    Hot Water Loop Temp - 120F Default,  !- Tuesday Schedule:Day Name
    Hot Water Loop Temp - 120F Default,  !- Wednesday Schedule:Day Name
    Hot Water Loop Temp - 120F Default,  !- Thursday Schedule:Day Name
    Hot Water Loop Temp - 120F Default,  !- Friday Schedule:Day Name
    Hot Water Loop Temp - 120F Default,  !- Saturday Schedule:Day Name
    Hot Water Loop Temp - 120F Default,  !- Holiday Schedule:Day Name
    Hot Water Loop Temp - 120F Default,  !- SummerDesignDay Schedule:Day Name
    Hot Water Loop Temp - 120F Default,  !- WinterDesignDay Schedule:Day Name
    Hot Water Loop Temp - 120F Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Loop Temp - 120F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot Water Loop Temp - 120F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Hot Water Loop Temp - 120F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot Water Loop Temp - 120F 1 Week Rule - Jan1-Dec31,  !- Name
    Hot Water Loop Temp - 120F Default 1,  !- Sunday Schedule:Day Name
    Hot Water Loop Temp - 120F Default 1,  !- Monday Schedule:Day Name
    Hot Water Loop Temp - 120F Default 1,  !- Tuesday Schedule:Day Name
    Hot Water Loop Temp - 120F Default 1,  !- Wednesday Schedule:Day Name
    Hot Water Loop Temp - 120F Default 1,  !- Thursday Schedule:Day Name
    Hot Water Loop Temp - 120F Default 1,  !- Friday Schedule:Day Name
    Hot Water Loop Temp - 120F Default 1,  !- Saturday Schedule:Day Name
    Hot Water Loop Temp - 120F Default 1,  !- Holiday Schedule:Day Name
    Hot Water Loop Temp - 120F Default 1,  !- SummerDesignDay Schedule:Day Name
    Hot Water Loop Temp - 120F Default 1,  !- WinterDesignDay Schedule:Day Name
    Hot Water Loop Temp - 120F Default 1,  !- CustomDay1 Schedule:Day Name
    Hot Water Loop Temp - 120F Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot Water Loop Temp - 120F 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Hot Water Loop Temp - 120F 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature,   !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Hot_Water_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Hot_Water_Temperature_1 Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default 2,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day 2,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day 2,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default 2,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Hot_Water_Temperature_1, !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Hot_Water_Temperature_1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    HVAC_Operation Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 38,         !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
    HVAC_Operation,          !- Name
    Any Number,              !- Schedule Type Limits Name
    HVAC_Operation Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Shading_OFF Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 50,         !- Sunday Schedule:Day Name
    Schedule Day 50,         !- Monday Schedule:Day Name
    Schedule Day 50,         !- Tuesday Schedule:Day Name
    Schedule Day 50,         !- Wednesday Schedule:Day Name
    Schedule Day 50,         !- Thursday Schedule:Day Name
    Schedule Day 50,         !- Friday Schedule:Day Name
    Schedule Day 50,         !- Saturday Schedule:Day Name
    Schedule Day 50,         !- Holiday Schedule:Day Name
    Schedule Day 50,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 50,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 50,         !- CustomDay1 Schedule:Day Name
    Schedule Day 50;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Shading_OFF,             !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    Shading_OFF Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Shading_ON Week Rule - Jan1-Mar25,  !- Name
    Schedule Day 47,         !- Sunday Schedule:Day Name
    Schedule Day 47,         !- Monday Schedule:Day Name
    Schedule Day 47,         !- Tuesday Schedule:Day Name
    Schedule Day 47,         !- Wednesday Schedule:Day Name
    Schedule Day 47,         !- Thursday Schedule:Day Name
    Schedule Day 47,         !- Friday Schedule:Day Name
    Schedule Day 47,         !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Shading_ON Week Rule - Mar26-Apr1,  !- Name
    Schedule Day 47,         !- Sunday Schedule:Day Name
    Schedule Day 47,         !- Monday Schedule:Day Name
    Schedule Day 47,         !- Tuesday Schedule:Day Name
    Schedule Day 47,         !- Wednesday Schedule:Day Name
    Schedule Day 47,         !- Thursday Schedule:Day Name
    Schedule Day 47,         !- Friday Schedule:Day Name
    Schedule Day 9,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Shading_ON Week Rule - Apr2-Oct28,  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 9,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Shading_ON Week Rule - Oct29-Nov4,  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 10,         !- Wednesday Schedule:Day Name
    Schedule Day 10,         !- Thursday Schedule:Day Name
    Schedule Day 10,         !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Shading_ON Week Rule - Nov5-Dec31,  !- Name
    Schedule Day 10,         !- Sunday Schedule:Day Name
    Schedule Day 10,         !- Monday Schedule:Day Name
    Schedule Day 10,         !- Tuesday Schedule:Day Name
    Schedule Day 10,         !- Wednesday Schedule:Day Name
    Schedule Day 10,         !- Thursday Schedule:Day Name
    Schedule Day 10,         !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Shading_ON,              !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    Shading_ON Week Rule - Jan1-Mar25,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    25,                      !- End Day 1
    Shading_ON Week Rule - Mar26-Apr1,  !- Schedule:Week Name 2
    3,                       !- Start Month 2
    26,                      !- Start Day 2
    4,                       !- End Month 2
    1,                       !- End Day 2
    Shading_ON Week Rule - Apr2-Oct28,  !- Schedule:Week Name 3
    4,                       !- Start Month 3
    2,                       !- Start Day 3
    10,                      !- End Month 3
    28,                      !- End Day 3
    Shading_ON Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    29,                      !- Start Day 4
    11,                      !- End Month 4
    4,                       !- End Day 4
    Shading_ON Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    5,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Week:Daily,
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Supply Air Temp - 55.0F, !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31,  !- Name
    Supply Air Temp - 55.0F Default 1,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.0F Default 1,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.0F Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Supply Air Temp - 55.0F 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Thermal curtain_Off Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Thermal curtain_Off,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Thermal curtain_Off Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Thermal curtain_On Week Rule - Jan1-Dec31,  !- Name
    INT_Curtain_Test Default Day,  !- Sunday Schedule:Day Name
    INT_Curtain_Test Default Day,  !- Monday Schedule:Day Name
    INT_Curtain_Test Default Day,  !- Tuesday Schedule:Day Name
    INT_Curtain_Test Default Day,  !- Wednesday Schedule:Day Name
    INT_Curtain_Test Default Day,  !- Thursday Schedule:Day Name
    INT_Curtain_Test Default Day,  !- Friday Schedule:Day Name
    INT_Curtain_Test Default Day,  !- Saturday Schedule:Day Name
    INT_Curtain_Test Default Day,  !- Holiday Schedule:Day Name
    Schedule Day 52,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 54,         !- WinterDesignDay Schedule:Day Name
    INT_Curtain_Test Default Day,  !- CustomDay1 Schedule:Day Name
    INT_Curtain_Test Default Day;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    Thermal curtain_On,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    Thermal curtain_On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Work_Eff Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule,!- Sunday Schedule:Day Name
    Work Efficiency Schedule,!- Monday Schedule:Day Name
    Work Efficiency Schedule,!- Tuesday Schedule:Day Name
    Work Efficiency Schedule,!- Wednesday Schedule:Day Name
    Work Efficiency Schedule,!- Thursday Schedule:Day Name
    Work Efficiency Schedule,!- Friday Schedule:Day Name
    Work Efficiency Schedule,!- Saturday Schedule:Day Name
    Work Efficiency Schedule,!- Holiday Schedule:Day Name
    Work Efficiency Schedule,!- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule,!- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule,!- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule;!- CustomDay2 Schedule:Day Name

Schedule:Year,
    Work_Eff,                !- Name
    Fractional,              !- Schedule Type Limits Name
    Work_Eff Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Activity_corridors_People Week Rule - Jan1-Dec31,  !- Name
    Large Office Activity Default Schedule 1,  !- Sunday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Saturday Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office Activity Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office Activity Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office Activity Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Activity Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Activity_corridors_People,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    _Activity_corridors_People Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Activity_Office_People Week Rule - Jan1-Dec31,  !- Name
    Large Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Activity_Office_People, !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    _Activity_Office_People Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Cooling_22 Week Rule - Jan1-Dec31,  !- Name
    Large Office ClgSetp Rule 1 Day Schedule 14,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 6,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 6,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 6,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 6,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 6,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule 6,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Rule 1 Day Schedule 13,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 6,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 6,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 6,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 6;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Cooling_22,             !- Name
    Temperature 5,           !- Schedule Type Limits Name
    _Cooling_22 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Cooling_24 Week Rule - Jan1-Dec31,  !- Name
    Large Office ClgSetp Rule 1 Day Schedule 8,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule 3,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Rule 1 Day Schedule 7,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 3,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 3;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Cooling_24,             !- Name
    Temperature 5,           !- Schedule Type Limits Name
    _Cooling_24 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Cooling_27 Week Rule - Jan1-Dec31,  !- Name
    Large Office ClgSetp Rule 1 Day Schedule 16,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule 7,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule 7,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 7,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule 7,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule 7,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule 7,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Rule 1 Day Schedule 15,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day 7,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day 7,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule 7,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule 7;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Cooling_27,             !- Name
    Temperature 5,           !- Schedule Type Limits Name
    _Cooling_27 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Elevators Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 24,         !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 22,         !- Saturday Schedule:Day Name
    Schedule Day 26,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Elevators,              !- Name
    Fractional,              !- Schedule Type Limits Name
    _Elevators Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Equipments_DC Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Equip Rule 1 Day Schedule 4,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Rule 1 Day Schedule 3,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Equipments_DC,          !- Name
    Fractional,              !- Schedule Type Limits Name
    _Equipments_DC Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Heating_18 Week Rule - Jan1-Dec31,  !- Name
    Large Office HtgSetp Rule 1 Day Schedule 14,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule 6,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule 6,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 6,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 6,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule 6,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule 6,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Rule 1 Day Schedule 13,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day 6,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day 6,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule 6,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule 6;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Heating_18,             !- Name
    Temperature 3,           !- Schedule Type Limits Name
    _Heating_18 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Heating_19 Week Rule - Jan1-Dec31,  !- Name
    Large Office HtgSetp Rule 1 Day Schedule 10,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule 4,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule 4,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 4,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 4,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule 4,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule 4,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Rule 1 Day Schedule 9,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day 4,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day 4,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule 4,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule 4;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Heating_19,             !- Name
    Temperature 3,           !- Schedule Type Limits Name
    _Heating_19 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Heating_20 Week Rule - Jan1-Dec31,  !- Name
    Large Office HtgSetp Rule 1 Day Schedule 8,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule 3,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule 3,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 3,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule 3,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule 3,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule 3,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Rule 1 Day Schedule 7,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule 3,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule 3;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Heating_20,             !- Name
    Temperature 3,           !- Schedule Type Limits Name
    _Heating_20 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Infil_Quarter On Week Rule - Jan1-Dec31,  !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Infil_Quarter On,       !- Name
    Fractional,              !- Schedule Type Limits Name
    _Infil_Quarter On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Lighting Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Light Rule 1 Day Schedule 2,  !- Holiday Schedule:Day Name
    Large Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Lighting,               !- Name
    Fractional,              !- Schedule Type Limits Name
    _Lighting Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Lighting_Basement Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Light Rule 1 Day Schedule 4,  !- Sunday Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Bldg Light Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office Bldg Light Rule 1 Day Schedule 3,  !- Holiday Schedule:Day Name
    Large Office Bldg Light Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Light Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Light Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Light Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Lighting_Basement,      !- Name
    Fractional,              !- Schedule Type Limits Name
    _Lighting_Basement Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Lighting_DC Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Light Rule 1 Day Schedule 8,  !- Sunday Schedule:Day Name
    Large Office Bldg Light Default Schedule 3,  !- Monday Schedule:Day Name
    Large Office Bldg Light Default Schedule 3,  !- Tuesday Schedule:Day Name
    Large Office Bldg Light Default Schedule 3,  !- Wednesday Schedule:Day Name
    Large Office Bldg Light Default Schedule 3,  !- Thursday Schedule:Day Name
    Large Office Bldg Light Default Schedule 3,  !- Friday Schedule:Day Name
    Large Office Bldg Light Rule 2 Day Schedule 3,  !- Saturday Schedule:Day Name
    Large Office Bldg Light Rule 1 Day Schedule 7,  !- Holiday Schedule:Day Name
    Large Office Bldg Light Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Light Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Light Default Schedule 3,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Light Default Schedule 3;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Lighting_DC,            !- Name
    Fractional,              !- Schedule Type Limits Name
    _Lighting_DC Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Occupancy_Misc Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Office Bldg Occ Rule 1 Day Schedule 3,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Occupancy_Misc,         !- Name
    Fraction,                !- Schedule Type Limits Name
    _Occupancy_Misc Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Occupancy_Offices_0.75 Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Occ Rule 1 Day Schedule 4,  !- Sunday Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office Bldg Occ Rule 1 Day Schedule 3,  !- Holiday Schedule:Day Name
    Large Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Occupancy_Offices_0.75, !- Name
    Fractional,              !- Schedule Type Limits Name
    _Occupancy_Offices_0.75 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Occupancy_Offices_full Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Occ Rule 1 Day Schedule 2,  !- Holiday Schedule:Day Name
    Large Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Occupancy_Offices_full, !- Name
    Fractional,              !- Schedule Type Limits Name
    _Occupancy_Offices_full Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Office_Equipments_0.75 Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Equip Rule 1 Day Schedule 6,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 2,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 2,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 2,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 2,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 2,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule 2,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Rule 1 Day Schedule 5,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule 2,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule 2;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Office_Equipments_0.75, !- Name
    Fractional,              !- Schedule Type Limits Name
    _Office_Equipments_0.75 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    _Office_Equipments_full Week Rule - Jan1-Dec31,  !- Name
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Rule 1 Day Schedule 2,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
    _Office_Equipments_full, !- Name
    Fractional,              !- Schedule Type Limits Name
    _Office_Equipments_full Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Constant,Always Off Discrete,,0;
Schedule:Constant,Always On Continuous,,1;

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

AirLoopHVAC,
    15 Zone VAV,             !- Name
    15 Zone VAV Controllers, !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    15 Zone VAV Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    15 Zone VAV Supply Inlet Node,  !- Supply Side Inlet Node Name
    15 Zone VAV Demand Outlet Node,  !- Demand Side Outlet Node Name
    15 Zone VAV Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    15 Zone VAV Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
    15 Zone VAV Supply Outlet Nodes,  !- Name
    15 Zone VAV Supply Outlet Node;  !- Node 1 Name

NodeList,
    15 Zone VAV Demand Inlet Nodes,  !- Name
    15 Zone VAV Demand Inlet Node;  !- Node 1 Name

Sizing:System,
    15 Zone VAV,             !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
    15 Zone VAV Controllers, !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    15 Zone VAV Clg Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    15 Zone VAV Main Htg Coil Controller;  !- Controller 2 Name

Controller:WaterCoil,
    15 Zone VAV Clg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    15 Zone VAV Clg Coil Outlet Air Node,  !- Sensor Node Name
    15 Zone VAV Clg Coil Inlet Water Node,  !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    15 Zone VAV Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    15 Zone VAV Main Htg Coil Outlet Air Node,  !- Sensor Node Name
    15 Zone VAV Main Htg Coil Inlet Water Node,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    15 Zone VAV Occ Sch,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

BranchList,
    15 Zone VAV Supply Branches,  !- Name
    15 Zone VAV Main Branch; !- Branch 1 Name

Branch,
    15 Zone VAV Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    15 Zone VAV OA System,   !- Component 1 Name
    15 Zone VAV Supply Inlet Node,  !- Component 1 Inlet Node Name
    15 Zone VAV Mixed Air Node,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    15 Zone VAV Clg Coil,    !- Component 2 Name
    15 Zone VAV Mixed Air Node,  !- Component 2 Inlet Node Name
    15 Zone VAV Clg Coil Outlet Air Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    15 Zone VAV Main Htg Coil,  !- Component 3 Name
    15 Zone VAV Clg Coil Outlet Air Node,  !- Component 3 Inlet Node Name
    15 Zone VAV Main Htg Coil Outlet Air Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    15 Zone VAV Fan,         !- Component 4 Name
    15 Zone VAV Main Htg Coil Outlet Air Node,  !- Component 4 Inlet Node Name
    15 Zone VAV Supply Outlet Node;  !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
    15 Zone VAV OA System,   !- Name
    15 Zone VAV OA System Controller List,  !- Controller List Name
    15 Zone VAV OA System Equipment List,  !- Outdoor Air Equipment List Name
    15 Zone VAV OA System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    15 Zone VAV OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    15 Zone VAV OA Controller;  !- Controller 1 Name

Controller:OutdoorAir,
    15 Zone VAV OA Controller,  !- Name
    15 Zone VAV Relief Air Node,  !- Relief Air Outlet Node Name
    15 Zone VAV Supply Inlet Node,  !- Return Air Node Name
    15 Zone VAV Mixed Air Node,  !- Mixed Air Node Name
    15 Zone VAV Outdoor Air Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    15 Zone VAV Occ Sch,     !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    15 Zone VAV Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
    15 Zone VAV OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    15 Zone VAV OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    15 Zone VAV OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

OutdoorAir:NodeList,
    15 Zone VAV Outdoor Air Node;  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    15 Zone VAV OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    15 Zone VAV OA System Outdoor Air Mixer;  !- Component 1 Name

OutdoorAir:Mixer,
    15 Zone VAV OA System Outdoor Air Mixer,  !- Name
    15 Zone VAV Mixed Air Node,  !- Mixed Air Node Name
    15 Zone VAV Outdoor Air Node,  !- Outdoor Air Stream Node Name
    15 Zone VAV Relief Air Node,  !- Relief Air Stream Node Name
    15 Zone VAV Supply Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
    15 Zone VAV Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    15 Zone VAV Supply Outlet Node,  !- Reference Setpoint Node Name
    15 Zone VAV Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    15 Zone VAV Supply Outlet Node,  !- Fan Outlet Node Name
    15 Zone VAV Mixed Air Node;  !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
    15 Zone VAV Clg Coil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    15 Zone VAV Clg Coil Inlet Water Node,  !- Water Inlet Node Name
    15 Zone VAV Clg Coil Outlet Water Node,  !- Water Outlet Node Name
    15 Zone VAV Mixed Air Node,  !- Air Inlet Node Name
    15 Zone VAV Clg Coil Outlet Air Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

SetpointManager:MixedAir,
    15 Zone VAV Clg Coil Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    15 Zone VAV Supply Outlet Node,  !- Reference Setpoint Node Name
    15 Zone VAV Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    15 Zone VAV Supply Outlet Node,  !- Fan Outlet Node Name
    15 Zone VAV Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
    15 Zone VAV Main Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    15 Zone VAV Main Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    15 Zone VAV Main Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    15 Zone VAV Clg Coil Outlet Air Node,  !- Air Inlet Node Name
    15 Zone VAV Main Htg Coil Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    12.7777777777778,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
    15 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    15 Zone VAV Supply Outlet Node,  !- Reference Setpoint Node Name
    15 Zone VAV Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    15 Zone VAV Supply Outlet Node,  !- Fan Outlet Node Name
    15 Zone VAV Main Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Fan:VariableVolume,
    15 Zone VAV Fan,         !- Name
    15 Zone VAV Occ Sch,     !- Availability Schedule Name
    0.654444444444444,       !- Fan Total Efficiency
    996.35564,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.95,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.0881,                  !- Fan Power Coefficient 2
    -0.0729,                 !- Fan Power Coefficient 3
    0.9437,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    15 Zone VAV Main Htg Coil Outlet Air Node,  !- Air Inlet Node Name
    15 Zone VAV Supply Outlet Node,  !- Air Outlet Node Name
    VAV System Fans;         !- End-Use Subcategory

SetpointManager:Scheduled,
    15 Zone VAV Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp - 55.0F, !- Schedule Name
    15 Zone VAV Supply Outlet Node;  !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
    15 Zone VAV 15 Zone VAV Demand Inlet Node Supply Path,  !- Name
    15 Zone VAV Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    15 Zone VAV Demand Inlet Node,  !- Inlet Node Name
    GroundFloor_Core_TZ VAV Terminal Inlet Air Node,  !- Outlet 1 Node Name
    top_Core_TZ VAV Terminal Inlet Air Node,  !- Outlet 2 Node Name
    mid_Core_TZ VAV Terminal Inlet Air Node,  !- Outlet 3 Node Name
    GroundFloor_Hall_S_TZ VAV Terminal Inlet Air Node,  !- Outlet 4 Node Name
    GroundFloor_Offices_N_TZ VAV Terminal Inlet Air Node,  !- Outlet 5 Node Name
    mid_Offices_N_TZ VAV Terminal Inlet Air Node,  !- Outlet 6 Node Name
    mid_Offices_S_TZ VAV Terminal Inlet Air Node,  !- Outlet 7 Node Name
    mid_Offices_W_TZ VAV Terminal Inlet Air Node,  !- Outlet 8 Node Name
    mid_Offices_E_TZ VAV Terminal Inlet Air Node,  !- Outlet 9 Node Name
    GroundFloor_Offices_W_TZ VAV Terminal Inlet Air Node,  !- Outlet 10 Node Name
    GroundFloor_Offices_E_TZ VAV Terminal Inlet Air Node,  !- Outlet 11 Node Name
    top_Offices_E_TZ VAV Terminal Inlet Air Node,  !- Outlet 12 Node Name
    top_Offices_N_TZ VAV Terminal Inlet Air Node,  !- Outlet 13 Node Name
    top_Offices_S_TZ VAV Terminal Inlet Air Node,  !- Outlet 14 Node Name
    top_Offices_W_TZ VAV Terminal Inlet Air Node;  !- Outlet 15 Node Name

AirLoopHVAC:ReturnPath,
    15 Zone VAV Return Path, !- Name
    15 Zone VAV Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    15 Zone VAV Demand Outlet Node,  !- Outlet Node Name
    GroundFloor_Core_TZ Return Air Node,  !- Inlet 1 Node Name
    top_Core_TZ Return Air Node,  !- Inlet 2 Node Name
    mid_Core_TZ Return Air Node,  !- Inlet 3 Node Name
    GroundFloor_Hall_S_TZ Return Air Node,  !- Inlet 4 Node Name
    GroundFloor_Offices_N_TZ Return Air Node,  !- Inlet 5 Node Name
    mid_Offices_N_TZ Return Air Node,  !- Inlet 6 Node Name
    mid_Offices_S_TZ Return Air Node,  !- Inlet 7 Node Name
    mid_Offices_W_TZ Return Air Node,  !- Inlet 8 Node Name
    mid_Offices_E_TZ Return Air Node,  !- Inlet 9 Node Name
    GroundFloor_Offices_W_TZ Return Air Node,  !- Inlet 10 Node Name
    GroundFloor_Offices_E_TZ Return Air Node,  !- Inlet 11 Node Name
    top_Offices_E_TZ Return Air Node,  !- Inlet 12 Node Name
    top_Offices_N_TZ Return Air Node,  !- Inlet 13 Node Name
    top_Offices_S_TZ Return Air Node,  !- Inlet 14 Node Name
    top_Offices_W_TZ Return Air Node;  !- Inlet 15 Node Name

AirLoopHVAC,
    3 Zone VAV,              !- Name
    3 Zone VAV Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    3 Zone VAV Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    3 Zone VAV Supply Inlet Node,  !- Supply Side Inlet Node Name
    3 Zone VAV Demand Outlet Node,  !- Demand Side Outlet Node Name
    3 Zone VAV Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    3 Zone VAV Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
    3 Zone VAV Supply Outlet Nodes,  !- Name
    3 Zone VAV Supply Outlet Node;  !- Node 1 Name

NodeList,
    3 Zone VAV Demand Inlet Nodes,  !- Name
    3 Zone VAV Demand Inlet Node;  !- Node 1 Name

Sizing:System,
    3 Zone VAV,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    12.7777777777778,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
    3 Zone VAV Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    3 Zone VAV Clg Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    3 Zone VAV Main Htg Coil Controller;  !- Controller 2 Name

Controller:WaterCoil,
    3 Zone VAV Clg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    3 Zone VAV Clg Coil Outlet Air Node,  !- Sensor Node Name
    3 Zone VAV Clg Coil Inlet Water Node,  !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    3 Zone VAV Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    3 Zone VAV Main Htg Coil Outlet Air Node,  !- Sensor Node Name
    3 Zone VAV Main Htg Coil Inlet Water Node,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 6;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    3 Zone VAV Occ Sch,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

BranchList,
    3 Zone VAV Supply Branches,  !- Name
    3 Zone VAV Main Branch;  !- Branch 1 Name

Branch,
    3 Zone VAV Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    3 Zone VAV OA System,    !- Component 1 Name
    3 Zone VAV Supply Inlet Node,  !- Component 1 Inlet Node Name
    3 Zone VAV Mixed Air Node,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    3 Zone VAV Clg Coil,     !- Component 2 Name
    3 Zone VAV Mixed Air Node,  !- Component 2 Inlet Node Name
    3 Zone VAV Clg Coil Outlet Air Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    3 Zone VAV Main Htg Coil,!- Component 3 Name
    3 Zone VAV Clg Coil Outlet Air Node,  !- Component 3 Inlet Node Name
    3 Zone VAV Main Htg Coil Outlet Air Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    3 Zone VAV Fan,          !- Component 4 Name
    3 Zone VAV Main Htg Coil Outlet Air Node,  !- Component 4 Inlet Node Name
    3 Zone VAV Supply Outlet Node;  !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
    3 Zone VAV OA System,    !- Name
    3 Zone VAV OA System Controller List,  !- Controller List Name
    3 Zone VAV OA System Equipment List,  !- Outdoor Air Equipment List Name
    3 Zone VAV OA System Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:ControllerList,
    3 Zone VAV OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    3 Zone VAV OA Controller;!- Controller 1 Name

Controller:OutdoorAir,
    3 Zone VAV OA Controller,!- Name
    3 Zone VAV Relief Air Node,  !- Relief Air Outlet Node Name
    3 Zone VAV Supply Inlet Node,  !- Return Air Node Name
    3 Zone VAV Mixed Air Node,  !- Mixed Air Node Name
    3 Zone VAV Outdoor Air Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    3 Zone VAV Occ Sch,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    3 Zone VAV Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
    3 Zone VAV OA System Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    3 Zone VAV OA System Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
    3 Zone VAV OA System Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

OutdoorAir:NodeList,
    3 Zone VAV Outdoor Air Node;  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    3 Zone VAV OA System Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    3 Zone VAV OA System Outdoor Air Mixer;  !- Component 1 Name

OutdoorAir:Mixer,
    3 Zone VAV OA System Outdoor Air Mixer,  !- Name
    3 Zone VAV Mixed Air Node,  !- Mixed Air Node Name
    3 Zone VAV Outdoor Air Node,  !- Outdoor Air Stream Node Name
    3 Zone VAV Relief Air Node,  !- Relief Air Stream Node Name
    3 Zone VAV Supply Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
    3 Zone VAV Mixed Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    3 Zone VAV Supply Outlet Node,  !- Reference Setpoint Node Name
    3 Zone VAV Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    3 Zone VAV Supply Outlet Node,  !- Fan Outlet Node Name
    3 Zone VAV Mixed Air Node;  !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
    3 Zone VAV Clg Coil,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    3 Zone VAV Clg Coil Inlet Water Node,  !- Water Inlet Node Name
    3 Zone VAV Clg Coil Outlet Water Node,  !- Water Outlet Node Name
    3 Zone VAV Mixed Air Node,  !- Air Inlet Node Name
    3 Zone VAV Clg Coil Outlet Air Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

SetpointManager:MixedAir,
    3 Zone VAV Clg Coil Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    3 Zone VAV Supply Outlet Node,  !- Reference Setpoint Node Name
    3 Zone VAV Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    3 Zone VAV Supply Outlet Node,  !- Fan Outlet Node Name
    3 Zone VAV Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
    3 Zone VAV Main Htg Coil,!- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    3 Zone VAV Main Htg Coil Inlet Water Node,  !- Water Inlet Node Name
    3 Zone VAV Main Htg Coil Outlet Water Node,  !- Water Outlet Node Name
    3 Zone VAV Clg Coil Outlet Air Node,  !- Air Inlet Node Name
    3 Zone VAV Main Htg Coil Outlet Air Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    48.8888888888889,        !- Rated Inlet Water Temperature {C}
    7.22222222222229,        !- Rated Inlet Air Temperature {C}
    37.7777777777778,        !- Rated Outlet Water Temperature {C}
    12.7777777777778,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
    3 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    3 Zone VAV Supply Outlet Node,  !- Reference Setpoint Node Name
    3 Zone VAV Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
    3 Zone VAV Supply Outlet Node,  !- Fan Outlet Node Name
    3 Zone VAV Main Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Fan:VariableVolume,
    3 Zone VAV Fan,          !- Name
    3 Zone VAV Occ Sch,      !- Availability Schedule Name
    0.595888888888889,       !- Fan Total Efficiency
    996.35564,               !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.865,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.04076,                 !- Fan Power Coefficient 1
    0.0881,                  !- Fan Power Coefficient 2
    -0.0729,                 !- Fan Power Coefficient 3
    0.9437,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    3 Zone VAV Main Htg Coil Outlet Air Node,  !- Air Inlet Node Name
    3 Zone VAV Supply Outlet Node,  !- Air Outlet Node Name
    VAV System Fans;         !- End-Use Subcategory

SetpointManager:Scheduled,
    3 Zone VAV Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp - 55.0F 1,  !- Schedule Name
    3 Zone VAV Supply Outlet Node;  !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
    3 Zone VAV 3 Zone VAV Demand Inlet Node Supply Path,  !- Name
    3 Zone VAV Demand Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    3 Zone VAV Demand Inlet Node,  !- Inlet Node Name
    GroundFloor_DataCenter_TZ VAV Terminal Inlet Air Node,  !- Outlet 1 Node Name
    mid_DataCenter_TZ VAV Terminal Inlet Air Node,  !- Outlet 2 Node Name
    top_DataCenter_TZ VAV Terminal Inlet Air Node;  !- Outlet 3 Node Name

AirLoopHVAC:ReturnPath,
    3 Zone VAV Return Path,  !- Name
    3 Zone VAV Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    3 Zone VAV Demand Outlet Node,  !- Outlet Node Name
    GroundFloor_DataCenter_TZ Return Air Node,  !- Inlet 1 Node Name
    mid_DataCenter_TZ Return Air Node,  !- Inlet 2 Node Name
    top_DataCenter_TZ Return Air Node;  !- Inlet 3 Node Name

PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    40,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Chilled Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Chilled Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    CommonPipe;              !- Common Pipe Simulation

Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666669,        !- Design Loop Exit Temperature {C}
    5.61111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Integrated Waterside Economizer Heat Exchanger 1,  !- Component 1 Name
    Chilled Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Node 1,                  !- Component 1 Outlet Node Name
    HeatExchanger:FluidToFluid,  !- Component 2 Object Type
    Integrated Waterside Economizer Heat Exchanger,  !- Component 2 Name
    Node 1,                  !- Component 2 Inlet Node Name
    Chilled Water Loop Primary Pump Inlet Water Node,  !- Component 2 Outlet Node Name
    Pump:ConstantSpeed,      !- Component 3 Object Type
    Chilled Water Loop Primary Pump,  !- Component 3 Name
    Chilled Water Loop Primary Pump Inlet Water Node,  !- Component 3 Inlet Node Name
    Chilled Water Loop Primary Pump Outlet Water Node;  !- Component 3 Outlet Node Name

HeatExchanger:FluidToFluid,
    Integrated Waterside Economizer Heat Exchanger 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 2,                  !- Loop Demand Side Inlet Node Name
    Node 3,                  !- Loop Demand Side Outlet Node Name
    Autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    Chilled Water Loop Supply Inlet Node,  !- Loop Supply Side Inlet Node Name
    Node 1,                  !- Loop Supply Side Outlet Node Name
    Autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    CounterFlow,             !- Heat Exchange Model Type
    Autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    CoolingDifferentialOnOff,!- Control Type
    Node 1,                  !- Heat Exchanger Setpoint Node Name
    0,                       !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    FreeCooling,             !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    Loop,                    !- Component Override Cooling Control Temperature Mode
    1,                       !- Sizing Factor
    1.66666666666669,        !- Operation Minimum Temperature Limit {C}
    22.2222222222223;        !- Operation Maximum Temperature Limit {C}

SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager 4,  !- Name
    Temperature,             !- Control Variable
    Chilled Water Loop Temp - 44F 1,  !- Schedule Name
    Node 1;                  !- Setpoint Node or NodeList Name

HeatExchanger:FluidToFluid,
    Integrated Waterside Economizer Heat Exchanger,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Integrated Waterside Economizer Heat Exchanger Demand Inlet Water Node,  !- Loop Demand Side Inlet Node Name
    Integrated Waterside Economizer Heat Exchanger Demand Outlet Water Node,  !- Loop Demand Side Outlet Node Name
    Autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    Node 1,                  !- Loop Supply Side Inlet Node Name
    Chilled Water Loop Primary Pump Inlet Water Node,  !- Loop Supply Side Outlet Node Name
    Autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    CounterFlow,             !- Heat Exchange Model Type
    Autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    CoolingDifferentialOnOff,!- Control Type
    Chilled Water Loop Primary Pump Inlet Water Node,  !- Heat Exchanger Setpoint Node Name
    0,                       !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    FreeCooling,             !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    Loop,                    !- Component Override Cooling Control Temperature Mode
    1,                       !- Sizing Factor
    1.66666666666669,        !- Operation Minimum Temperature Limit {C}
    22.2222222222223;        !- Operation Maximum Temperature Limit {C}

SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager 2,  !- Name
    Temperature,             !- Control Variable
    Chilled Water Loop Temp - 44F 1,  !- Schedule Name
    Chilled Water Loop Primary Pump Inlet Water Node;  !- Setpoint Node or NodeList Name

Pump:ConstantSpeed,
    Chilled Water Loop Primary Pump,  !- Name
    Chilled Water Loop Primary Pump Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Primary Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    44836.0038,              !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.895,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 310tons 0.7kW/ton,  !- Component 1 Name
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node,  !- Component 1 Inlet Node Name
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node;  !- Component 1 Outlet Node Name

Chiller:Electric:EIR,
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 310tons 0.7kW/ton,  !- Name
    Autosize,                !- Reference Capacity {W}
    5.32878787878788,        !- Reference COP {W/W}
    6.66666666666669,        !- Reference Leaving Chilled Water Temperature {C}
    35.0000000000001,        !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI,  !- Cooling Capacity Function of Temperature Curve Name
    ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ChlrWtrPosDispPathAAllEIRRatio_fQRatio,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node,  !- Chilled Water Inlet Node Name
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node,  !- Chilled Water Outlet Node Name
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node,  !- Condenser Inlet Node Name
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.22222222222229,        !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    0,                       !- Basin Heater Capacity {W/K}
    10,                      !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1,                       !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

Curve:Biquadratic,
    ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI,  !- Name
    0.96744,                 !- Coefficient1 Constant
    0.037082,                !- Coefficient2 x
    0.000434,                !- Coefficient3 x**2
    -0.005837,               !- Coefficient4 y
    -4.9e-05,                !- Coefficient5 y**2
    -0.000274,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.89,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output

Curve:Biquadratic,
    ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI,  !- Name
    0.665307,                !- Coefficient1 Constant
    -0.009339,               !- Coefficient2 x
    0.000483,                !- Coefficient3 x**2
    0.009492,                !- Coefficient4 y
    0.000544,                !- Coefficient5 y**2
    -0.000864,               !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    0.74,                    !- Minimum Curve Output
    1.27;                    !- Maximum Curve Output

Curve:Quadratic,
    ChlrWtrPosDispPathAAllEIRRatio_fQRatio,  !- Name
    0.310965,                !- Coefficient1 Constant
    0.322519,                !- Coefficient2 x
    0.372745,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.35;                    !- Minimum Curve Output

SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager 3,  !- Name
    Temperature,             !- Control Variable
    Chilled Water Loop Temp - 44F 1,  !- Schedule Name
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node;  !- Setpoint Node or NodeList Name

Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Chiller Bypass,  !- Component 1 Name
    Chilled Water Loop Chiller Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Chiller Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Chiller Bypass,  !- Name
    Chilled Water Loop Chiller Bypass Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Chiller Bypass Outlet Water Node;  !- Outlet Node Name

Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Supply Outlet,  !- Component 1 Name
    Chilled Water Loop Supply Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Supply Outlet,  !- Name
    Chilled Water Loop Supply Outlet Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled Water Loop Temp - 44F 1,  !- Schedule Name
    Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,  !- Branch 4 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 5 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 6 Name

ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 4 Name

Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Inlet,  !- Component 1 Name
    Chilled Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Secondary Pump Inlet Water Node,  !- Component 1 Outlet Node Name
    Pump:VariableSpeed,      !- Component 2 Object Type
    Chilled Water Loop Secondary Pump,  !- Component 2 Name
    Chilled Water Loop Secondary Pump Inlet Water Node,  !- Component 2 Inlet Node Name
    Chilled Water Loop Secondary Pump Outlet Water Node;  !- Component 2 Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet,  !- Name
    Chilled Water Loop Demand Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Secondary Pump Inlet Water Node;  !- Outlet Node Name

Pump:VariableSpeed,
    Chilled Water Loop Secondary Pump,  !- Name
    Chilled Water Loop Secondary Pump Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Secondary Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    134508.0114,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.924,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Coil Bypass,  !- Component 1 Name
    Chilled Water Loop Coil Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Coil Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Coil Bypass,  !- Name
    Chilled Water Loop Coil Bypass Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Coil Bypass Outlet Water Node;  !- Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    15 Zone VAV Clg Coil,    !- Component 1 Name
    15 Zone VAV Clg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    15 Zone VAV Clg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    3 Zone VAV Clg Coil,     !- Component 1 Name
    3 Zone VAV Clg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    3 Zone VAV Clg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Outlet,  !- Component 1 Name
    Chilled Water Loop Demand Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet,  !- Name
    Chilled Water Loop Demand Outlet Inlet Water Node,  !- Inlet Node Name
    Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete,      !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 2 Object Type
    Chilled Water Loop Setpoint Operation Scheme,  !- Control Scheme 2 Name
    Always On Discrete;      !- Control Scheme 2 Schedule Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    Integrated Waterside Economizer Heat Exchanger 1,  !- Equipment 1 Name
    HeatExchanger:FluidToFluid,  !- Equipment 2 Object Type
    Integrated Waterside Economizer Heat Exchanger,  !- Equipment 2 Name
    Chiller:Electric:EIR,    !- Equipment 3 Object Type
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 310tons 0.7kW/ton;  !- Equipment 3 Name

PlantEquipmentOperation:ComponentSetpoint,
    Chilled Water Loop Setpoint Operation Scheme,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    Integrated Waterside Economizer Heat Exchanger 1,  !- Equipment 1 Name
    Chilled Water Loop Supply Inlet Node,  !- Demand Calculation 1 Node Name
    Node 1,                  !- Setpoint 1 Node Name
    Autosize,                !- Component 1 Flow Rate {m3/s}
    Cooling,                 !- Operation 1 Type
    HeatExchanger:FluidToFluid,  !- Equipment 2 Object Type
    Integrated Waterside Economizer Heat Exchanger,  !- Equipment 2 Name
    Node 1,                  !- Demand Calculation 2 Node Name
    Chilled Water Loop Primary Pump Inlet Water Node,  !- Setpoint 2 Node Name
    Autosize,                !- Component 2 Flow Rate {m3/s}
    Cooling,                 !- Operation 2 Type
    Chiller:Electric:EIR,    !- Equipment 3 Object Type
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 310tons 0.7kW/ton,  !- Equipment 3 Name
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node,  !- Demand Calculation 3 Node Name
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node,  !- Setpoint 3 Node Name
    Autosize,                !- Component 3 Flow Rate {m3/s}
    Cooling;                 !- Operation 3 Type

PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Condenser Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Condenser Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Condenser Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Condenser Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4444444444445,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    Coincident,              !- Sizing Option
    6,                       !- Zone Timesteps in Averaging Window
    GlobalCoolingSizingFactor;  !- Coincident Sizing Factor Mode

BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Condenser Water Loop Constant Pump,  !- Component 1 Name
    Condenser Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Constant Pump Outlet Water Node;  !- Component 1 Outlet Node Name

Pump:ConstantSpeed,
    Condenser Water Loop Constant Pump,  !- Name
    Condenser Water Loop Supply Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Constant Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    148556.625924,           !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.945,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

Branch,
    Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp,  !- Component 1 Name
    Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node,  !- Component 1 Inlet Node Name
    Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node;  !- Component 1 Outlet Node Name

CoolingTower:VariableSpeed,
    Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp,  !- Name
    Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node,  !- Water Inlet Node Name
    Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node,  !- Water Outlet Node Name
    CoolToolsCrossFlow,      !- Model Type
    ,                        !- Model Coefficient Name
    25.5555555555556,        !- Design Inlet Air Wet-Bulb Temperature {C}
    3.88888888888888,        !- Design Approach Temperature {deltaC}
    5.55555555555556,        !- Design Range Temperature {deltaC}
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    51614.3714132617,        !- Design Fan Power {W}
    VSD-TWR-FAN-FPLR,        !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                     !- Minimum Air Flow Rate Ratio
    0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    1,                       !- Number of Cells
    MaximalCell,             !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

Curve:Cubic,
    VSD-TWR-FAN-FPLR,        !- Name
    0.33162901,              !- Coefficient1 Constant
    -0.88567609,             !- Coefficient2 x
    0.60556507,              !- Coefficient3 x**2
    0.9484823,               !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Branch,
    Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Cooling Tower Bypass,  !- Component 1 Name
    Condenser Water Loop Cooling Tower Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Cooling Tower Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Cooling Tower Bypass,  !- Name
    Condenser Water Loop Cooling Tower Bypass Inlet Water Node,  !- Inlet Node Name
    Condenser Water Loop Cooling Tower Bypass Outlet Water Node;  !- Outlet Node Name

Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Supply Outlet,  !- Component 1 Name
    Condenser Water Loop Supply Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Supply Outlet,  !- Name
    Condenser Water Loop Supply Outlet Inlet Water Node,  !- Inlet Node Name
    Condenser Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
    Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    3.88888888888888,        !- Offset Temperature Difference {deltaC}
    29.4444444444445,        !- Maximum Setpoint Temperature {C}
    5.5555555555556,         !- Minimum Setpoint Temperature {C}
    Condenser Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop Demand Branch 3,  !- Branch 4 Name
    Condenser Water Loop Demand Branch 4,  !- Branch 5 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 6 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 7 Name

ConnectorList,
    Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Condenser Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 5 Name

Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Condenser Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 5 Name

Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Inlet,  !- Component 1 Name
    Condenser Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Inlet Outlet Water Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Inlet,  !- Name
    Condenser Water Loop Demand Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Inlet Outlet Water Node;  !- Outlet Node Name

Branch,
    Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Chiller Bypass,  !- Component 1 Name
    Condenser Water Loop Chiller Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Chiller Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Chiller Bypass,  !- Name
    Condenser Water Loop Chiller Bypass Inlet Water Node,  !- Inlet Node Name
    Condenser Water Loop Chiller Bypass Outlet Water Node;  !- Outlet Node Name

Branch,
    Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 310tons 0.7kW/ton,  !- Component 1 Name
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node,  !- Component 1 Inlet Node Name
    NREL ZNE Ready 2017 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Integrated Waterside Economizer Heat Exchanger,  !- Component 1 Name
    Integrated Waterside Economizer Heat Exchanger Demand Inlet Water Node,  !- Component 1 Inlet Node Name
    Integrated Waterside Economizer Heat Exchanger Demand Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    Integrated Waterside Economizer Heat Exchanger 1,  !- Component 1 Name
    Node 2,                  !- Component 1 Inlet Node Name
    Node 3;                  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Outlet,  !- Component 1 Name
    Condenser Water Loop Demand Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Outlet,  !- Name
    Condenser Water Loop Demand Outlet Inlet Water Node,  !- Inlet Node Name
    Condenser Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp;  !- Equipment 1 Name

PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Hot Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Hot Water Loop Supply Inlet Node,  !- Plant Side Inlet Node Name
    Hot Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Hot Water Loop Demand Inlet Node,  !- Demand Side Inlet Node Name
    Hot Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    11.1111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Hot Water Loop Pump,     !- Component 1 Name
    Hot Water Loop Supply Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Pump Outlet Water Node;  !- Component 1 Outlet Node Name

Pump:VariableSpeed,
    Hot Water Loop Pump,     !- Name
    Hot Water Loop Supply Inlet Node,  !- Inlet Node Name
    Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179344.0152,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.895,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler 1971kBtu/hr 0.94 Combustion Eff,  !- Component 1 Name
    Boiler Inlet Water Node, !- Component 1 Inlet Node Name
    Boiler Outlet Water Node;!- Component 1 Outlet Node Name

Boiler:HotWater,
    Boiler 1971kBtu/hr 0.94 Combustion Eff,  !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.933,                   !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler with Minimum Turndown,  !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Boiler Inlet Water Node, !- Boiler Water Inlet Node Name
    Boiler Outlet Water Node,!- Boiler Water Outlet Node Name
    95.0000000000001,        !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

Curve:Cubic,
    Boiler with Minimum Turndown,  !- Name
    0.7791,                  !- Coefficient1 Constant
    1.4745,                  !- Coefficient2 x
    -2.5795,                 !- Coefficient3 x**2
    1.3467,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1.3;                     !- Maximum Value of x

Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Equipment Bypass,  !- Component 1 Name
    Hot Water Loop Supply Equipment Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Supply Equipment Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Supply Equipment Bypass,  !- Name
    Hot Water Loop Supply Equipment Bypass Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Supply Equipment Bypass Outlet Water Node;  !- Outlet Node Name

Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Outlet,  !- Component 1 Name
    Hot Water Loop Supply Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Supply Outlet,  !- Name
    Hot Water Loop Supply Outlet Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
    Hot Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Hot Water Loop Temp - 120F 1,  !- Schedule Name
    Hot Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    Hot Water Loop Demand Branch 14,  !- Branch 15 Name
    Hot Water Loop Demand Branch 15,  !- Branch 16 Name
    Hot Water Loop Demand Branch 16,  !- Branch 17 Name
    Hot Water Loop Demand Branch 17,  !- Branch 18 Name
    Hot Water Loop Demand Branch 18,  !- Branch 19 Name
    Hot Water Loop Demand Branch 19,  !- Branch 20 Name
    Hot Water Loop Demand Branch 20,  !- Branch 21 Name
    Hot Water Loop Demand Branch 21,  !- Branch 22 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 23 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 24 Name

ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    Hot Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    Hot Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 22 Name

Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    Hot Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    Hot Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 22 Name

Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Inlet,  !- Component 1 Name
    Hot Water Loop Demand Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Inlet Outlet Water Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Inlet,  !- Name
    Hot Water Loop Demand Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Inlet Outlet Water Node;  !- Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Coil Bypass,  !- Component 1 Name
    Hot Water Loop Coil Bypass Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Coil Bypass Outlet Water Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Coil Bypass,  !- Name
    Hot Water Loop Coil Bypass Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Coil Bypass Outlet Water Node;  !- Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    15 Zone VAV Main Htg Coil,  !- Component 1 Name
    15 Zone VAV Main Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    15 Zone VAV Main Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    GroundFloor_Core_TZ Reheat Coil,  !- Component 1 Name
    GroundFloor_Core_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    GroundFloor_Core_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    top_Core_TZ Reheat Coil, !- Component 1 Name
    top_Core_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    top_Core_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    mid_Core_TZ Reheat Coil, !- Component 1 Name
    mid_Core_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    mid_Core_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    GroundFloor_Hall_S_TZ Reheat Coil,  !- Component 1 Name
    GroundFloor_Hall_S_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    GroundFloor_Hall_S_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    GroundFloor_Offices_N_TZ Reheat Coil,  !- Component 1 Name
    GroundFloor_Offices_N_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    GroundFloor_Offices_N_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    mid_Offices_N_TZ Reheat Coil,  !- Component 1 Name
    mid_Offices_N_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    mid_Offices_N_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    mid_Offices_S_TZ Reheat Coil,  !- Component 1 Name
    mid_Offices_S_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    mid_Offices_S_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    mid_Offices_W_TZ Reheat Coil,  !- Component 1 Name
    mid_Offices_W_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    mid_Offices_W_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    mid_Offices_E_TZ Reheat Coil,  !- Component 1 Name
    mid_Offices_E_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    mid_Offices_E_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    GroundFloor_Offices_W_TZ Reheat Coil,  !- Component 1 Name
    GroundFloor_Offices_W_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    GroundFloor_Offices_W_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    GroundFloor_Offices_E_TZ Reheat Coil,  !- Component 1 Name
    GroundFloor_Offices_E_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    GroundFloor_Offices_E_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    top_Offices_E_TZ Reheat Coil,  !- Component 1 Name
    top_Offices_E_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    top_Offices_E_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    top_Offices_N_TZ Reheat Coil,  !- Component 1 Name
    top_Offices_N_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    top_Offices_N_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    top_Offices_S_TZ Reheat Coil,  !- Component 1 Name
    top_Offices_S_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    top_Offices_S_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    top_Offices_W_TZ Reheat Coil,  !- Component 1 Name
    top_Offices_W_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    top_Offices_W_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3 Zone VAV Main Htg Coil,!- Component 1 Name
    3 Zone VAV Main Htg Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    3 Zone VAV Main Htg Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    GroundFloor_DataCenter_TZ Reheat Coil,  !- Component 1 Name
    GroundFloor_DataCenter_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    GroundFloor_DataCenter_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    mid_DataCenter_TZ Reheat Coil,  !- Component 1 Name
    mid_DataCenter_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    mid_DataCenter_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    top_DataCenter_TZ Reheat Coil,  !- Component 1 Name
    top_DataCenter_TZ Reheat Coil Inlet Water Node,  !- Component 1 Inlet Node Name
    top_DataCenter_TZ Reheat Coil Outlet Water Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Outlet,  !- Component 1 Name
    Hot Water Loop Demand Outlet Inlet Water Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Outlet,  !- Name
    Hot Water Loop Demand Outlet Inlet Water Node,  !- Inlet Node Name
    Hot Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Hot Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentList,
    Hot Water Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler 1971kBtu/hr 0.94 Combustion Eff;  !- Equipment 1 Name

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    No,                      !- Output JSON
    No,                      !- Output CBOR
    No;                      !- Output MessagePack

Output:Table:SummaryReports,
    AllSummaryAndMonthly,    !- Report 1 Name
    Standard62.1Summary,     !- Report 2 Name
    AllSummary;              !- Report 3 Name

Site:Location,
    BRUSSELS,                !- Name
    50.9,                    !- Latitude {deg}
    4.53,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    58;                      !- Elevation {m}

SizingPeriod:DesignDay,
    BRUSSELS Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100630,                  !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    60,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.47,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.919;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    BRUSSELS Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -7.7,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -7.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100630,                  !- Barometric Pressure {Pa}
    3.1,                     !- Wind Speed {m/s}
    60,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

ZoneList,
    Basement spaces,         !- Name
    Basement_TZ;             !- Zone 1 Name

Lights,
    Lights 1,                !- Name
    Basement spaces,         !- Zone or ZoneList Name
    _Lighting_Basement,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

People,
    People 1,                !- Name
    Basement spaces,         !- Zone or ZoneList Name
    _Occupancy_Misc,         !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0,                       !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    _Activity_corridors_People,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    AdaptiveCEN15251;        !- Thermal Comfort Model 1 Type

ZoneInfiltration:DesignFlowRate,
    Basement_Infiltration,   !- Name
    Basement spaces,         !- Zone or ZoneList Name
    _Infil_Quarter On,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0003,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneList,
    Core spaces,             !- Name
    GroundFloor_Core_TZ,     !- Zone 1 Name
    mid_Core_TZ,             !- Zone 2 Name
    top_Core_TZ;             !- Zone 3 Name

InternalMass,
    mid_Core Internal Mass 1,!- Name
    _WoodFurnitures,         !- Construction Name
    mid_Core_TZ,             !- Zone or ZoneList Name
    10;                      !- Surface Area {m2}

InternalMass,
    GroundFloor_Core Internal Mass 1,  !- Name
    _WoodFurnitures,         !- Construction Name
    GroundFloor_Core_TZ,     !- Zone or ZoneList Name
    10;                      !- Surface Area {m2}

InternalMass,
    top_Core Internal Mass 1,!- Name
    _WoodFurnitures,         !- Construction Name
    top_Core_TZ,             !- Zone or ZoneList Name
    10;                      !- Surface Area {m2}

Lights,
    Lights 2,                !- Name
    Core spaces,             !- Zone or ZoneList Name
    _Lighting,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

People,
    People 2,                !- Name
    Core spaces,             !- Zone or ZoneList Name
    _Occupancy_Offices_full, !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2,                       !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    _Activity_corridors_People,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    AdaptiveCEN15251;        !- Thermal Comfort Model 1 Type

ElectricEquipment,
    Electric Equipment 2,    !- Name
    Core spaces,             !- Zone or ZoneList Name
    _Office_Equipments_full, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    80,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Electric Equipment 3,    !- Name
    Core spaces,             !- Zone or ZoneList Name
    _Office_Equipments_full, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ZoneList,
    Data Centers,            !- Name
    GroundFloor_DataCenter_TZ,  !- Zone 1 Name
    mid_DataCenter_TZ,       !- Zone 2 Name
    top_DataCenter_TZ;       !- Zone 3 Name

Lights,
    Lights 3,                !- Name
    Data Centers,            !- Zone or ZoneList Name
    _Lighting_DC,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Electric Equipment 4,    !- Name
    Data Centers,            !- Zone or ZoneList Name
    _Equipments_DC,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    200,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ZoneList,
    Offices,                 !- Name
    GroundFloor_Hall_S_TZ,   !- Zone 1 Name
    GroundFloor_Offices_E_TZ,!- Zone 2 Name
    GroundFloor_Offices_W_TZ,!- Zone 3 Name
    mid_Offices_E_TZ,        !- Zone 4 Name
    mid_Offices_S_TZ,        !- Zone 5 Name
    mid_Offices_W_TZ,        !- Zone 6 Name
    top_Offices_E_TZ,        !- Zone 7 Name
    top_Offices_S_TZ,        !- Zone 8 Name
    top_Offices_W_TZ;        !- Zone 9 Name

InternalMass,
    mid_Offices_S Internal Mass 3,  !- Name
    _WoodFurnitures,         !- Construction Name
    mid_Offices_S_TZ,        !- Zone or ZoneList Name
    40;                      !- Surface Area {m2}

InternalMass,
    mid_Offices_W Internal Mass 3,  !- Name
    _WoodFurnitures,         !- Construction Name
    mid_Offices_W_TZ,        !- Zone or ZoneList Name
    40;                      !- Surface Area {m2}

InternalMass,
    GroundFloor_Offices_W Internal Mass 3,  !- Name
    _WoodFurnitures,         !- Construction Name
    GroundFloor_Offices_W_TZ,!- Zone or ZoneList Name
    40;                      !- Surface Area {m2}

InternalMass,
    mid_Offices_E Internal Mass 3,  !- Name
    _WoodFurnitures,         !- Construction Name
    mid_Offices_E_TZ,        !- Zone or ZoneList Name
    40;                      !- Surface Area {m2}

InternalMass,
    GroundFloor_Offices_E Internal Mass 3,  !- Name
    _WoodFurnitures,         !- Construction Name
    GroundFloor_Offices_E_TZ,!- Zone or ZoneList Name
    40;                      !- Surface Area {m2}

InternalMass,
    GroundFloor_Offices_S Internal Mass 3,  !- Name
    _WoodFurnitures,         !- Construction Name
    GroundFloor_Hall_S_TZ,   !- Zone or ZoneList Name
    40;                      !- Surface Area {m2}

InternalMass,
    top_Offices_E Internal Mass 3,  !- Name
    _WoodFurnitures,         !- Construction Name
    top_Offices_E_TZ,        !- Zone or ZoneList Name
    40;                      !- Surface Area {m2}

InternalMass,
    top_Offices_S Internal Mass 3,  !- Name
    _WoodFurnitures,         !- Construction Name
    top_Offices_S_TZ,        !- Zone or ZoneList Name
    40;                      !- Surface Area {m2}

InternalMass,
    top_Offices_W Internal Mass 3,  !- Name
    _WoodFurnitures,         !- Construction Name
    top_Offices_W_TZ,        !- Zone or ZoneList Name
    40;                      !- Surface Area {m2}

Lights,
    Lights 5,                !- Name
    Offices,                 !- Zone or ZoneList Name
    _Lighting,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

People,
    People 5,                !- Name
    Offices,                 !- Zone or ZoneList Name
    _Occupancy_Offices_full, !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    _Activity_Office_People, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

ElectricEquipment,
    Electric Equipment 6,    !- Name
    Offices,                 !- Zone or ZoneList Name
    _Office_Equipments_full, !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    150,                     !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.22,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
    Offices_Infiltration,    !- Name
    Offices,                 !- Zone or ZoneList Name
    _Infil_Quarter On,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0003,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneList,
    Offices North,           !- Name
    GroundFloor_Offices_N_TZ,!- Zone 1 Name
    mid_Offices_N_TZ,        !- Zone 2 Name
    top_Offices_N_TZ;        !- Zone 3 Name

InternalMass,
    mid_Offices_N Internal Mass 4,  !- Name
    _WoodFurnitures,         !- Construction Name
    mid_Offices_N_TZ,        !- Zone or ZoneList Name
    40;                      !- Surface Area {m2}

InternalMass,
    GroundFloor_Offices_N Internal Mass 4,  !- Name
    _WoodFurnitures,         !- Construction Name
    GroundFloor_Offices_N_TZ,!- Zone or ZoneList Name
    40;                      !- Surface Area {m2}

InternalMass,
    top_Offices_N Internal Mass 4,  !- Name
    _WoodFurnitures,         !- Construction Name
    top_Offices_N_TZ,        !- Zone or ZoneList Name
    40;                      !- Surface Area {m2}

Lights,
    Lights 6,                !- Name
    Offices North,           !- Zone or ZoneList Name
    _Lighting,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

People,
    People 6,                !- Name
    Offices North,           !- Zone or ZoneList Name
    _Occupancy_Offices_full, !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    _Activity_Office_People, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    AdaptiveASH55,           !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;        !- Thermal Comfort Model 2 Type

ElectricEquipment,
    Electric Equipment 7,    !- Name
    Offices North,           !- Zone or ZoneList Name
    _Office_Equipments_full, !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    150,                     !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.22,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
    Offices_Infiltration 1,  !- Name
    Offices North,           !- Zone or ZoneList Name
    _Infil_Quarter On,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0003,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    244443.956043956,        !- Design Level {W}
    ElevatorLift;            !- End-Use Subcategory

Exterior:FuelEquipment,
    Elevators_Lights_Fan,    !- Name
    Electricity,             !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    752,                     !- Design Level {W}
    ElevatorLightsFan;       !- End-Use Subcategory

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-05,            !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Cubic,
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve,  !- Name
    -0.0093,                 !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.0838,                 !- Coefficient3 x**2
    1.0419,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;
Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;

Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Resource Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Resource Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    ,                        !- Key Name 1
    DataCenterPlugLoads:InteriorEquipment:Electricity;  !- Output Variable or Meter Name 1

Output:Variable,*,Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,Hourly;
Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,Hourly;
Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,Hourly;
Output:Variable,*,Zone Thermal Comfort Mean Radiant Temperature,Hourly;
Output:Variable,*,Zone Thermal Comfort Operative Temperature,Hourly;
Output:Variable,*,Zone Total Internal Total Heating Energy,Hourly;
Output:Variable,*,Zone Ventilation Fan Electricity Energy,Hourly;
Output:Variable,*,Boiler Heating Energy,Hourly;
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Energy,Hourly;
Output:Variable,*,Daylighting Reference Point 1 Illuminance,Hourly;
Output:Variable,*,Zone Windows Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Lights Electricity Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Gain Energy,Hourly;
Output:Variable,*,Chiller Electricity Energy,Hourly;
Output:Variable,mid_S_Window,Surface Window Shading Device Absorbed Solar Radiation Rate,Timestep;
Output:Variable,mid_S_Window,Surface Shading Device Is On Time Fraction,Timestep;
Output:Variable,mid_S_Window,Surface Window Transmitted Solar Radiation Rate,Timestep;
Output:Variable,mid_S_Window,Surface Storm Window On Off Status,Timestep;
Output:Variable,mid_S_Window,Surface Window Blind Slat Angle,Timestep;
Output:Variable,mid_S_Window,Surface Outside Face Solar Radiation Heat Gain Rate,Timestep;
Output:Variable,mid_S_Window,Surface Window Heat Gain Rate,Timestep;
Output:Variable,mid_S_Window,Surface Window Heat Loss Rate,Timestep;
Output:Variable,*,Electric Equipment Electricity Energy,Hourly;
Output:Variable,mid_S_Window,Surface Outside Face Incident Solar Radiation Rate per Area,Timestep;
Output:Variable,mid_S_Window,Surface Outside Face Incident Beam Solar Radiation Rate per Area,Timestep;
Output:Variable,mid_S_Window,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area,Timestep;
Output:Variable,mid_Offices_S_TZ,Zone Windows Total Transmitted Solar Radiation Rate,Timestep;
Output:Variable,mid_Offices_S_TZ,Zone Windows Total Heat Gain Rate,Timestep;
Output:Variable,mid_Offices_S_TZ,Zone Windows Total Heat Loss Rate,Timestep;
Output:Variable,mid_Offices_S_TZ,Zone Mean Air Temperature,Timestep;
Output:Variable,,Site Diffuse Solar Radiation Rate per Area,Timestep;
Output:Variable,,Site Direct Solar Radiation Rate per Area,Timestep;
Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature,Hourly;
Output:Variable,*,Lights Electricity Energy,Hourly;
Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Adaptive Model 90%% Acceptability Status,Hourly;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
Output:Variable,*,Zone Air Temperature,Hourly;
Output:Variable,*,Zone Mean Air Temperature,Hourly;
Output:Variable,*,Zone Mean Radiant Temperature,Hourly;
Output:Variable,*,Zone Operative Temperature,Hourly;

EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAT_1,                   !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    SYS15ZoneDOASClgSch0,    !- Name
    _Cooling_26,             !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SYS15ZoneDOASHtgSch0,    !- Name
    _Heating_21,             !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SYS15ZoneVAVClgSch0,     !- Name
    _Cooling_26,             !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SYS15ZoneVAVHtgSch0,     !- Name
    _Heating_21,             !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Program,
    SYS15ZoneDOASOptimumStartProg0,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET SYS15ZoneDOASClgSch0 = 29.4,  !- Program Line 2
    SET SYS15ZoneDOASHtgSch0 = 15.6,  !- A4
    ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7,  !- A5
    SET SYS15ZoneDOASClgSch0 = 29.4,  !- A6
    SET SYS15ZoneDOASHtgSch0 = 15.6,  !- A7
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- A8
    SET SYS15ZoneDOASClgSch0 = 29.4,  !- A9
    SET SYS15ZoneDOASHtgSch0 = 15.6,  !- A10
    ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7,  !- A11
    SET SYS15ZoneDOASClgSch0 = 29.4,  !- A12
    SET SYS15ZoneDOASHtgSch0 = 15.6,  !- A13
    ELSE,                    !- A14
    SET SYS15ZoneDOASClgSch0 = NULL,  !- A15
    SET SYS15ZoneDOASHtgSch0 = NULL,  !- A16
    ENDIF;                   !- A17

EnergyManagementSystem:Program,
    SYS15ZoneVAVOptimumStartProg0,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7,  !- Program Line 1
    SET SYS15ZoneVAVClgSch0 = 29.4,  !- Program Line 2
    SET SYS15ZoneVAVHtgSch0 = 15.6,  !- A4
    ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7,  !- A5
    SET SYS15ZoneVAVClgSch0 = 29.4,  !- A6
    SET SYS15ZoneVAVHtgSch0 = 15.6,  !- A7
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7,  !- A8
    SET SYS15ZoneVAVClgSch0 = 29.4,  !- A9
    SET SYS15ZoneVAVHtgSch0 = 15.6,  !- A10
    ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7,  !- A11
    SET SYS15ZoneVAVClgSch0 = 29.4,  !- A12
    SET SYS15ZoneVAVHtgSch0 = 15.6,  !- A13
    ELSE,                    !- A14
    SET SYS15ZoneVAVClgSch0 = NULL,  !- A15
    SET SYS15ZoneVAVHtgSch0 = NULL,  !- A16
    ENDIF;                   !- A17

EnergyManagementSystem:ProgramCallingManager,
    SYS15ZoneDOASOptimumStartCallingManager0,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SYS15ZoneDOASOptimumStartProg0;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SYS15ZoneVAVOptimumStartCallingManager0,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SYS15ZoneVAVOptimumStartProg0;  !- Program Name 1

OutputControl:Table:Style,
    HTML;                    !- Column Separator

Output:VariableDictionary,IDF,Unsorted;

Output:SQLite,
    SimpleAndTabular;        !- Option Type

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

