  29.75,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  top_E_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_S_AirWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 10, 3,                             !- X,Y,Z Vertex 1 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_E_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_N_AirWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  -10, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_E_Ceiling,                          !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Plenum_E,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 30, 3,                               !- X,Y,Z Vertex 2 {m}
  -10, 20, 3,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_E_Facade,                           !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  top_E_Window,                           !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  top_E_Facade,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.1, 2.9,                            !- X,Y,Z Vertex 1 {m}
  0, 0.1, 0.5,                            !- X,Y,Z Vertex 2 {m}
  0, 29.9, 0.5,                           !- X,Y,Z Vertex 3 {m}
  0, 29.9, 2.9;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_E_Floor,                            !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_E_IntWall_1,                        !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_DC_IntWall_E,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 12, 3,                             !- X,Y,Z Vertex 1 {m}
  -10, 12, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 10, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 10, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_E_IntWall_2,                        !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Offices_E_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Core_IntWall_E,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 20, 3,                             !- X,Y,Z Vertex 1 {m}
  -10, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 12, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 12, 3;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  top_Offices_E_TZ Thermostat,            !- Name
  top_Offices_E_TZ,                       !- Zone or ZoneList Name
  top_Offices_E_TZ Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_2 DualSPSched,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  top_Offices_E_TZ Thermostat Schedule,   !- Name
  top_Offices_E_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  top_Offices_E_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_2 DualSPSched,         !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  top_Offices_E_TZ,                       !- Zone Name
  top_Offices_E_TZ Equipment List,        !- Zone Conditioning Equipment List Name
  top_Offices_E_TZ Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  top_Offices_E_TZ Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  top_Offices_E_TZ Zone Air Node,         !- Zone Air Node Name
  top_Offices_E_TZ Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  top_Offices_E_TZ Inlet Node List,       !- Name
  top_Offices_E_TZ Air Terminal Outlet Air Node, !- Node Name 1
  top_Offices_E_TZ VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  top_Offices_E_TZ Exhaust Node List,     !- Name
  top_Offices_E_TZ VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  top_Offices_E_TZ Return Node List,      !- Name
  top_Offices_E_TZ Return Air Node;       !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  top_Offices_E_TZ Air Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  top_Offices_E_TZ Air Terminal Inlet Air Node, !- Air Inlet Node Name
  top_Offices_E_TZ Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU top_Offices_E_TZ Air Terminal,      !- Name
  top_Offices_E_TZ Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  top_Offices_E_TZ Air Terminal;          !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  top_Offices_E_TZ VRF Terminal Unit,     !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  top_Offices_E_TZ VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  top_Offices_E_TZ VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  top_Offices_E_TZ VRF Unit Cycling Fan,  !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 11, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 11, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 11,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 11,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  top_Offices_E_TZ VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  top_Offices_E_TZ VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 11, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  top_Offices_E_TZ VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  top_Offices_E_TZ VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  top_Offices_E_TZ VRF Unit Cycling Fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  top_Offices_E_TZ VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  top_Offices_E_TZ VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  top_Offices_E_TZ Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU top_Offices_E_TZ Air Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 59,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 60,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  top_Offices_E_TZ VRF Terminal Unit,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  top_Offices_E_TZ,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area to per-area,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  top_Offices_E_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  top_Offices_E_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  top_Offices_N_TZ,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  30,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  29.75,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  top_N_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_N_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_E_AirWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3,                            !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -0, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -0, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_N_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_N_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_W_AirWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -20, -10, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_N_Ceiling,                          !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Offices_N_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Plenum_N,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -10, 3,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -30, 0, 3,                              !- X,Y,Z Vertex 3 {m}
  -20, -10, 3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_N_Facade,                           !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Offices_N_TZ,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -30, 0, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  top_N_Window,                           !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  top_N_Facade,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.1, 0, 2.9,                           !- X,Y,Z Vertex 1 {m}
  -0.1, 0, 0.5,                           !- X,Y,Z Vertex 2 {m}
  -29.9, 0, 0.5,                          !- X,Y,Z Vertex 3 {m}
  -29.9, 0, 2.9;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_N_Floor,                            !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  top_Offices_N_TZ,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -30, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_N_IntWall,                          !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Offices_N_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Core_IntWall_N,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, -10, 3,                            !- X,Y,Z Vertex 1 {m}
  -20, -10, 0,                            !- X,Y,Z Vertex 2 {m}
  -10, -10, 0,                            !- X,Y,Z Vertex 3 {m}
  -10, -10, 3;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  top_Offices_N_TZ Thermostat,            !- Name
  top_Offices_N_TZ,                       !- Zone or ZoneList Name
  top_Offices_N_TZ Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_3 DualSPSched,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  top_Offices_N_TZ Thermostat Schedule,   !- Name
  top_Offices_N_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  top_Offices_N_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_3 DualSPSched,         !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  top_Offices_N_TZ,                       !- Zone Name
  top_Offices_N_TZ Equipment List,        !- Zone Conditioning Equipment List Name
  top_Offices_N_TZ Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  top_Offices_N_TZ Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  top_Offices_N_TZ Zone Air Node,         !- Zone Air Node Name
  top_Offices_N_TZ Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  top_Offices_N_TZ Inlet Node List,       !- Name
  top_Offices_N_TZ Air Terminal Outlet Air Node, !- Node Name 1
  top_Offices_N_TZ VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  top_Offices_N_TZ Exhaust Node List,     !- Name
  top_Offices_N_TZ VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  top_Offices_N_TZ Return Node List,      !- Name
  top_Offices_N_TZ Return Air Node;       !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  top_Offices_N_TZ Air Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  top_Offices_N_TZ Air Terminal Inlet Air Node, !- Air Inlet Node Name
  top_Offices_N_TZ Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU top_Offices_N_TZ Air Terminal,      !- Name
  top_Offices_N_TZ Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  top_Offices_N_TZ Air Terminal;          !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  top_Offices_N_TZ VRF Terminal Unit,     !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  top_Offices_N_TZ VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  top_Offices_N_TZ VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  top_Offices_N_TZ VRF Unit Cycling Fan,  !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 12, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 12, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 12,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 12,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  top_Offices_N_TZ VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  top_Offices_N_TZ VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 12, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  top_Offices_N_TZ VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  top_Offices_N_TZ VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  top_Offices_N_TZ VRF Unit Cycling Fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  top_Offices_N_TZ VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  top_Offices_N_TZ VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  top_Offices_N_TZ Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU top_Offices_N_TZ Air Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 61,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 62,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  top_Offices_N_TZ VRF Terminal Unit,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  top_Offices_N_TZ,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area to per-area,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  top_Offices_N_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  top_Offices_N_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  top_Offices_S_TZ,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  29.75,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  top_S_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_E_AirWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 10, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_S_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_W_AirWall_1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_S_Ceiling,                          !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Plenum_S,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  -0, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_S_Facade,                           !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  top_S_Window,                           !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  top_S_Facade,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.1, 0, 2.9,                            !- X,Y,Z Vertex 1 {m}
  0.1, 0, 0.5,                            !- X,Y,Z Vertex 2 {m}
  29.9, 0, 0.5,                           !- X,Y,Z Vertex 3 {m}
  29.9, 0, 2.9;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_S_Floor,                            !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -0, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_S_IntWall,                          !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Core_IntWall_S,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_S_IntWall_DC,                       !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Offices_S_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_DC_IntWall_S,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 10, 3;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  top_Offices_S_TZ Thermostat,            !- Name
  top_Offices_S_TZ,                       !- Zone or ZoneList Name
  top_Offices_S_TZ Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_1 DualSPSched,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  top_Offices_S_TZ Thermostat Schedule,   !- Name
  top_Offices_S_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  top_Offices_S_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_1 DualSPSched,         !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  top_Offices_S_TZ,                       !- Zone Name
  top_Offices_S_TZ Equipment List,        !- Zone Conditioning Equipment List Name
  top_Offices_S_TZ Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  top_Offices_S_TZ Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  top_Offices_S_TZ Zone Air Node,         !- Zone Air Node Name
  top_Offices_S_TZ Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  top_Offices_S_TZ Inlet Node List,       !- Name
  top_Offices_S_TZ Air Terminal Outlet Air Node, !- Node Name 1
  top_Offices_S_TZ VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  top_Offices_S_TZ Exhaust Node List,     !- Name
  top_Offices_S_TZ VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  top_Offices_S_TZ Return Node List,      !- Name
  top_Offices_S_TZ Return Air Node;       !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  top_Offices_S_TZ Air Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  top_Offices_S_TZ Air Terminal Inlet Air Node, !- Air Inlet Node Name
  top_Offices_S_TZ Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU top_Offices_S_TZ Air Terminal,      !- Name
  top_Offices_S_TZ Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  top_Offices_S_TZ Air Terminal;          !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  top_Offices_S_TZ VRF Terminal Unit,     !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  top_Offices_S_TZ VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  top_Offices_S_TZ VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  top_Offices_S_TZ VRF Unit Cycling Fan,  !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 13, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 13, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 13, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 13,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 13,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  top_Offices_S_TZ VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  top_Offices_S_TZ VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 13, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  top_Offices_S_TZ VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  top_Offices_S_TZ VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  top_Offices_S_TZ VRF Unit Cycling Fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  top_Offices_S_TZ VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  top_Offices_S_TZ VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 13,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  top_Offices_S_TZ Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU top_Offices_S_TZ Air Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 63,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 64,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  top_Offices_S_TZ VRF Terminal Unit,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  top_Offices_S_TZ,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area to per-area,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  top_Offices_S_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  top_Offices_S_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  top_Offices_W_TZ,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  30,                                     !- Y Origin {m}
  29.75,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  top_W_AirWall_1,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_W_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_S_AirWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 3,                              !- X,Y,Z Vertex 1 {m}
  0, -30, -0,                             !- X,Y,Z Vertex 2 {m}
  10, -20, -0,                            !- X,Y,Z Vertex 3 {m}
  10, -20, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_W_AirWall_2,                        !- Name
  Wall,                                   !- Surface Type
  Construction Air Boundary,              !- Construction Name
  top_Offices_W_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_N_AirWall_2,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -10, 3,                             !- X,Y,Z Vertex 1 {m}
  10, -10, -0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_W_Ceiling,                          !- Name
  Ceiling,                                !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Offices_W_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Plenum_W,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -30, 3,                              !- X,Y,Z Vertex 1 {m}
  10, -20, 3,                             !- X,Y,Z Vertex 2 {m}
  10, -10, 3,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_W_Facade,                           !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Offices_W_TZ,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -0,                               !- X,Y,Z Vertex 2 {m}
  0, -30, -0,                             !- X,Y,Z Vertex 3 {m}
  0, -30, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  top_W_Window,                           !- Name
  Window,                                 !- Surface Type
  dg_init_bronze,                         !- Construction Name
  top_W_Facade,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Frame,                                  !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.1, 2.9,                           !- X,Y,Z Vertex 1 {m}
  0, -0.1, 0.5,                           !- X,Y,Z Vertex 2 {m}
  0, -29.9, 0.5,                          !- X,Y,Z Vertex 3 {m}
  0, -29.9, 2.9;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_W_Floor,                            !- Name
  Floor,                                  !- Surface Type
  _Concrete_300mm,                        !- Construction Name
  top_Offices_W_TZ,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -0,                               !- X,Y,Z Vertex 1 {m}
  10, -10, -0,                            !- X,Y,Z Vertex 2 {m}
  10, -20, -0,                            !- X,Y,Z Vertex 3 {m}
  0, -30, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_W_IntWall,                          !- Name
  Wall,                                   !- Surface Type
  _Gypsum13_Concrete200mm_Gypsum13,       !- Construction Name
  top_Offices_W_TZ,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Core_IntWall_W,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -20, 3,                             !- X,Y,Z Vertex 1 {m}
  10, -20, -0,                            !- X,Y,Z Vertex 2 {m}
  10, -10, -0,                            !- X,Y,Z Vertex 3 {m}
  10, -10, 3;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  top_Offices_W_TZ Thermostat,            !- Name
  top_Offices_W_TZ,                       !- Zone or ZoneList Name
  top_Offices_W_TZ Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_4 DualSPSched,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  top_Offices_W_TZ Thermostat Schedule,   !- Name
  top_Offices_W_TZ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  top_Offices_W_TZ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_4 DualSPSched,         !- Name
  _Heating_21,                            !- Heating Setpoint Temperature Schedule Name
  _Cooling_26;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  top_Offices_W_TZ,                       !- Zone Name
  top_Offices_W_TZ Equipment List,        !- Zone Conditioning Equipment List Name
  top_Offices_W_TZ Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  top_Offices_W_TZ Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  top_Offices_W_TZ Zone Air Node,         !- Zone Air Node Name
  top_Offices_W_TZ Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  top_Offices_W_TZ Inlet Node List,       !- Name
  top_Offices_W_TZ Air Terminal Outlet Air Node, !- Node Name 1
  top_Offices_W_TZ VRF Terminal Unit Outlet Air Node; !- Node Name 2

NodeList,
  top_Offices_W_TZ Exhaust Node List,     !- Name
  top_Offices_W_TZ VRF Terminal Unit Inlet Air Node; !- Node Name 1

NodeList,
  top_Offices_W_TZ Return Node List,      !- Name
  top_Offices_W_TZ Return Air Node;       !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  top_Offices_W_TZ Air Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  top_Offices_W_TZ Air Terminal Inlet Air Node, !- Air Inlet Node Name
  top_Offices_W_TZ Air Terminal Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU top_Offices_W_TZ Air Terminal,      !- Name
  top_Offices_W_TZ Air Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  top_Offices_W_TZ Air Terminal;          !- Air Terminal Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  top_Offices_W_TZ VRF Terminal Unit,     !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  top_Offices_W_TZ VRF Terminal Unit Inlet Air Node, !- Terminal Unit Air Inlet Node Name
  top_Offices_W_TZ VRF Terminal Unit Outlet Air Node, !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always Off Discrete,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  top_Offices_W_TZ VRF Unit Cycling Fan,  !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 14, !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 14, !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

Coil:Cooling:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 14,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 14,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  top_Offices_W_TZ VRF Terminal Unit Inlet Air Node, !- Coil Air Inlet Node
  top_Offices_W_TZ VRF Terminal Unit Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583;                                 !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 14, !- Name
  Always On Discrete,                     !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  top_Offices_W_TZ VRF Terminal Unit Cooling Coil Outlet Node, !- Coil Air Inlet Node
  top_Offices_W_TZ VRF Terminal Unit Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1;                                      !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  top_Offices_W_TZ VRF Unit Cycling Fan,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  top_Offices_W_TZ VRF Terminal Unit Heating Coil Outlet Node, !- Air Inlet Node Name
  top_Offices_W_TZ VRF Terminal Unit Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve 14,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 14,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  top_Offices_W_TZ Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU top_Offices_W_TZ Air Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Schedule Constant 65,                   !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Schedule Constant 66,                   !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 2
  top_Offices_W_TZ VRF Terminal Unit,     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  top_Offices_W_TZ,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  10,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  10,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DSOA_Offices to per-area to per-area,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002,                                  !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.142,                                  !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  top_Offices_W_TZ Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  top_Offices_W_TZ Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Zone,
  top_Plenum_TZ,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  32.75,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  top_Plenum_Core,                        !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_Core_Ceiling,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 20, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 12, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 12, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 4 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 5 {m}
  10, 20, -0;                             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  top_Plenum_DC,                          !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_DC_Ceiling,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 12, -0,                             !- X,Y,Z Vertex 1 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 2 {m}
  16, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  16, 12, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_E,                           !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_E_Ceiling,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  20, 20, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_N,                           !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_N_Ceiling,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  20, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 3 {m}
  -0, 30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_S,                           !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_S_Ceiling,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, -0,                             !- X,Y,Z Vertex 1 {m}
  30, 0, -0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, 10, -0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_W,                           !- Name
  Floor,                                  !- Surface Type
  _DropCeiling,                           !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  top_W_Ceiling,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 20, -0,                             !- X,Y,Z Vertex 2 {m}
  10, 10, -0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_Wall_E,                      !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 0, 0.7,                             !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 30, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_Wall_N,                      !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  30, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  -0, 30, 0,                              !- X,Y,Z Vertex 3 {m}
  -0, 30, 0.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_Wall_S,                      !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Plenum_Wall_W,                      !- Name
  Wall,                                   !- Surface Type
  _Spandrel_Equivalent,                   !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 30, 0.7,                            !- X,Y,Z Vertex 1 {m}
  -0, 30, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  top_Roof,                               !- Name
  Roof,                                   !- Surface Type
  _Roof,                                  !- Construction Name
  top_Plenum_TZ,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 0.7,                             !- X,Y,Z Vertex 1 {m}
  30, 30, 0.7,                            !- X,Y,Z Vertex 2 {m}
  -0, 30, 0.7,                            !- X,Y,Z Vertex 3 {m}
  -0, 0, 0.7;                             !- X,Y,Z Vertex 4 {m}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.25,                                   !- Cooling Sizing Factor
  4;                                      !- Timesteps in Averaging Window

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum_13mm,                            !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_1,               !- Name
  Smooth,                                 !- Roughness
  0.0013106,                              !- Thickness {m}
  45.3149,                                !- Conductivity {W/m-K}
  7833.03,                                !- Density {kg/m3}
  502.08,                                 !- Specific Heat {J/kg-K}
  0.8,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_2,               !- Name
  Smooth,                                 !- Roughness
  0.0013106,                              !- Thickness {m}
  45.3149,                                !- Conductivity {W/m-K}
  7833.03,                                !- Density {kg/m3}
  502.08,                                 !- Specific Heat {J/kg-K}
  0.8,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Std Wood,                               !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  _Ceiling,                               !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  _Floor_Concrete200mm,                   !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  _Spandrel_Equivalent,                   !- Name
  Smooth,                                 !- Roughness
  0.205,                                  !- Thickness {m}
  0.081,                                  !- Conductivity {W/m-K}
  536,                                    !- Density {kg/m3}
  1085,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  _Wall_Concrete300mm,                    !- Name
  MediumRough,                            !- Roughness
  0.3,                                    !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  AIR [4],                                !- Name
  Smooth,                                 !- Roughness
  0.293129,                               !- Thermal Resistance {m2-K/W}
  0.8,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:NoMass,
  Air_Wall_Material,                      !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Carpet pad,                             !- Name
  VeryRough,                              !- Roughness
  0.22,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Ext_Wall_Insulation_nonres,             !- Name
  MediumSmooth,                           !- Roughness
  1.63974590315506,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Roof_Insulation,                        !- Name
  MediumSmooth,                           !- Roughness
  5.31,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Shade,
  Ext_EnviroScreen_lightgrey_silver,      !- Name
  0.05,                                   !- Solar Transmittance {dimensionless}
  0.74,                                   !- Solar Reflectance {dimensionless}
  0.04,                                   !- Visible Transmittance {dimensionless}
  0.9,                                    !- Visible Reflectance {dimensionless}
  0.9,                                    !- Infrared Hemispherical Emissivity {dimensionless}
  0,                                      !- Infrared Transmittance {dimensionless}
  0.0005,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  0.05,                                   !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0.1;                                    !- Airflow Permeability {dimensionless}

WindowMaterial:Shade,
  Int_Isotiss_Thermal Curtain and Air Wall, !- Name
  0.12,                                   !- Solar Transmittance {dimensionless}
  0.71,                                   !- Solar Reflectance {dimensionless}
  0.12,                                   !- Visible Transmittance {dimensionless}
  0.7,                                    !- Visible Reflectance {dimensionless}
  0.9,                                    !- Infrared Hemispherical Emissivity {dimensionless}
  0.05,                                   !- Infrared Transmittance {dimensionless}
  0.01,                                   !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  0.05,                                   !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

WindowMaterial:Shade,
  Int_Isotiss_Thermal Curtain_Only,       !- Name
  0.12,                                   !- Solar Transmittance {dimensionless}
  0.71,                                   !- Solar Reflectance {dimensionless}
  0.12,                                   !- Visible Transmittance {dimensionless}
  0.7,                                    !- Visible Reflectance {dimensionless}
  0.9,                                    !- Infrared Hemispherical Emissivity {dimensionless}
  0.05,                                   !- Infrared Transmittance {dimensionless}
  0.01,                                   !- Thickness {m}
  0.046,                                  !- Conductivity {W/m-K}
  0.12,                                   !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

WindowMaterial:SimpleGlazingSystem,
  ccf,                                    !- Name
  0.75,                                   !- U-Factor {W/m2-K}
  0.2,                                    !- Solar Heat Gain Coefficient
  0.44;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  DG_0_clear,                             !- Name
  2.71,                                   !- U-Factor {W/m2-K}
  0.69,                                   !- Solar Heat Gain Coefficient
  0.77;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  DG_1_highSHG_highLT,                    !- Name
  1.1,                                    !- U-Factor {W/m2-K}
  0.62,                                   !- Solar Heat Gain Coefficient
  0.82;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  DG_2_midSHG_midLT,                      !- Name
  1,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.58;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  DG_3_midSHG_highLT,                     !- Name
  1.1,                                    !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.74;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  DG_4_lowSHG_lowLT,                      !- Name
  1,                                      !- U-Factor {W/m2-K}
  0.21,                                   !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  DG_5_Krypton_lowSHG_midLT,              !- Name
  0.7,                                    !- U-Factor {W/m2-K}
  0.29,                                   !- Solar Heat Gain Coefficient
  0.62;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  DG_5_lowSHG_midLT,                      !- Name
  1,                                      !- U-Factor {W/m2-K}
  0.29,                                   !- Solar Heat Gain Coefficient
  0.62;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  DG_6_lowSHG_highLT,                     !- Name
  1,                                      !- U-Factor {W/m2-K}
  0.38,                                   !- Solar Heat Gain Coefficient
  0.72;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  DG_init_bronze,                         !- Name
  2.71,                                   !- U-Factor {W/m2-K}
  0.46,                                   !- Solar Heat Gain Coefficient
  0.36;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  DG_vacuum_lowSHG_midLT,                 !- Name
  0.6,                                    !- U-Factor {W/m2-K}
  0.29,                                   !- Solar Heat Gain Coefficient
  0.62;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SG_1_clear,                             !- Name
  5.57,                                   !- U-Factor {W/m2-K}
  0.81,                                   !- Solar Heat Gain Coefficient
  0.88;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SG_2_coated,                            !- Name
  3.1,                                    !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  TG_1_highSHG_highLT,                    !- Name
  0.6,                                    !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.75;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  TG_2_midSHG_midLT,                      !- Name
  0.7,                                    !- U-Factor {W/m2-K}
  0.37,                                   !- Solar Heat Gain Coefficient
  0.52;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  TG_3_midSHG_highLT,                     !- Name
  0.7,                                    !- U-Factor {W/m2-K}
  0.35,                                   !- Solar Heat Gain Coefficient
  0.64;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  TG_4_lowSHG_lowLT,                      !- Name
  0.6,                                    !- U-Factor {W/m2-K}
  0.19,                                   !- Solar Heat Gain Coefficient
  0.33;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  TG_5_Krypton_lowSHG_midLT,              !- Name
  0.5,                                    !- U-Factor {W/m2-K}
  0.21,                                   !- Solar Heat Gain Coefficient
  0.46;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  TG_5_lowSHG_midLT,                      !- Name
  0.6,                                    !- U-Factor {W/m2-K}
  0.21,                                   !- Solar Heat Gain Coefficient
  0.46;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  TG_5_Xenon_lowSHG_midLT,                !- Name
  0.45,                                   !- U-Factor {W/m2-K}
  0.21,                                   !- Solar Heat Gain Coefficient
  0.46;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  TG_6_lowSHG_highLT,                     !- Name
  0.6,                                    !- U-Factor {W/m2-K}
  0.34,                                   !- Solar Heat Gain Coefficient
  0.64;                                   !- Visible Transmittance

WindowProperty:FrameAndDivider,
  Frame,                                  !- Name
  0.1,                                    !- Frame Width {m}
  0.024,                                  !- Frame Outside Projection {m}
  0.12,                                   !- Frame Inside Projection {m}
  5.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0.1,                                    !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  19,                                     !- Number of Vertical Dividers
  0.024,                                  !- Divider Outside Projection {m}
  0.12,                                   !- Divider Inside Projection {m}
  5.5,                                    !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Divider Solar Absorptance
  0.7,                                    !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowShadingControl,
  GroundFloor_Hall_S_Shading_Control,     !- Name
  GroundFloor_Hall_S_TZ,                  !- Zone Name
  1,                                      !- Shading Control Sequence Number
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  Thermal curtain_Off,                    !- Schedule Name
  15,                                     !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Int_Isotiss_Thermal Curtain and Air Wall, !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  GroundFloor_S_Window 1,                 !- Fenestration Surface Name 1
  GroundFloor_S_Window 2;                 !- Fenestration Surface Name 2

WindowShadingControl,
  GroundFloor_Offices_E_Shading_Control,  !- Name
  GroundFloor_Offices_E_TZ,               !- Zone Name
  1,                                      !- Shading Control Sequence Number
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  Thermal curtain_Off,                    !- Schedule Name
  15,                                     !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Int_Isotiss_Thermal Curtain and Air Wall, !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  GroundFloor_E_Window;                   !- Fenestration Surface Name 1

WindowShadingControl,
  GroundFloor_Offices_W_Shading_Control,  !- Name
  GroundFloor_Offices_W_TZ,               !- Zone Name
  1,                                      !- Shading Control Sequence Number
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  Thermal curtain_Off,                    !- Schedule Name
  15,                                     !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Int_Isotiss_Thermal Curtain and Air Wall, !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  GroundFloor_W_Window;                   !- Fenestration Surface Name 1

WindowShadingControl,
  mid_Offices_E_Shading_Control,          !- Name
  mid_Offices_E_TZ,                       !- Zone Name
  1,                                      !- Shading Control Sequence Number
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  Thermal curtain_Off,                    !- Schedule Name
  15,                                     !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Int_Isotiss_Thermal Curtain and Air Wall, !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  mid_E_Window;                           !- Fenestration Surface Name 1

WindowShadingControl,
  mid_Offices_S_Shading_Control,          !- Name
  mid_Offices_S_TZ,                       !- Zone Name
  1,                                      !- Shading Control Sequence Number
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  Thermal curtain_Off,                    !- Schedule Name
  15,                                     !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Int_Isotiss_Thermal Curtain and Air Wall, !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  mid_S_Window;                           !- Fenestration Surface Name 1

WindowShadingControl,
  mid_Offices_W_Shading_Control,          !- Name
  mid_Offices_W_TZ,                       !- Zone Name
  1,                                      !- Shading Control Sequence Number
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  Thermal curtain_Off,                    !- Schedule Name
  15,                                     !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Int_Isotiss_Thermal Curtain and Air Wall, !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  mid_W_Window;                           !- Fenestration Surface Name 1

WindowShadingControl,
  top_Offices_E_Shading_Control,          !- Name
  top_Offices_E_TZ,                       !- Zone Name
  1,                                      !- Shading Control Sequence Number
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  Thermal curtain_Off,                    !- Schedule Name
  15,                                     !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Int_Isotiss_Thermal Curtain and Air Wall, !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  top_E_Window;                           !- Fenestration Surface Name 1

WindowShadingControl,
  top_Offices_S_Shading_Control,          !- Name
  top_Offices_S_TZ,                       !- Zone Name
  1,                                      !- Shading Control Sequence Number
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  Thermal curtain_Off,                    !- Schedule Name
  15,                                     !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Int_Isotiss_Thermal Curtain and Air Wall, !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  top_S_Window;                           !- Fenestration Surface Name 1

WindowShadingControl,
  top_Offices_W_Shading_Control,          !- Name
  top_Offices_W_TZ,                       !- Zone Name
  1,                                      !- Shading Control Sequence Number
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnNightIfLowOutdoorTempAndOffDay,       !- Shading Control Type
  Thermal curtain_Off,                    !- Schedule Name
  15,                                     !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Int_Isotiss_Thermal Curtain and Air Wall, !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  top_W_Window;                           !- Fenestration Surface Name 1

Construction,
  ccf,                                    !- Name
  ccf;                                    !- Layer 1

Construction,
  dg_0_clear,                             !- Name
  DG_0_clear;                             !- Layer 1

Construction,
  dg_1_highSHG_highLT,                    !- Name
  DG_1_highSHG_highLT;                    !- Layer 1

Construction,
  dg_2_midSHG_midLT,                      !- Name
  DG_2_midSHG_midLT;                      !- Layer 1

Construction,
  dg_3_midSHG_highLT,                     !- Name
  DG_3_midSHG_highLT;                     !- Layer 1

Construction,
  dg_4_lowSHG_lowLT,                      !- Name
  DG_4_lowSHG_lowLT;                      !- Layer 1

Construction,
  dg_5k_Krypton_lowSHG_midLT,             !- Name
  DG_5_Krypton_lowSHG_midLT;              !- Layer 1

Construction,
  dg_5_lowSHG_midLT,                      !- Name
  DG_5_lowSHG_midLT;                      !- Layer 1

Construction,
  dg_6_lowSHG_highLT,                     !- Name
  DG_6_lowSHG_highLT;                     !- Layer 1

Construction,
  dg_init_bronze,                         !- Name
  DG_init_bronze;                         !- Layer 1

Construction,
  dg_vacuum,                              !- Name
  DG_vacuum_lowSHG_midLT;                 !- Layer 1

Construction,
  sg_1_clear,                             !- Name
  SG_1_clear;                             !- Layer 1

Construction,
  sg_2_coated,                            !- Name
  SG_2_coated;                            !- Layer 1

Construction,
  tg_1_highSHG_highLT,                    !- Name
  TG_1_highSHG_highLT;                    !- Layer 1

Construction,
  tg_2_midSHG_midLT,                      !- Name
  TG_2_midSHG_midLT;                      !- Layer 1

Construction,
  tg_3_midSHG_highLT,                     !- Name
  TG_3_midSHG_highLT;                     !- Layer 1

Construction,
  tg_4_lowSHG_lowLT,                      !- Name
  TG_4_lowSHG_lowLT;                      !- Layer 1

Construction,
  tg_5k_Krypton_lowSHG_midLT,             !- Name
  TG_5_Krypton_lowSHG_midLT;              !- Layer 1

Construction,
  tg_5x_Xenon_lowSHG_midLT,               !- Name
  TG_5_Xenon_lowSHG_midLT;                !- Layer 1

Construction,
  tg_5_lowSHG_midLT,                      !- Name
  TG_5_lowSHG_midLT;                      !- Layer 1

Construction,
  tg_6_lowSHG_highLT,                     !- Name
  TG_6_lowSHG_highLT;                     !- Layer 1

Construction,
  _ConcreteAndCarpet,                     !- Name
  Carpet pad,                             !- Layer 1
  _Floor_Concrete200mm;                   !- Layer 2

Construction,
  _ConcreteAndCarpet Reversed,            !- Name
  _Floor_Concrete200mm,                   !- Layer 1
  Carpet pad;                             !- Layer 2

Construction,
  _ConcreteSlab_200mm,                    !- Name
  _Floor_Concrete200mm;                   !- Layer 1

Construction,
  _Concrete_300mm,                        !- Name
  _Wall_Concrete300mm;                    !- Layer 1

Construction,
  _Door_Metal,                            !- Name
  METAL Door Medium 18Ga_1,               !- Layer 1
  AIR [4],                                !- Layer 2
  METAL Door Medium 18Ga_2;               !- Layer 3

Construction,
  _DropCeiling,                           !- Name
  _Ceiling;                               !- Layer 1

Construction,
  _ExtDoor_Main entrance,                 !- Name
  SG_2_coated;                            !- Layer 1

Construction,
  _Gypsum13_Concrete200mm_Gypsum13,       !- Name
  Gypsum_13mm,                            !- Layer 1
  _Floor_Concrete200mm,                   !- Layer 2
  Gypsum_13mm;                            !- Layer 3

Construction,
  _Roof,                                  !- Name
  F13 Built-up roofing,                   !- Layer 1
  Roof_Insulation,                        !- Layer 2
  _Floor_Concrete200mm;                   !- Layer 3

Construction,
  _Spandrel_Equivalent,                   !- Name
  _Spandrel_Equivalent;                   !- Layer 1

Construction,
  _WoodFurnitures,                        !- Name
  Std Wood;                               !- Layer 1

Construction:AirBoundary,
  Construction Air Boundary,              !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:CfactorUndergroundWall,
  Cfactor_GroundWalls,                    !- Name
  0.14,                                   !- C-Factor {W/m2-K}
  3;                                      !- Height {m}

Construction:FfactorGroundFloor,
  Ffactor_Ground Floor,                   !- Name
  0.73,                                   !- F-Factor {W/m-K}
  900,                                    !- Area {m2}
  120;                                    !- PerimeterExposed {m}

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A3}
  90,                                     !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

ScheduleTypeLimits,
  {005673d7-584f-40ae-a90e-e97dd7ff886a}; !- Name

ScheduleTypeLimits,
  {01b5eeca-f8a7-403e-99eb-0927ca4b3db5}; !- Name

ScheduleTypeLimits,
  {0355f599-fb6e-4c67-a56d-d1397e82c09f}; !- Name

ScheduleTypeLimits,
  {039d93c5-8ceb-426a-afa5-c9a2b531ff15}; !- Name

ScheduleTypeLimits,
  {05ddb2f9-9ae0-44e6-9ebe-4e6156b4a83b}; !- Name

ScheduleTypeLimits,
  {1144603a-8b96-4072-abcc-dab67e094bfe}; !- Name

ScheduleTypeLimits,
  {137e3bee-4889-4c92-8828-674ee14594ae}; !- Name

ScheduleTypeLimits,
  {19206141-cd91-4dc8-baf9-abe377f33d9a}; !- Name

ScheduleTypeLimits,
  {1c803aca-74d2-4a6e-93a7-913ea66eb0b8}; !- Name

ScheduleTypeLimits,
  {21875b82-c9f3-49b7-8064-23eaeb286a05}; !- Name

ScheduleTypeLimits,
  {22c9a3ab-3561-4ec4-ac92-859e365ba624}; !- Name

ScheduleTypeLimits,
  {23091072-92d6-4bac-9429-13ba9455efa2}; !- Name

ScheduleTypeLimits,
  {24fe116a-425d-43f4-b85d-55abd92a7e7c}; !- Name

ScheduleTypeLimits,
  {252aa63f-2c5f-4011-843b-eadabbdcc699}; !- Name

ScheduleTypeLimits,
  {2a3bd179-4f27-443a-ae42-e8b16f2020a3}; !- Name

ScheduleTypeLimits,
  {2e026341-af36-466a-85aa-69b261be2bcb}; !- Name

ScheduleTypeLimits,
  {2fb9f011-df23-45db-a508-a893d0f0a20b}; !- Name

ScheduleTypeLimits,
  {329a747a-5357-4eaa-93dc-7f35c643058f}; !- Name

ScheduleTypeLimits,
  {3741b5b1-2d35-4012-a015-7ffcce7fbac6}; !- Name

ScheduleTypeLimits,
  {383ad3c5-8f50-4232-92a9-1a8f72caec9d}; !- Name

ScheduleTypeLimits,
  {3b8971b9-8830-4851-b9fd-bb773fc58886}; !- Name

ScheduleTypeLimits,
  {3e53ca33-6b5d-4fe4-99ad-45fc5e0a2209}; !- Name

ScheduleTypeLimits,
  {47bf69e8-6a9c-4852-a389-738ebd92e30e}; !- Name

ScheduleTypeLimits,
  {48486ead-4876-4b1e-ae48-470c5c0e52b5}; !- Name

ScheduleTypeLimits,
  {49590fd7-2636-4838-87d1-9cd1f26ad584}; !- Name

ScheduleTypeLimits,
  {4cf19e6a-3fce-46f6-b1b2-c92bb9e0ae44}; !- Name

ScheduleTypeLimits,
  {50b0270b-546c-4bee-9a82-a1e92f831f13}; !- Name

ScheduleTypeLimits,
  {52048203-5d37-45dc-9197-a0d68e18efa4}; !- Name

ScheduleTypeLimits,
  {523ec5d9-649a-480e-b8cc-45cc1c413343}; !- Name

ScheduleTypeLimits,
  {5d500e82-eced-4c1c-9766-7d538e17ae21}; !- Name

ScheduleTypeLimits,
  {5ecd3b82-dd04-4b57-85a5-34bdadac0054}; !- Name

ScheduleTypeLimits,
  {69a8f751-b6e3-4c51-adca-e5001ad43c0f}; !- Name

ScheduleTypeLimits,
  {6c15d4e0-450f-45f4-a008-aa48e452dbd0}; !- Name

ScheduleTypeLimits,
  {6e16b5c4-52f0-43f2-b63a-d7e2904b6597}; !- Name

ScheduleTypeLimits,
  {70a69f91-01ea-47e0-aec9-2afdf17da21b}; !- Name

ScheduleTypeLimits,
  {7f22d13a-31ba-4efa-b5ee-ec47900abc97}; !- Name

ScheduleTypeLimits,
  {81606e72-2e19-4266-bba8-16cdef31e0a2}; !- Name

ScheduleTypeLimits,
  {81bddaf8-b115-49be-ab3d-b3a445900cab}; !- Name

ScheduleTypeLimits,
  {83d763d6-0a2b-483a-b3d9-17aa02d1da27}; !- Name

ScheduleTypeLimits,
  {871c5b3f-fa1f-4842-b5c5-0f39f8fe6c3b}; !- Name

ScheduleTypeLimits,
  {8866863f-936f-4f8a-8153-4bbef2fb7fd8}; !- Name

ScheduleTypeLimits,
  {90f95583-b08a-4ea7-8dcd-f27038c108cb}; !- Name

ScheduleTypeLimits,
  {9598da31-7118-4c34-a03a-ea88110b83db}; !- Name

ScheduleTypeLimits,
  {98146061-835c-4fc9-bcb6-3b49a21e3fdf}; !- Name

ScheduleTypeLimits,
  {984eb50c-c63a-4ca6-b373-799358ce07cb}; !- Name

ScheduleTypeLimits,
  {989a57bd-ea4e-4e02-bac4-600aee8b18f5}; !- Name

ScheduleTypeLimits,
  {9fde37d7-046c-4879-bc43-444101e5d403}; !- Name

ScheduleTypeLimits,
  {a0c070f8-3665-4a84-815c-e0728cc735b4}; !- Name

ScheduleTypeLimits,
  {a0e3e011-4f12-4479-a68d-a6e771378adb}; !- Name

ScheduleTypeLimits,
  {a0f9e4dd-3fae-45b5-b464-6000834e2bd4}; !- Name

ScheduleTypeLimits,
  {b01a1a6d-29b3-4dc3-81da-7a1e09280fa9}; !- Name

ScheduleTypeLimits,
  {b181f95b-b6cf-4015-83c0-14f4bde37024}; !- Name

ScheduleTypeLimits,
  {b331aa2b-3d93-4b7a-a40c-d566403ec7f1}; !- Name

ScheduleTypeLimits,
  {bb815840-16e6-4707-93c7-f8606844fd8f}; !- Name

ScheduleTypeLimits,
  {cbf2e508-66bc-495a-9eb5-ebb63d14f8d0}; !- Name

ScheduleTypeLimits,
  {cc7fcde6-e6a7-4c58-b07a-1c4154633d40}; !- Name

ScheduleTypeLimits,
  {ce4161e3-b957-4950-adc7-082055ea8583}; !- Name

ScheduleTypeLimits,
  {d392ab9c-0f7e-4cd4-b80f-e85c5dd01f04}; !- Name

ScheduleTypeLimits,
  {d5bc9f3e-2b96-4678-8a1a-93d8747076c8}; !- Name

ScheduleTypeLimits,
  {d96b3ecb-be0e-43cb-8f6d-a12c6b69fc5c}; !- Name

ScheduleTypeLimits,
  {dba09dee-da32-48c9-b977-4691f353d433}; !- Name

ScheduleTypeLimits,
  {e8dfe8b6-3991-4f13-8dc4-fb226e0aa769}; !- Name

ScheduleTypeLimits,
  {f07930ad-81a8-4b1a-b420-4f157ee902e0}; !- Name

ScheduleTypeLimits,
  {f73337e6-d32c-4182-af24-a4125ce9340f}; !- Name

ScheduleTypeLimits,
  {f7b998a0-6b0a-4cd5-867c-70e62e32c0d5}; !- Name

ScheduleTypeLimits,
  {f8fd2518-e050-412e-a804-f33cc9e7e4bf}; !- Name

ScheduleTypeLimits,
  {fa36c749-74ce-4f62-82b1-812f84bd3470}; !- Name

ScheduleTypeLimits,
  {fc16986f-13a5-4990-8218-453afb959fea}; !- Name

ScheduleTypeLimits,
  {fed3f973-0263-41d8-a5c8-a9312d536377}; !- Name

ScheduleTypeLimits,
  {ff60d3e1-2618-4700-8de9-261aeb1ea416}; !- Name

Schedule:Compact,
  ACTIVITY_SCH,                           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,                           !- Name
  Velocity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  ALWAYS_OFF,                             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Compact,
  ALWAYS_ON,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  BLDG_ELEVATORS,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0.5,                                    !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.05,                                   !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 04:00,                           !- Field 9
  0.05,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  0.10,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  0.20,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  0.40,                                   !- Field 16
  Until: 09:00,                           !- Field 17
  0.50,                                   !- Field 18
  Until: 10:00,                           !- Field 19
  0.35,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.15,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.35,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.50,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.40,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.30,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.20,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.10;                                   !- Field 34

Schedule:Compact,
  BLDG_EQUIP_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.2947764352,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.3796573052,                           !- Field 6
  Until: 12:00,                           !- Field 7
  0.8542289367,                           !- Field 8
  Until: 13:00,                           !- Field 9
  0.7593146104,                           !- Field 10
  Until: 17:00,                           !- Field 11
  0.8542289367,                           !- Field 12
  Until: 18:00,                           !- Field 13
  0.4745716315,                           !- Field 14
  Until: 24:00,                           !- Field 15
  0.3796573052,                           !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2210823264,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.3796573052,                           !- Field 24
  Until: 12:00,                           !- Field 25
  0.4745716315,                           !- Field 26
  Until: 17:00,                           !- Field 27
  0.33220014205,                          !- Field 28
  Until: 19:00,                           !- Field 29
  0.2847429789,                           !- Field 30
  Until: 24:00,                           !- Field 31
  0.2210823264,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2210823264,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.2847429789,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0.2210823264;                           !- Field 42

Schedule:Compact,
  BLDG_LIGHT_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.090560114,                            !- Field 8
  Until: 8:00,                            !- Field 9
  0.271680342,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.815041026,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.45280057,                             !- Field 14
  Until: 20:00,                           !- Field 15
  0.271680342,                            !- Field 16
  Until: 22:00,                           !- Field 17
  0.181120228,                            !- Field 18
  Until: 23:00,                           !- Field 19
  0.090560114,                            !- Field 20
  Until: 24:00,                           !- Field 21
  0.045280057,                            !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1,                                      !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.090560114,                            !- Field 30
  Until: 12:00,                           !- Field 31
  0.271680342,                            !- Field 32
  Until: 17:00,                           !- Field 33
  0.135840171,                            !- Field 34
  Until: 19:00,                           !- Field 35
  0.045280057,                            !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.045280057,                            !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

Schedule:Compact,
  BLDG_OCC_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 22:00,                           !- Field 17
  0.1,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.05,                                   !- Field 20
  For: SummerDesignDay,                   !- Field 21
  Until: 06:00,                           !- Field 22
  0.000000001,                            !- Field 23
  Until: 22:00,                           !- Field 24
  1.0,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.05,                                   !- Field 27
  For: Saturday,                          !- Field 28
  Until: 06:00,                           !- Field 29
  0.0,                                    !- Field 30
  Until: 08:00,                           !- Field 31
  0.1,                                    !- Field 32
  Until: 12:00,                           !- Field 33
  0.3,                                    !- Field 34
  Until: 17:00,                           !- Field 35
  0.1,                                    !- Field 36
  Until: 19:00,                           !- Field 37
  0.05,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.0,                                    !- Field 40
  For: WinterDesignDay,                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.0,                                    !- Field 43
  For: Sunday Holidays AllOtherDays,      !- Field 44
  Until: 06:00,                           !- Field 45
  0.0,                                    !- Field 46
  Until: 18:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0.0;                                    !- Field 50

Schedule:Compact,
  BLDG_OCC_SCH_wo_SB,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.1,                                    !- Field 16
  Until: 08:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 09:00,                           !- Field 19
  0.95,                                   !- Field 20
  Until: 10:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 11:00,                           !- Field 23
  0.993313428402066,                      !- Field 24
  Until: 12:00,                           !- Field 25
  0.95,                                   !- Field 26
  Until: 13:00,                           !- Field 27
  0.522796541264245,                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.95,                                   !- Field 30
  Until: 15:00,                           !- Field 31
  0.993313428402066,                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.95,                                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.95,                                   !- Field 36
  Until: 18:00,                           !- Field 37
  0.3,                                    !- Field 38
  Until: 19:00,                           !- Field 39
  0.1,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.1,                                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.1,                                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.1,                                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0.05,                                   !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0.1,                                    !- Field 65
  Until: 08:00,                           !- Field 66
  0.1,                                    !- Field 67
  Until: 09:00,                           !- Field 68
  0.3,                                    !- Field 69
  Until: 10:00,                           !- Field 70
  0.3,                                    !- Field 71
  Until: 11:00,                           !- Field 72
  0.313677924758547,                      !- Field 73
  Until: 12:00,                           !- Field 74
  0.3,                                    !- Field 75
  Until: 13:00,                           !- Field 76
  0.104559308252849,                      !- Field 77
  Until: 14:00,                           !- Field 78
  0.1,                                    !- Field 79
  Until: 15:00,                           !- Field 80
  0.104559308252849,                      !- Field 81
  Until: 16:00,                           !- Field 82
  0.1,                                    !- Field 83
  Until: 17:00,                           !- Field 84
  0.1,                                    !- Field 85
  Until: 18:00,                           !- Field 86
  0.05,                                   !- Field 87
  Until: 19:00,                           !- Field 88
  0.05,                                   !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: SummerDesignDay,                   !- Field 100
  Until: 06:00,                           !- Field 101
  0.000000001,                            !- Field 102
  Until: 22:00,                           !- Field 103
  1.0,                                    !- Field 104
  Until: 24:00,                           !- Field 105
  0.05,                                   !- Field 106
  For: WinterDesignDay,                   !- Field 107
  Until: 24:00,                           !- Field 108
  0.0,                                    !- Field 109
  For:Sunday Holidays AllOtherDays,       !- Field 110
  Until: 06:00,                           !- Field 111
  0.0,                                    !- Field 112
  Until: 18:00,                           !- Field 113
  0.05,                                   !- Field 114
  Until: 24:00,                           !- Field 115
  0.0;                                    !- Field 116

Schedule:Compact,
  BLDG_OCC_SCH_w_SB,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.1,                                    !- Field 16
  Until: 08:00,                           !- Field 17
  0.2,                                    !- Field 18
  Until: 09:00,                           !- Field 19
  0.95,                                   !- Field 20
  Until: 10:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  0.95,                                   !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.95,                                   !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.95,                                   !- Field 34
  Until: 17:00,                           !- Field 35
  0.95,                                   !- Field 36
  Until: 18:00,                           !- Field 37
  0.3,                                    !- Field 38
  Until: 19:00,                           !- Field 39
  0.1,                                    !- Field 40
  Until: 20:00,                           !- Field 41
  0.1,                                    !- Field 42
  Until: 21:00,                           !- Field 43
  0.1,                                    !- Field 44
  Until: 22:00,                           !- Field 45
  0.1,                                    !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0.05,                                   !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0.1,                                    !- Field 65
  Until: 08:00,                           !- Field 66
  0.1,                                    !- Field 67
  Until: 09:00,                           !- Field 68
  0.3,                                    !- Field 69
  Until: 10:00,                           !- Field 70
  0.3,                                    !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0.3,                                    !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0.1,                                    !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0.1,                                    !- Field 83
  Until: 17:00,                           !- Field 84
  0.1,                                    !- Field 85
  Until: 18:00,                           !- Field 86
  0.05,                                   !- Field 87
  Until: 19:00,                           !- Field 88
  0.05,                                   !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: SummerDesignDay,                   !- Field 100
  Until: 06:00,                           !- Field 101
  0.000000001,                            !- Field 102
  Until: 22:00,                           !- Field 103
  1.0,                                    !- Field 104
  Until: 24:00,                           !- Field 105
  0.05,                                   !- Field 106
  For: WinterDesignDay,                   !- Field 107
  Until: 24:00,                           !- Field 108
  0.0,                                    !- Field 109
  For:Sunday Holidays AllOtherDays,       !- Field 110
  Until: 06:00,                           !- Field 111
  0.0,                                    !- Field 112
  Until: 18:00,                           !- Field 113
  0.05,                                   !- Field 114
  Until: 24:00,                           !- Field 115
  0.0;                                    !- Field 116

Schedule:Compact,
  BLDG_SWH_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.00,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.07,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.19,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.38,                                   !- Field 14
  Until: 11:00,                           !- Field 15
  0.39,                                   !- Field 16
  Until: 12:00,                           !- Field 17
  0.47,                                   !- Field 18
  Until: 13:00,                           !- Field 19
  0.57,                                   !- Field 20
  Until: 14:00,                           !- Field 21
  0.54,                                   !- Field 22
  Until: 15:00,                           !- Field 23
  0.34,                                   !- Field 24
  Until: 16:00,                           !- Field 25
  0.33,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.44,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.26,                                   !- Field 30
  Until: 19:00,                           !- Field 31
  0.21,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.15,                                   !- Field 34
  Until: 21:00,                           !- Field 35
  0.17,                                   !- Field 36
  Until: 22:00,                           !- Field 37
  0.08,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.05,                                   !- Field 40
  For: Saturday WinterDesignDay,          !- Field 41
  Until: 05:00,                           !- Field 42
  0.00,                                   !- Field 43
  Until: 06:00,                           !- Field 44
  0.00,                                   !- Field 45
  Until: 07:00,                           !- Field 46
  0.07,                                   !- Field 47
  Until: 08:00,                           !- Field 48
  0.11,                                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.15,                                   !- Field 51
  Until: 10:00,                           !- Field 52
  0.21,                                   !- Field 53
  Until: 11:00,                           !- Field 54
  0.19,                                   !- Field 55
  Until: 12:00,                           !- Field 56
  0.23,                                   !- Field 57
  Until: 13:00,                           !- Field 58
  0.20,                                   !- Field 59
  Until: 14:00,                           !- Field 60
  0.19,                                   !- Field 61
  Until: 15:00,                           !- Field 62
  0.15,                                   !- Field 63
  Until: 16:00,                           !- Field 64
  0.13,                                   !- Field 65
  Until: 17:00,                           !- Field 66
  0.14,                                   !- Field 67
  Until: 21:00,                           !- Field 68
  0.07,                                   !- Field 69
  Until: 22:00,                           !- Field 70
  0.09,                                   !- Field 71
  Until: 24:00,                           !- Field 72
  0.05,                                   !- Field 73
  For: Sunday Holidays AllOtherDays,      !- Field 74
  Until: 06:00,                           !- Field 75
  0.00,                                   !- Field 76
  Until: 07:00,                           !- Field 77
  0.07,                                   !- Field 78
  Until: 11:00,                           !- Field 79
  0.04,                                   !- Field 80
  Until: 13:00,                           !- Field 81
  0.06,                                   !- Field 82
  Until: 14:00,                           !- Field 83
  0.09,                                   !- Field 84
  Until: 15:00,                           !- Field 85
  0.06,                                   !- Field 86
  Until: 21:00,                           !- Field 87
  0.04,                                   !- Field 88
  Until: 22:00,                           !- Field 89
  0.07,                                   !- Field 90
  Until: 24:00,                           !- Field 91
  0.04;                                   !- Field 92

Schedule:Compact,
  CLGSETP_DC_SCH,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR SummerDesignDay,                    !- Field 2
  UNTIL: 24:00,                           !- Field 3
  27,                                     !- Field 4
  FOR WinterDesignDay,                    !- Field 5
  UNTIL: 24:00,                           !- Field 6
  27,                                     !- Field 7
  FOR:AllOtherDays,                       !- Field 8
  UNTIL: 24:00,                           !- Field 9
  27;                                     !- Field 10

Schedule:Compact,
  CLGSETP_SCH_CAV_bas,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 04:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 05:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 06:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

Schedule:Compact,
  CLGSETP_SCH_NO_OPTIMUM,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 04:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 05:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 06:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

Schedule:Compact,
  CLGSETP_SCH_NO_SETBACK,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  24.0,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  24.0,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  24.0,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  24.0,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  24.0,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  24.0;                                   !- Field 40

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  25.6,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  25.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 04:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 05:00,                           !- Field 27
  25.6,                                   !- Field 28
  Until: 06:00,                           !- Field 29
  25.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM_original,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  25.6,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  25.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 04:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 05:00,                           !- Field 27
  25.6,                                   !- Field 28
  Until: 06:00,                           !- Field 29
  25.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM_w_SB,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  26.7,                                   !- Field 6
  Until: 03:00,                           !- Field 7
  26.7,                                   !- Field 8
  Until: 04:00,                           !- Field 9
  26.7,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  25.6,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  25,                                     !- Field 14
  Until: 07:00,                           !- Field 15
  24,                                     !- Field 16
  Until: 08:00,                           !- Field 17
  24,                                     !- Field 18
  Until: 09:00,                           !- Field 19
  24,                                     !- Field 20
  Until: 10:00,                           !- Field 21
  24,                                     !- Field 22
  Until: 11:00,                           !- Field 23
  24.5555555555556,                       !- Field 24
  Until: 12:00,                           !- Field 25
  24,                                     !- Field 26
  Until: 13:00,                           !- Field 27
  24.5555555555556,                       !- Field 28
  Until: 14:00,                           !- Field 29
  24,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  24.5555555555556,                       !- Field 32
  Until: 16:00,                           !- Field 33
  24,                                     !- Field 34
  Until: 17:00,                           !- Field 35
  24,                                     !- Field 36
  Until: 18:00,                           !- Field 37
  24,                                     !- Field 38
  Until: 19:00,                           !- Field 39
  24,                                     !- Field 40
  Until: 20:00,                           !- Field 41
  24,                                     !- Field 42
  Until: 21:00,                           !- Field 43
  24,                                     !- Field 44
  Until: 22:00,                           !- Field 45
  24,                                     !- Field 46
  Until: 23:00,                           !- Field 47
  26.7,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  26.7,                                   !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  26.7,                                   !- Field 53
  Until: 02:00,                           !- Field 54
  26.7,                                   !- Field 55
  Until: 03:00,                           !- Field 56
  26.7,                                   !- Field 57
  Until: 04:00,                           !- Field 58
  26.7,                                   !- Field 59
  Until: 05:00,                           !- Field 60
  25.6,                                   !- Field 61
  Until: 06:00,                           !- Field 62
  25,                                     !- Field 63
  Until: 07:00,                           !- Field 64
  24,                                     !- Field 65
  Until: 08:00,                           !- Field 66
  24,                                     !- Field 67
  Until: 09:00,                           !- Field 68
  24,                                     !- Field 69
  Until: 10:00,                           !- Field 70
  24,                                     !- Field 71
  Until: 11:00,                           !- Field 72
  24.5555555555556,                       !- Field 73
  Until: 12:00,                           !- Field 74
  24,                                     !- Field 75
  Until: 13:00,                           !- Field 76
  24.5555555555556,                       !- Field 77
  Until: 14:00,                           !- Field 78
  24,                                     !- Field 79
  Until: 15:00,                           !- Field 80
  24.5555555555556,                       !- Field 81
  Until: 16:00,                           !- Field 82
  24,                                     !- Field 83
  Until: 17:00,                           !- Field 84
  24,                                     !- Field 85
  Until: 18:00,                           !- Field 86
  26.7,                                   !- Field 87
  Until: 19:00,                           !- Field 88
  26.7,                                   !- Field 89
  Until: 20:00,                           !- Field 90
  26.7,                                   !- Field 91
  Until: 21:00,                           !- Field 92
  26.7,                                   !- Field 93
  Until: 22:00,                           !- Field 94
  26.7,                                   !- Field 95
  Until: 23:00,                           !- Field 96
  26.7,                                   !- Field 97
  Until: 24:00,                           !- Field 98
  26.7,                                   !- Field 99
  For: SummerDesignDay,                   !- Field 100
  Until: 05:00,                           !- Field 101
  26.7,                                   !- Field 102
  Until: 06:00,                           !- Field 103
  25.7,                                   !- Field 104
  Until: 07:00,                           !- Field 105
  25.0,                                   !- Field 106
  Until: 22:00,                           !- Field 107
  24.0,                                   !- Field 108
  Until: 24:00,                           !- Field 109
  26.7,                                   !- Field 110
  For WinterDesignDay,                    !- Field 111
  Until: 24:00,                           !- Field 112
  26.7,                                   !- Field 113
  For:Sunday Holidays AllOtherDays,       !- Field 114
  Until: 24:00,                           !- Field 115
  26.7;                                   !- Field 116

Schedule:Compact,
  CLOTHING_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

Schedule:Compact,
  Cool-Supply-Air-Temp-Sch,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  Core_bottom sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Core_bottom sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Core_bottom sub cat Temp Sched,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Core_bottom sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Core_mid sub cat Latent fract sched,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Core_mid sub cat Sensible fract sched,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Core_mid sub cat Temp Sched,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Core_mid sub catHot Supply Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Core_top sub cat Latent fract sched,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Core_top sub cat Sensible fract sched,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Core_top sub cat Temp Sched,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Core_top sub catHot Supply Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  CW-Loop-Temp-Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

Schedule:Compact,
  DataCenter_EQUIP_SCH,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 1/31,                          !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.25,                                   !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 24:00,                           !- Field 9
  0.25,                                   !- Field 10
  Through: 2/28,                          !- Field 11
  For: SummerDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  1.0,                                    !- Field 14
  For: WinterDesignDay,                   !- Field 15
  Until: 24:00,                           !- Field 16
  0.25,                                   !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  0.5,                                    !- Field 20
  Through: 3/31,                          !- Field 21
  For: SummerDesignDay,                   !- Field 22
  Until: 24:00,                           !- Field 23
  1.0,                                    !- Field 24
  For: WinterDesignDay,                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.25,                                   !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0.75,                                   !- Field 30
  Through: 4/30,                          !- Field 31
  For: SummerDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  1.0,                                    !- Field 34
  For: WinterDesignDay,                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.25,                                   !- Field 37
  For: AllOtherDays,                      !- Field 38
  Until: 24:00,                           !- Field 39
  1,                                      !- Field 40
  Through: 5/31,                          !- Field 41
  For: SummerDesignDay,                   !- Field 42
  Until: 24:00,                           !- Field 43
  1.0,                                    !- Field 44
  For: WinterDesignDay,                   !- Field 45
  Until: 24:00,                           !- Field 46
  0.25,                                   !- Field 47
  For: AllOtherDays,                      !- Field 48
  Until: 24:00,                           !- Field 49
  0.25,                                   !- Field 50
  Through: 6/30,                          !- Field 51
  For: SummerDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  1.0,                                    !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.25,                                   !- Field 57
  For: AllOtherDays,                      !- Field 58
  Until: 24:00,                           !- Field 59
  0.5,                                    !- Field 60
  Through: 7/31,                          !- Field 61
  For: SummerDesignDay,                   !- Field 62
  Until: 24:00,                           !- Field 63
  1.0,                                    !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.25,                                   !- Field 67
  For: AllOtherDays,                      !- Field 68
  Until: 24:00,                           !- Field 69
  0.75,                                   !- Field 70
  Through: 8/31,                          !- Field 71
  For: SummerDesignDay,                   !- Field 72
  Until: 24:00,                           !- Field 73
  1.0,                                    !- Field 74
  For: WinterDesignDay,                   !- Field 75
  Until: 24:00,                           !- Field 76
  0.25,                                   !- Field 77
  For: AllOtherDays,                      !- Field 78
  Until: 24:00,                           !- Field 79
  1,                                      !- Field 80
  Through: 9/30,                          !- Field 81
  For: SummerDesignDay,                   !- Field 82
  Until: 24:00,                           !- Field 83
  1.0,                                    !- Field 84
  For: WinterDesignDay,                   !- Field 85
  Until: 24:00,                           !- Field 86
  0.25,                                   !- Field 87
  For: AllOtherDays,                      !- Field 88
  Until: 24:00,                           !- Field 89
  0.25,                                   !- Field 90
  Through: 10/31,                         !- Field 91
  For: SummerDesignDay,                   !- Field 92
  Until: 24:00,                           !- Field 93
  1.0,                                    !- Field 94
  For: WinterDesignDay,                   !- Field 95
  Until: 24:00,                           !- Field 96
  0.25,                                   !- Field 97
  For: AllOtherDays,                      !- Field 98
  Until: 24:00,                           !- Field 99
  0.5,                                    !- Field 100
  Through: 11/30,                         !- Field 101
  For: SummerDesignDay,                   !- Field 102
  Until: 24:00,                           !- Field 103
  1.0,                                    !- Field 104
  For: WinterDesignDay,                   !- Field 105
  Until: 24:00,                           !- Field 106
  0.25,                                   !- Field 107
  For: AllOtherDays,                      !- Field 108
  Until: 24:00,                           !- Field 109
  0.75,                                   !- Field 110
  Through: 12/31,                         !- Field 111
  For: SummerDesignDay,                   !- Field 112
  Until: 24:00,                           !- Field 113
  1.0,                                    !- Field 114
  For: WinterDesignDay,                   !- Field 115
  Until: 24:00,                           !- Field 116
  0.25,                                   !- Field 117
  For: AllOtherDays,                      !- Field 118
  Until: 24:00,                           !- Field 119
  1;                                      !- Field 120

Schedule:Compact,
  DataCenter_ExtraElecHeatC_Sch,          !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  DataCenter_ExtraWaterHeatC_Sch,         !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  DC_MinRelHumSetSch,                     !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  30;                                     !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_24_7,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_ADD_DF,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0.5,                                    !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.05,                                   !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 04:00,                           !- Field 9
  0.05,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  0.10,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  0.20,                                   !- Field 14
  Until: 07:00,                           !- Field 15
  0.40,                                   !- Field 16
  Until: 09:00,                           !- Field 17
  0.50,                                   !- Field 18
  Until: 10:00,                           !- Field 19
  0.35,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.15,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.35,                                   !- Field 24
  Until: 19:00,                           !- Field 25
  0.50,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.40,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.30,                                   !- Field 30
  Until: 23:00,                           !- Field 31
  0.20,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.10;                                   !- Field 34

Schedule:Compact,
  Exterior_Lgt_189_1,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays,                           !- Field 2
  Until:  9:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1.0,                                    !- Field 6
  For:Saturday,                           !- Field 7
  Until:  9:00,                           !- Field 8
  0.5,                                    !- Field 9
  Until: 19:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 24:00,                           !- Field 12
  0.5,                                    !- Field 13
  FOR: Sunday Holidays AllOtherDays,      !- Field 14
  Until:  9:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  1.0,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.5;                                    !- Field 20

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Exterior_lighting_schedule_a,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Exterior_lighting_schedule_a_IECC2015,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays SummerDesignDay,           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 22:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For:Saturdays,                          !- Field 9
  Until: 07:00,                           !- Field 10
  0,                                      !- Field 11
  Until: 18:00,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For:AllOtherDays,                       !- Field 16
  Until: 24:00,                           !- Field 17
  0;                                      !- Field 18

Schedule:Compact,
  Exterior_lighting_schedule_b,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.7,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Exterior_lighting_schedule_b_2016,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Exterior_lighting_schedule_c_2016,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.5;                                    !- Field 8

Schedule:Compact,
  EXTERIOR_LIGHT_SCH,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  0.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1.0;                                    !- Field 8

Schedule:Compact,
  FAN_SCH,                                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  Heat-Supply-Air-Temp-Sch,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  Hours_of_operation,                     !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

Schedule:Compact,
  HTGSETP_DC_SCH,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR:AllDays,                            !- Field 2
  UNTIL: 24:00,                           !- Field 3
  18;                                     !- Field 4

Schedule:Compact,
  HTGSETP_SCH_CAV_bas,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  21.0,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  21.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 04:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 05:00,                           !- Field 30
  21.0,                                   !- Field 31
  Until: 06:00,                           !- Field 32
  21.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

Schedule:Compact,
  HTGSETP_SCH_NO_OPTIMUM,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  21.0,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  21.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 04:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 05:00,                           !- Field 30
  21.0,                                   !- Field 31
  Until: 06:00,                           !- Field 32
  21.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  17.8,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  20.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 04:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 05:00,                           !- Field 30
  17.8,                                   !- Field 31
  Until: 06:00,                           !- Field 32
  20.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_original,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 04:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 05:00,                           !- Field 16
  17.8,                                   !- Field 17
  Until: 06:00,                           !- Field 18
  20.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 04:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 05:00,                           !- Field 30
  17.8,                                   !- Field 31
  Until: 06:00,                           !- Field 32
  20.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_w_SB,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 02:00,                           !- Field 5
  15.6,                                   !- Field 6
  Until: 03:00,                           !- Field 7
  15.6,                                   !- Field 8
  Until: 04:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 05:00,                           !- Field 11
  17.8,                                   !- Field 12
  Until: 06:00,                           !- Field 13
  20,                                     !- Field 14
  Until: 07:00,                           !- Field 15
  21,                                     !- Field 16
  Until: 08:00,                           !- Field 17
  21,                                     !- Field 18
  Until: 09:00,                           !- Field 19
  21,                                     !- Field 20
  Until: 10:00,                           !- Field 21
  21,                                     !- Field 22
  Until: 11:00,                           !- Field 23
  20.4444444444444,                       !- Field 24
  Until: 12:00,                           !- Field 25
  21,                                     !- Field 26
  Until: 13:00,                           !- Field 27
  20.4444444444444,                       !- Field 28
  Until: 14:00,                           !- Field 29
  21,                                     !- Field 30
  Until: 15:00,                           !- Field 31
  20.4444444444444,                       !- Field 32
  Until: 16:00,                           !- Field 33
  21,                                     !- Field 34
  Until: 17:00,                           !- Field 35
  21,                                     !- Field 36
  Until: 18:00,                           !- Field 37
  21,                                     !- Field 38
  Until: 19:00,                           !- Field 39
  21,                                     !- Field 40
  Until: 20:00,                           !- Field 41
  21,                                     !- Field 42
  Until: 21:00,                           !- Field 43
  21,                                     !- Field 44
  Until: 22:00,                           !- Field 45
  21,                                     !- Field 46
  Until: 23:00,                           !- Field 47
  15.6,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  15.6,                                   !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  15.6,                                   !- Field 53
  Until: 02:00,                           !- Field 54
  15.6,                                   !- Field 55
  Until: 03:00,                           !- Field 56
  15.6,                                   !- Field 57
  Until: 04:00,                           !- Field 58
  15.6,                                   !- Field 59
  Until: 05:00,                           !- Field 60
  17.8,                                   !- Field 61
  Until: 06:00,                           !- Field 62
  20,                                     !- Field 63
  Until: 07:00,                           !- Field 64
  21,                                     !- Field 65
  Until: 08:00,                           !- Field 66
  21,                                     !- Field 67
  Until: 09:00,                           !- Field 68
  21,                                     !- Field 69
  Until: 10:00,                           !- Field 70
  21,                                     !- Field 71
  Until: 11:00,                           !- Field 72
  20.4444444444444,                       !- Field 73
  Until: 12:00,                           !- Field 74
  21,                                     !- Field 75
  Until: 13:00,                           !- Field 76
  20.4444444444444,                       !- Field 77
  Until: 14:00,                           !- Field 78
  21,                                     !- Field 79
  Until: 15:00,                           !- Field 80
  20.4444444444444,                       !- Field 81
  Until: 16:00,                           !- Field 82
  21,                                     !- Field 83
  Until: 17:00,                           !- Field 84
  21,                                     !- Field 85
  Until: 18:00,                           !- Field 86
  15.6,                                   !- Field 87
  Until: 19:00,                           !- Field 88
  15.6,                                   !- Field 89
  Until: 20:00,                           !- Field 90
  15.6,                                   !- Field 91
  Until: 21:00,                           !- Field 92
  15.6,                                   !- Field 93
  Until: 22:00,                           !- Field 94
  15.6,                                   !- Field 95
  Until: 23:00,                           !- Field 96
  15.6,                                   !- Field 97
  Until: 24:00,                           !- Field 98
  15.6,                                   !- Field 99
  For: WinterDesignDay,                   !- Field 100
  Until: 05:00,                           !- Field 101
  15.6,                                   !- Field 102
  Until: 06:00,                           !- Field 103
  17.6,                                   !- Field 104
  Until: 07:00,                           !- Field 105
  19.6,                                   !- Field 106
  Until: 22:00,                           !- Field 107
  21.0,                                   !- Field 108
  Until: 24:00,                           !- Field 109
  15.6,                                   !- Field 110
  For SummerDesignDay,                    !- Field 111
  Until: 24:00,                           !- Field 112
  15.6,                                   !- Field 113
  For:Sunday Holidays AllOtherDays,       !- Field 114
  Until: 24:00,                           !- Field 115
  15.6;                                   !- Field 116

Schedule:Compact,
  HVACOperationSchd,                      !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

Schedule:Compact,
  HW-Loop-Temp-Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  82;                                     !- Field 4

Schedule:Compact,
  INFIL_HALF_ON_SCH,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.5,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

Schedule:Compact,
  INFIL_SCH,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

Schedule:Compact,
  INFIL_SCH_PNNL,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 07:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

Schedule:Compact,
  MinOA_Sched,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  PERIMETER_MID_ZN_2_MDP_Sch,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.085,                                  !- Field 4
  Until: 02:00,                           !- Field 5
  0.085,                                  !- Field 6
  Until: 03:00,                           !- Field 7
  0.085,                                  !- Field 8
  Until: 04:00,                           !- Field 9
  0.085,                                  !- Field 10
  Until: 05:00,                           !- Field 11
  0.085,                                  !- Field 12
  Until: 06:00,                           !- Field 13
  0.085,                                  !- Field 14
  Until: 07:00,                           !- Field 15
  0.085,                                  !- Field 16
  Until: 08:00,                           !- Field 17
  0.085,                                  !- Field 18
  Until: 09:00,                           !- Field 19
  0.085,                                  !- Field 20
  Until: 10:00,                           !- Field 21
  0.085,                                  !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  0.085,                                  !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.085,                                  !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.085,                                  !- Field 34
  Until: 17:00,                           !- Field 35
  0.085,                                  !- Field 36
  Until: 18:00,                           !- Field 37
  0.085,                                  !- Field 38
  Until: 19:00,                           !- Field 39
  0.085,                                  !- Field 40
  Until: 20:00,                           !- Field 41
  0.085,                                  !- Field 42
  Until: 21:00,                           !- Field 43
  0.085,                                  !- Field 44
  Until: 22:00,                           !- Field 45
  0.085,                                  !- Field 46
  Until: 23:00,                           !- Field 47
  0.085,                                  !- Field 48
  Until: 24:00,                           !- Field 49
  0.085,                                  !- Field 50
  For: Saturday,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0.085,                                  !- Field 53
  Until: 02:00,                           !- Field 54
  0.085,                                  !- Field 55
  Until: 03:00,                           !- Field 56
  0.085,                                  !- Field 57
  Until: 04:00,                           !- Field 58
  0.085,                                  !- Field 59
  Until: 05:00,                           !- Field 60
  0.085,                                  !- Field 61
  Until: 06:00,                           !- Field 62
  0.085,                                  !- Field 63
  Until: 07:00,                           !- Field 64
  0.085,                                  !- Field 65
  Until: 08:00,                           !- Field 66
  0.085,                                  !- Field 67
  Until: 09:00,                           !- Field 68
  0.085,                                  !- Field 69
  Until: 10:00,                           !- Field 70
  0.085,                                  !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0.085,                                  !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0.085,                                  !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0.085,                                  !- Field 83
  Until: 17:00,                           !- Field 84
  0.085,                                  !- Field 85
  Until: 18:00,                           !- Field 86
  0.085,                                  !- Field 87
  Until: 19:00,                           !- Field 88
  0.085,                                  !- Field 89
  Until: 20:00,                           !- Field 90
  0.085,                                  !- Field 91
  Until: 21:00,                           !- Field 92
  0.085,                                  !- Field 93
  Until: 22:00,                           !- Field 94
  0.085,                                  !- Field 95
  Until: 23:00,                           !- Field 96
  0.085,                                  !- Field 97
  Until: 24:00,                           !- Field 98
  0.085,                                  !- Field 99
  For: AllOtherDays,                      !- Field 100
  Until: 24:00,                           !- Field 101
  0.085;                                  !- Field 102

Schedule:Compact,
  PLANT LOOP HIGH TEMP SCHEDULE,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  18.33;                                  !- Field 4

Schedule:Compact,
  PLANT LOOP LOW TEMP SCHEDULE,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Alldays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  5;                                      !- Field 4

Schedule:Compact,
  PlantOnSched,                           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  SHADING_SCH,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

Schedule:Compact,
  SupplyFanSch,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Tower-Loop-Temp-Schedule,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.1;                                   !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 2,                   !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 3,                   !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 10,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 11,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 12,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 13,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 14,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 15,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 16,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 17,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 18,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 19,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 20,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 21,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 22,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 23,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 24,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 25,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 26,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 27,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 28,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 29,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 30,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 31,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 32,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 33,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 34,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 35,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 36,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 37,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 38,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 39,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 4,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 40,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 41,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 42,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 43,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 44,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 45,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 46,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 47,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 48,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 49,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 5,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 50,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 51,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 52,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 53,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 54,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 55,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 56,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 57,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 58,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 59,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 6,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 60,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 61,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 62,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 63,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 64,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 65,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 66,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 67,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 68,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 69,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 7,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 70,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 71,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 72,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 8,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 9,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  VAV_BOT WITH REHEAT Max OA Fraction,    !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  VAV_MID WITH REHEAT Max OA Fraction,    !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  VAV_TOP WITH REHEAT Max OA Fraction,    !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Saturday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone DOAS Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  15 Zone VAV Occ Sch Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone VAV Occ Sch Saturday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone VAV Occ Sch Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  15 Zone VAV Occ Sch Sunday,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  15 Zone VAV Occ Sch Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  3 Zone DOAS Occ Sch Default,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  3 Zone DOAS Occ Sch Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  3 Zone DOAS Occ Sch Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  3 Zone VAV Occ Sch Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  3 Zone VAV Occ Sch Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  3 Zone VAV Occ Sch Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default 2,    !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default 3,    !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day 2, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day 3, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day 2, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day 3, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default 3,             !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default 4,             !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 3,   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 4,   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 3,   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 4,   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 120F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 120F Default 1,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default,          !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default 2,        !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day 2, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day 2, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  INT_Curtain_Test Default Day,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Default Schedule, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  115;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Default Schedule 1, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  145;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  115;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Summer Design Day 1, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  145;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  115;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day 1, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  145;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.85,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.75,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.85,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.3;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Large Office Bldg Equip Default Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.75,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.75;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Equip Default Schedule 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.3;                                    !- Value Until Time 7

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule 6, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 2 Day Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 2 Day Schedule 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Summer Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.85,                                   !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Large Office Bldg Light Default Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Light Default Schedule 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  15:45,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule 7, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule 8, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Light Rule 2 Day Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Light Rule 2 Day Schedule 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Summer Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Winter Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  Large Office Bldg Occ Default Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 1 Day Schedule 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 1 Day Schedule 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 1 Day Schedule 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 2 Day Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule 3, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  27,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule 6, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  25,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  22,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule 7, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  27,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule 13, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule 14, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule 15, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule 16, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule 7, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule 8, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule 3, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  27,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule 6, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  25,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  22,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule 7, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  27,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day 3, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  27,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day 6, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  27,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  22,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  27;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day 7, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  27,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day 3, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day 6, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day 7, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule 3, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  16;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule 4, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  19,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule 6, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  14,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  14;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule 10, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule 13, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  14;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule 14, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  14;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule 7, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule 8, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule 9, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule 3, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  16;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule 4, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  19,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule 6, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  14,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  14;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day 3, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day 4, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day 6, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day 3, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day 4, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day 6, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 3,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.45,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.45,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.4,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.04,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.05;                                   !- Value Until Time 12

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.05;                                   !- Value Until Time 12

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.05;                                   !- Value Until Time 12

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 1,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  15 Zone DOAS Occ Sch Week Rule - Jan1-Dec31, !- Name
  15 Zone DOAS Occ Sch Sunday,            !- Sunday Schedule:Day Name
  15 Zone DOAS Occ Sch Default,           !- Monday Schedule:Day Name
  15 Zone DOAS Occ Sch Default,           !- Tuesday Schedule:Day Name
  15 Zone DOAS Occ Sch Default,           !- Wednesday Schedule:Day Name
  15 Zone DOAS Occ Sch Default,           !- Thursday Schedule:Day Name
  15 Zone DOAS Occ Sch Default,           !- Friday Schedule:Day Name
  15 Zone DOAS Occ Sch Saturday,          !- Saturday Schedule:Day Name
  15 Zone DOAS Occ Sch Default,           !- Holiday Schedule:Day Name
  15 Zone DOAS Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  15 Zone DOAS Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  15 Zone DOAS Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  15 Zone DOAS Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  15 Zone DOAS Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  15 Zone DOAS Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  15 Zone VAV Occ Sch Week Rule - Jan1-Dec31, !- Name
  15 Zone VAV Occ Sch Sunday,             !- Sunday Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- Monday Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- Tuesday Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- Wednesday Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- Thursday Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- Friday Schedule:Day Name
  15 Zone VAV Occ Sch Saturday,           !- Saturday Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- Holiday Schedule:Day Name
  15 Zone VAV Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  15 Zone VAV Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  15 Zone VAV Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  15 Zone VAV Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  15 Zone VAV Occ Sch,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  15 Zone VAV Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  3 Zone DOAS Occ Sch Week Rule - Jan1-Dec31, !- Name
  3 Zone DOAS Occ Sch Default,            !- Sunday Schedule:Day Name
  3 Zone DOAS Occ Sch Default,            !- Monday Schedule:Day Name
  3 Zone DOAS Occ Sch Default,            !- Tuesday Schedule:Day Name
  3 Zone DOAS Occ Sch Default,            !- Wednesday Schedule:Day Name
  3 Zone DOAS Occ Sch Default,            !- Thursday Schedule:Day Name
  3 Zone DOAS Occ Sch Default,            !- Friday Schedule:Day Name
  3 Zone DOAS Occ Sch Default,            !- Saturday Schedule:Day Name
  3 Zone DOAS Occ Sch Default,            !- Holiday Schedule:Day Name
  3 Zone DOAS Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  3 Zone DOAS Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  3 Zone DOAS Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  3 Zone DOAS Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  3 Zone DOAS Occ Sch,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  3 Zone DOAS Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  3 Zone VAV Occ Sch Week Rule - Jan1-Dec31, !- Name
  3 Zone VAV Occ Sch Default,             !- Sunday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Monday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Tuesday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Wednesday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Thursday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Friday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Saturday Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- Holiday Schedule:Day Name
  3 Zone VAV Occ Sch Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  3 Zone VAV Occ Sch Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  3 Zone VAV Occ Sch Default,             !- CustomDay1 Schedule:Day Name
  3 Zone VAV Occ Sch Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  3 Zone VAV Occ Sch,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  3 Zone VAV Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F 1 Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default 1, !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default 1, !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default 1, !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default 1, !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default 1, !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default 1, !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default 1, !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default 1, !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default 1, !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default 1, !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default 1, !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F 1,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default 2,    !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day 2, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day 2, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default 2;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature,              !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled_Water_Temperature_1 Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default 3,    !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day 3, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day 3, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default 3;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature_1,            !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Chilled_Water_Temperature_1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 3,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 3,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 3,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 3,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 3,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 3;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Deck_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature_1 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 4,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 4,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 4,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 4,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 4,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 4;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature_1,                     !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Deck_Temperature_1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  EXT_Shading_OFF Week Rule - Jan1-Dec31, !- Name
  Schedule Day 50,                        !- Sunday Schedule:Day Name
  Schedule Day 50,                        !- Monday Schedule:Day Name
  Schedule Day 50,                        !- Tuesday Schedule:Day Name
  Schedule Day 50,                        !- Wednesday Schedule:Day Name
  Schedule Day 50,                        !- Thursday Schedule:Day Name
  Schedule Day 50,                        !- Friday Schedule:Day Name
  Schedule Day 50,                        !- Saturday Schedule:Day Name
  Schedule Day 50,                        !- Holiday Schedule:Day Name
  Schedule Day 50,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 50,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 50,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 50;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EXT_Shading_OFF,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  EXT_Shading_OFF Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  EXT_Shading_ON Week Rule - Jan1-Mar25,  !- Name
  Schedule Day 47,                        !- Sunday Schedule:Day Name
  Schedule Day 47,                        !- Monday Schedule:Day Name
  Schedule Day 47,                        !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 47,                        !- Thursday Schedule:Day Name
  Schedule Day 47,                        !- Friday Schedule:Day Name
  Schedule Day 47,                        !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  EXT_Shading_ON Week Rule - Mar26-Apr1,  !- Name
  Schedule Day 47,                        !- Sunday Schedule:Day Name
  Schedule Day 47,                        !- Monday Schedule:Day Name
  Schedule Day 47,                        !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 47,                        !- Thursday Schedule:Day Name
  Schedule Day 47,                        !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  EXT_Shading_ON Week Rule - Apr2-Oct28,  !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  EXT_Shading_ON Week Rule - Oct29-Nov4,  !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 10,                        !- Wednesday Schedule:Day Name
  Schedule Day 10,                        !- Thursday Schedule:Day Name
  Schedule Day 10,                        !- Friday Schedule:Day Name
  Schedule Day 10,                        !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  EXT_Shading_ON Week Rule - Nov5-Dec31,  !- Name
  Schedule Day 10,                        !- Sunday Schedule:Day Name
  Schedule Day 10,                        !- Monday Schedule:Day Name
  Schedule Day 10,                        !- Tuesday Schedule:Day Name
  Schedule Day 10,                        !- Wednesday Schedule:Day Name
  Schedule Day 10,                        !- Thursday Schedule:Day Name
  Schedule Day 10,                        !- Friday Schedule:Day Name
  Schedule Day 10,                        !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EXT_Shading_ON,                         !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  EXT_Shading_ON Week Rule - Jan1-Mar25,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  25,                                     !- End Day 1
  EXT_Shading_ON Week Rule - Mar26-Apr1,  !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  26,                                     !- Start Day 2
  4,                                      !- End Month 2
  1,                                      !- End Day 2
  EXT_Shading_ON Week Rule - Apr2-Oct28,  !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  2,                                      !- Start Day 3
  10,                                     !- End Month 3
  28,                                     !- End Day 3
  EXT_Shading_ON Week Rule - Oct29-Nov4,  !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  29,                                     !- Start Day 4
  11,                                     !- End Month 4
  4,                                      !- End Day 4
  EXT_Shading_ON Week Rule - Nov5-Dec31,  !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  5,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Hot Water Loop Temp - 120F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 120F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 120F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 120F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 120F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 120F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 120F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 120F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 120F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 120F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 120F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 120F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 120F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 120F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 120F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 120F 1 Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 120F Default 1,   !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 120F Default 1,   !- Monday Schedule:Day Name
  Hot Water Loop Temp - 120F Default 1,   !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 120F Default 1,   !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 120F Default 1,   !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 120F Default 1,   !- Friday Schedule:Day Name
  Hot Water Loop Temp - 120F Default 1,   !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 120F Default 1,   !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 120F Default 1,   !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 120F Default 1,   !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 120F Default 1,   !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 120F Default 1;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 120F 1,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 120F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature,                  !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature_1 Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default 2,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 2, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 2, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 2;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature_1,                !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Hot_Water_Temperature_1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HVAC_Operation Week Rule - Jan1-Dec31,  !- Name
  Schedule Day 36,                        !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 38,                        !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVAC_Operation,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  HVAC_Operation Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 1,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 1;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 1,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Thermal curtain_Off Week Rule - Jan1-Dec31, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 8,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal curtain_Off,                    !- Name
  Any Number,                             !- Schedule Type Limits Name
  Thermal curtain_Off Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Thermal curtain_On Week Rule - Jan1-Dec31, !- Name
  INT_Curtain_Test Default Day,           !- Sunday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Monday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Tuesday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Wednesday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Thursday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Friday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Saturday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Holiday Schedule:Day Name
  Schedule Day 52,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 54,                        !- WinterDesignDay Schedule:Day Name
  INT_Curtain_Test Default Day,           !- CustomDay1 Schedule:Day Name
  INT_Curtain_Test Default Day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal curtain_On,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Thermal curtain_On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work_Eff Week Rule - Jan1-Dec31,        !- Name
  Work Efficiency Schedule,               !- Sunday Schedule:Day Name
  Work Efficiency Schedule,               !- Monday Schedule:Day Name
  Work Efficiency Schedule,               !- Tuesday Schedule:Day Name
  Work Efficiency Schedule,               !- Wednesday Schedule:Day Name
  Work Efficiency Schedule,               !- Thursday Schedule:Day Name
  Work Efficiency Schedule,               !- Friday Schedule:Day Name
  Work Efficiency Schedule,               !- Saturday Schedule:Day Name
  Work Efficiency Schedule,               !- Holiday Schedule:Day Name
