  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 1,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 1;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 1,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Thermal curtain_Off Week Rule - Jan1-Dec31, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  Schedule Day 8,                         !- Tuesday Schedule:Day Name
  Schedule Day 8,                         !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 8,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 8,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 8,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 8;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal curtain_Off,                    !- Name
  Any Number,                             !- Schedule Type Limits Name
  Thermal curtain_Off Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Thermal curtain_On Week Rule - Jan1-Dec31, !- Name
  INT_Curtain_Test Default Day,           !- Sunday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Monday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Tuesday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Wednesday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Thursday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Friday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Saturday Schedule:Day Name
  INT_Curtain_Test Default Day,           !- Holiday Schedule:Day Name
  Schedule Day 52,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 54,                        !- WinterDesignDay Schedule:Day Name
  INT_Curtain_Test Default Day,           !- CustomDay1 Schedule:Day Name
  INT_Curtain_Test Default Day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal curtain_On,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Thermal curtain_On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work_Eff Week Rule - Jan1-Dec31,        !- Name
  Work Efficiency Schedule,               !- Sunday Schedule:Day Name
  Work Efficiency Schedule,               !- Monday Schedule:Day Name
  Work Efficiency Schedule,               !- Tuesday Schedule:Day Name
  Work Efficiency Schedule,               !- Wednesday Schedule:Day Name
  Work Efficiency Schedule,               !- Thursday Schedule:Day Name
  Work Efficiency Schedule,               !- Friday Schedule:Day Name
  Work Efficiency Schedule,               !- Saturday Schedule:Day Name
  Work Efficiency Schedule,               !- Holiday Schedule:Day Name
  Work Efficiency Schedule,               !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule,               !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule,               !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work_Eff,                               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work_Eff Week Rule - Jan1-Dec31,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Activity_corridors_People Week Rule - Jan1-Dec31, !- Name
  Large Office Activity Default Schedule 1, !- Sunday Schedule:Day Name
  Large Office Activity Default Schedule 1, !- Monday Schedule:Day Name
  Large Office Activity Default Schedule 1, !- Tuesday Schedule:Day Name
  Large Office Activity Default Schedule 1, !- Wednesday Schedule:Day Name
  Large Office Activity Default Schedule 1, !- Thursday Schedule:Day Name
  Large Office Activity Default Schedule 1, !- Friday Schedule:Day Name
  Large Office Activity Default Schedule 1, !- Saturday Schedule:Day Name
  Large Office Activity Default Schedule 1, !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Large Office Activity Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Activity_corridors_People,             !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  _Activity_corridors_People Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Activity_Office_People Week Rule - Jan1-Dec31, !- Name
  Large Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Large Office Activity Default Schedule, !- Monday Schedule:Day Name
  Large Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Large Office Activity Default Schedule, !- Friday Schedule:Day Name
  Large Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Large Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Activity_Office_People,                !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  _Activity_Office_People Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Cooling_22 Week Rule - Jan1-Dec31,     !- Name
  Large Office ClgSetp Rule 1 Day Schedule 14, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule 6, !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule 6, !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 6, !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 6, !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule 6, !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule 6, !- Saturday Schedule:Day Name
  Large Office ClgSetp Rule 1 Day Schedule 13, !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule 6, !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Cooling_22,                            !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  _Cooling_22 Week Rule - Jan1-Dec31,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Cooling_24 Week Rule - Jan1-Dec31,     !- Name
  Large Office ClgSetp Rule 1 Day Schedule 8, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule 3, !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule 3, !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 3, !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 3, !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule 3, !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Large Office ClgSetp Rule 1 Day Schedule 7, !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule 3, !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Cooling_24,                            !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  _Cooling_24 Week Rule - Jan1-Dec31,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Cooling_27 Week Rule - Jan1-Dec31,     !- Name
  Large Office ClgSetp Rule 1 Day Schedule 16, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule 7, !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule 7, !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 7, !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule 7, !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule 7, !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule 7, !- Saturday Schedule:Day Name
  Large Office ClgSetp Rule 1 Day Schedule 15, !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day 7, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day 7, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule 7, !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule 7; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Cooling_27,                            !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  _Cooling_27 Week Rule - Jan1-Dec31,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Elevators Week Rule - Jan1-Dec31,      !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 26,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Elevators,                             !- Name
  Fractional,                             !- Schedule Type Limits Name
  _Elevators Week Rule - Jan1-Dec31,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Equipments_DC Week Rule - Jan1-Dec31,  !- Name
  Large Office Bldg Equip Rule 1 Day Schedule 4, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule 1, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule 1, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule 1, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule 1, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule 1, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Rule 1 Day Schedule 3, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Equipments_DC,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  _Equipments_DC Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Heating_18 Week Rule - Jan1-Dec31,     !- Name
  Large Office HtgSetp Rule 1 Day Schedule 14, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule 6, !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule 6, !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 6, !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 6, !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule 6, !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule 6, !- Saturday Schedule:Day Name
  Large Office HtgSetp Rule 1 Day Schedule 13, !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day 6, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day 6, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule 6, !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Heating_18,                            !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  _Heating_18 Week Rule - Jan1-Dec31,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Heating_19 Week Rule - Jan1-Dec31,     !- Name
  Large Office HtgSetp Rule 1 Day Schedule 10, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule 4, !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule 4, !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 4, !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 4, !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule 4, !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Large Office HtgSetp Rule 1 Day Schedule 9, !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Heating_19,                            !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  _Heating_19 Week Rule - Jan1-Dec31,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Heating_20 Week Rule - Jan1-Dec31,     !- Name
  Large Office HtgSetp Rule 1 Day Schedule 8, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule 3, !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule 3, !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 3, !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule 3, !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule 3, !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Large Office HtgSetp Rule 1 Day Schedule 7, !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule 3, !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Heating_20,                            !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  _Heating_20 Week Rule - Jan1-Dec31,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Infil_Quarter On Week Rule - Jan1-Dec31, !- Name
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Infil_Quarter On,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  _Infil_Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Lighting Week Rule - Jan1-Dec31,       !- Name
  Large Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Light Rule 1 Day Schedule 2, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Lighting,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  _Lighting Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Lighting_Basement Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Light Rule 1 Day Schedule 4, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule 1, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule 1, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule 1, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule 1, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule 1, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Large Office Bldg Light Rule 1 Day Schedule 3, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Lighting_Basement,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  _Lighting_Basement Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Lighting_DC Week Rule - Jan1-Dec31,    !- Name
  Large Office Bldg Light Rule 1 Day Schedule 8, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule 3, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule 3, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule 3, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule 3, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule 3, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Large Office Bldg Light Rule 1 Day Schedule 7, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule 3, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Lighting_DC,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  _Lighting_DC Week Rule - Jan1-Dec31,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Occupancy_Misc Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Rule 1 Day Schedule 3,  !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Occupancy_Misc,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  _Occupancy_Misc Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Occupancy_Offices_0.75 Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Occ Rule 1 Day Schedule 4, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default Schedule 1, !- Monday Schedule:Day Name
  Large Office Bldg Occ Default Schedule 1, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule 1, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule 1, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default Schedule 1, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Rule 1 Day Schedule 3, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Occupancy_Offices_0.75,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  _Occupancy_Offices_0.75 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Occupancy_Offices_full Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Rule 1 Day Schedule 2, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Occupancy_Offices_full,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  _Occupancy_Offices_full Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Office_Equipments_0.75 Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Equip Rule 1 Day Schedule 6, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule 2, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule 2, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule 2, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule 2, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule 2, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Rule 1 Day Schedule 5, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule 2, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Office_Equipments_0.75,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  _Office_Equipments_0.75 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  _Office_Equipments_full Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Rule 1 Day Schedule 2, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  _Office_Equipments_full,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  _Office_Equipments_full Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  15 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  15 Zone DOAS Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  15 Zone DOAS Supply Inlet Node,         !- Supply Side Inlet Node Name
  15 Zone DOAS Demand Outlet Node,        !- Demand Side Outlet Node Name
  15 Zone DOAS Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  15 Zone DOAS Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  15 Zone DOAS Supply Outlet Nodes,       !- Name
  15 Zone DOAS Supply Outlet Node;        !- Node Name 1

NodeList,
  15 Zone DOAS Demand Inlet Nodes,        !- Name
  15 Zone DOAS Demand Inlet Node;         !- Node Name 1

Sizing:System,
  15 Zone DOAS,                           !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  15 Zone DOAS Occ Sch 1,                 !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  15 Zone DOAS Supply Branches,           !- Name
  15 Zone DOAS Main Branch;               !- Branch Name 1

Branch,
  15 Zone DOAS Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:ConstantVolume,                     !- Component Object Type 1
  DOAS Exhaust Fan,                       !- Component Name 1
  15 Zone DOAS Supply Inlet Node,         !- Component Inlet Node Name 1
  DOAS Exhaust Fan Outlet Air Node,       !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  15 Zone DOAS OA System,                 !- Component Name 2
  DOAS Exhaust Fan Outlet Air Node,       !- Component Inlet Node Name 2
  15 Zone DOAS Mixed Air Node,            !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  15 Zone DOAS 2spd DX Clg Coil CoilSystem, !- Component Name 3
  15 Zone DOAS Mixed Air Node,            !- Component Inlet Node Name 3
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Component Outlet Node Name 3
  CoilSystem:Heating:DX,                  !- Component Object Type 4
  15 Zone DOAS Htg Coil 449 Clg kBtu/hr 3.2COPH CoilSystem, !- Component Name 4
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Component Inlet Node Name 4
  15 Zone DOAS Htg Coil Outlet Air Node,  !- Component Outlet Node Name 4
  Coil:Heating:Electric,                  !- Component Object Type 5
  15 Zone DOAS Backup Htg Coil,           !- Component Name 5
  15 Zone DOAS Htg Coil Outlet Air Node,  !- Component Inlet Node Name 5
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 5
  Fan:ConstantVolume,                     !- Component Object Type 6
  DOAS Supply Fan,                        !- Component Name 6
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 6
  15 Zone DOAS Supply Outlet Node;        !- Component Outlet Node Name 6

Fan:ConstantVolume,
  DOAS Exhaust Fan,                       !- Name
  15 Zone DOAS Occ Sch 1,                 !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  15 Zone DOAS Supply Inlet Node,         !- Air Inlet Node Name
  DOAS Exhaust Fan Outlet Air Node,       !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:MixedAir,
  DOAS Exhaust Fan Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  DOAS Exhaust Fan Outlet Air Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  15 Zone DOAS OA System,                 !- Name
  15 Zone DOAS OA System Controller List, !- Controller List Name
  15 Zone DOAS OA System Equipment List,  !- Outdoor Air Equipment List Name
  15 Zone DOAS OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  15 Zone DOAS OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  15 Zone DOAS Outdoor Air Controller;    !- Controller Name 1

Controller:OutdoorAir,
  15 Zone DOAS Outdoor Air Controller,    !- Name
  15 Zone DOAS Relief Air Node,           !- Relief Air Outlet Node Name
  DOAS Exhaust Fan Outlet Air Node,       !- Return Air Node Name
  15 Zone DOAS Mixed Air Node,            !- Mixed Air Node Name
  15 Zone DOAS Outdoor Air Node,          !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  15 Zone DOAS Occ Sch 1,                 !- Minimum Outdoor Air Schedule Name
  Always On Discrete,                     !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  15 Zone DOAS Mechanical Ventilation Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  15 Zone DOAS OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  15 Zone DOAS OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  15 Zone DOAS OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  15 Zone DOAS Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  15 Zone DOAS OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  15 Zone DOAS OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  15 Zone DOAS OA System Outdoor Air Mixer, !- Name
  15 Zone DOAS Mixed Air Node,            !- Mixed Air Node Name
  15 Zone DOAS Outdoor Air Node,          !- Outdoor Air Stream Node Name
  15 Zone DOAS Relief Air Node,           !- Relief Air Stream Node Name
  DOAS Exhaust Fan Outlet Air Node;       !- Return Air Stream Node Name

SetpointManager:MixedAir,
  15 Zone DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  15 Zone DOAS Mixed Air Node;            !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  15 Zone DOAS 2spd DX Clg Coil CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  15 Zone DOAS Mixed Air Node,            !- DX Cooling Coil System Inlet Node Name
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  15 Zone DOAS 2spd DX Clg Coil;          !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  15 Zone DOAS 2spd DX Clg Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3,                                      !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  15 Zone DOAS Mixed Air Node,            !- Air Inlet Node Name
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Air Outlet Node Name
  Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 3,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 4,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 5,                      !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

CoilSystem:Heating:DX,
  15 Zone DOAS Htg Coil 449 Clg kBtu/hr 3.2COPH CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  15 Zone DOAS Htg Coil 449 Clg kBtu/hr 3.2COPH; !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  15 Zone DOAS Htg Coil 449 Clg kBtu/hr 3.2COPH, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.61103204729815,                       !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  15 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Air Inlet Node Name
  15 Zone DOAS Htg Coil Outlet Air Node,  !- Air Outlet Node Name
  DXHEAT-NECB2011-REF-CAPFT,              !- Heating Capacity Function of Temperature Curve Name
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Heating Capacity Function of Flow Fraction Curve Name
  DXHEAT-NECB2011-REF-EIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Part Load Fraction Correlation Curve Name
  15 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  15 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x {BasedOnField A2}
  29.44444,                               !- Maximum Value of x {BasedOnField A2}
  -23.33333,                              !- Minimum Value of y {BasedOnField A3}
  29.44444;                               !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  15 Zone DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  15 Zone DOAS Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  15 Zone DOAS Backup Htg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  15 Zone DOAS Htg Coil Outlet Air Node,  !- Air Inlet Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  15 Zone DOAS Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone DOAS Supply Outlet Node,        !- Reference Setpoint Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone DOAS Supply Outlet Node,        !- Fan Outlet Node Name
  15 Zone DOAS Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan,                        !- Name
  15 Zone DOAS Occ Sch 1,                 !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  15 Zone DOAS Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  15 Zone DOAS Supply Outlet Node,        !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  15 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  15 Zone DOAS Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  15 Zone DOAS 15 Zone DOAS Demand Inlet Node Supply Path, !- Name
  15 Zone DOAS Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  15 Zone DOAS Demand Inlet Node,         !- Inlet Node Name
  GroundFloor_Core_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 1
  top_Core_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 2
  mid_Core_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 3
  GroundFloor_Hall_S_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 4
  GroundFloor_Offices_N_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 5
  mid_Offices_N_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 6
  mid_Offices_S_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 7
  mid_Offices_W_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 8
  mid_Offices_E_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 9
  GroundFloor_Offices_W_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 10
  GroundFloor_Offices_E_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 11
  top_Offices_E_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 12
  top_Offices_N_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 13
  top_Offices_S_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 14
  top_Offices_W_TZ Air Terminal Inlet Air Node; !- Outlet Node Name 15

AirLoopHVAC:ReturnPath,
  15 Zone DOAS Return Path,               !- Name
  15 Zone DOAS Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  15 Zone DOAS Demand Outlet Node,        !- Outlet Node Name
  GroundFloor_Core_TZ Return Air Node,    !- Inlet Node Name 1
  top_Core_TZ Return Air Node,            !- Inlet Node Name 2
  mid_Core_TZ Return Air Node,            !- Inlet Node Name 3
  GroundFloor_Hall_S_TZ Return Air Node,  !- Inlet Node Name 4
  GroundFloor_Offices_N_TZ Return Air Node, !- Inlet Node Name 5
  mid_Offices_N_TZ Return Air Node,       !- Inlet Node Name 6
  mid_Offices_S_TZ Return Air Node,       !- Inlet Node Name 7
  mid_Offices_W_TZ Return Air Node,       !- Inlet Node Name 8
  mid_Offices_E_TZ Return Air Node,       !- Inlet Node Name 9
  GroundFloor_Offices_W_TZ Return Air Node, !- Inlet Node Name 10
  GroundFloor_Offices_E_TZ Return Air Node, !- Inlet Node Name 11
  top_Offices_E_TZ Return Air Node,       !- Inlet Node Name 12
  top_Offices_N_TZ Return Air Node,       !- Inlet Node Name 13
  top_Offices_S_TZ Return Air Node,       !- Inlet Node Name 14
  top_Offices_W_TZ Return Air Node;       !- Inlet Node Name 15

AirLoopHVAC,
  3 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  3 Zone DOAS Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  3 Zone DOAS Supply Inlet Node,          !- Supply Side Inlet Node Name
  3 Zone DOAS Demand Outlet Node,         !- Demand Side Outlet Node Name
  3 Zone DOAS Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  3 Zone DOAS Supply Outlet Nodes,        !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  3 Zone DOAS Supply Outlet Nodes,        !- Name
  3 Zone DOAS Supply Outlet Node;         !- Node Name 1

NodeList,
  3 Zone DOAS Demand Inlet Nodes,         !- Name
  3 Zone DOAS Demand Inlet Node;          !- Node Name 1

Sizing:System,
  3 Zone DOAS,                            !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  3 Zone DOAS Occ Sch 1,                  !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  3 Zone DOAS Supply Branches,            !- Name
  3 Zone DOAS Main Branch;                !- Branch Name 1

Branch,
  3 Zone DOAS Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:ConstantVolume,                     !- Component Object Type 1
  DOAS Exhaust Fan 1,                     !- Component Name 1
  3 Zone DOAS Supply Inlet Node,          !- Component Inlet Node Name 1
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  3 Zone DOAS OA System,                  !- Component Name 2
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Component Inlet Node Name 2
  3 Zone DOAS Mixed Air Node,             !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  3 Zone DOAS 2spd DX Clg Coil CoilSystem, !- Component Name 3
  3 Zone DOAS Mixed Air Node,             !- Component Inlet Node Name 3
  3 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Component Outlet Node Name 3
  CoilSystem:Heating:DX,                  !- Component Object Type 4
  3 Zone DOAS Htg Coil 2 Clg kBtu/hr 14.0HSPF CoilSystem, !- Component Name 4
  3 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Component Inlet Node Name 4
  3 Zone DOAS Htg Coil Outlet Air Node,   !- Component Outlet Node Name 4
  Coil:Heating:Electric,                  !- Component Object Type 5
  3 Zone DOAS Backup Htg Coil,            !- Component Name 5
  3 Zone DOAS Htg Coil Outlet Air Node,   !- Component Inlet Node Name 5
  3 Zone DOAS Backup Htg Coil Outlet Air Node, !- Component Outlet Node Name 5
  Fan:ConstantVolume,                     !- Component Object Type 6
  DOAS Supply Fan 1,                      !- Component Name 6
  3 Zone DOAS Backup Htg Coil Outlet Air Node, !- Component Inlet Node Name 6
  3 Zone DOAS Supply Outlet Node;         !- Component Outlet Node Name 6

Fan:ConstantVolume,
  DOAS Exhaust Fan 1,                     !- Name
  3 Zone DOAS Occ Sch 1,                  !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  3 Zone DOAS Supply Inlet Node,          !- Air Inlet Node Name
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:MixedAir,
  DOAS Exhaust Fan 1 Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  3 Zone DOAS Supply Outlet Node,         !- Reference Setpoint Node Name
  3 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  3 Zone DOAS Supply Outlet Node,         !- Fan Outlet Node Name
  DOAS Exhaust Fan 1 Outlet Air Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  3 Zone DOAS OA System,                  !- Name
  3 Zone DOAS OA System Controller List,  !- Controller List Name
  3 Zone DOAS OA System Equipment List,   !- Outdoor Air Equipment List Name
  3 Zone DOAS OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  3 Zone DOAS OA System Controller List,  !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  3 Zone DOAS Outdoor Air Controller;     !- Controller Name 1

Controller:OutdoorAir,
  3 Zone DOAS Outdoor Air Controller,     !- Name
  3 Zone DOAS Relief Air Node,            !- Relief Air Outlet Node Name
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Return Air Node Name
  3 Zone DOAS Mixed Air Node,             !- Mixed Air Node Name
  3 Zone DOAS Outdoor Air Node,           !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  3 Zone DOAS Occ Sch 1,                  !- Minimum Outdoor Air Schedule Name
  Always On Discrete,                     !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  3 Zone DOAS Mechanical Ventilation Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  3 Zone DOAS OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  3 Zone DOAS OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  3 Zone DOAS OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  3 Zone DOAS Outdoor Air Node;           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  3 Zone DOAS OA System Equipment List,   !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  3 Zone DOAS OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  3 Zone DOAS OA System Outdoor Air Mixer, !- Name
  3 Zone DOAS Mixed Air Node,             !- Mixed Air Node Name
  3 Zone DOAS Outdoor Air Node,           !- Outdoor Air Stream Node Name
  3 Zone DOAS Relief Air Node,            !- Relief Air Stream Node Name
  DOAS Exhaust Fan 1 Outlet Air Node;     !- Return Air Stream Node Name

SetpointManager:MixedAir,
  3 Zone DOAS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  3 Zone DOAS Supply Outlet Node,         !- Reference Setpoint Node Name
  3 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  3 Zone DOAS Supply Outlet Node,         !- Fan Outlet Node Name
  3 Zone DOAS Mixed Air Node;             !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  3 Zone DOAS 2spd DX Clg Coil CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  3 Zone DOAS Mixed Air Node,             !- DX Cooling Coil System Inlet Node Name
  3 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  3 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  3 Zone DOAS 2spd DX Clg Coil;           !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  3 Zone DOAS 2spd DX Clg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3,                                      !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  3 Zone DOAS Mixed Air Node,             !- Air Inlet Node Name
  3 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Air Outlet Node Name
  Curve Biquadratic 5,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 8,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 6,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 9,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 10,                     !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3,                                      !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Curve Biquadratic 7,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 8,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  3 Zone DOAS 2spd DX Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  3 Zone DOAS Supply Outlet Node,         !- Reference Setpoint Node Name
  3 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  3 Zone DOAS Supply Outlet Node,         !- Fan Outlet Node Name
  3 Zone DOAS 2spd DX Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

CoilSystem:Heating:DX,
  3 Zone DOAS Htg Coil 2 Clg kBtu/hr 14.0HSPF CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  3 Zone DOAS Htg Coil 2 Clg kBtu/hr 14.0HSPF; !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  3 Zone DOAS Htg Coil 2 Clg kBtu/hr 14.0HSPF, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  3.7366,                                 !- Gross Rated Heating COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  3 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Air Inlet Node Name
  3 Zone DOAS Htg Coil Outlet Air Node,   !- Air Outlet Node Name
  DXHEAT-NECB2011-REF-CAPFT,              !- Heating Capacity Function of Temperature Curve Name
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Heating Capacity Function of Flow Fraction Curve Name
  DXHEAT-NECB2011-REF-EIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Part Load Fraction Correlation Curve Name
  3 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Biquadratic,
  3 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x {BasedOnField A2}
  29.44444,                               !- Maximum Value of x {BasedOnField A2}
  -23.33333,                              !- Minimum Value of y {BasedOnField A3}
  29.44444;                               !- Maximum Value of y {BasedOnField A3}

SetpointManager:MixedAir,
  3 Zone DOAS Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  3 Zone DOAS Supply Outlet Node,         !- Reference Setpoint Node Name
  3 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  3 Zone DOAS Supply Outlet Node,         !- Fan Outlet Node Name
  3 Zone DOAS Htg Coil Outlet Air Node;   !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  3 Zone DOAS Backup Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  3 Zone DOAS Htg Coil Outlet Air Node,   !- Air Inlet Node Name
  3 Zone DOAS Backup Htg Coil Outlet Air Node, !- Air Outlet Node Name
  3 Zone DOAS Backup Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  3 Zone DOAS Backup Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  3 Zone DOAS Supply Outlet Node,         !- Reference Setpoint Node Name
  3 Zone DOAS Backup Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  3 Zone DOAS Supply Outlet Node,         !- Fan Outlet Node Name
  3 Zone DOAS Backup Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  DOAS Supply Fan 1,                      !- Name
  3 Zone DOAS Occ Sch 1,                  !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  3 Zone DOAS Backup Htg Coil Outlet Air Node, !- Air Inlet Node Name
  3 Zone DOAS Supply Outlet Node,         !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  3 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  3 Zone DOAS Supply Outlet Node;         !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  3 Zone DOAS 3 Zone DOAS Demand Inlet Node Supply Path, !- Name
  3 Zone DOAS Demand Inlet Node,          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  3 Zone DOAS Demand Inlet Node,          !- Inlet Node Name
  GroundFloor_DataCenter_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 1
  mid_DataCenter_TZ Air Terminal Inlet Air Node, !- Outlet Node Name 2
  top_DataCenter_TZ Air Terminal Inlet Air Node; !- Outlet Node Name 3

AirLoopHVAC:ReturnPath,
  3 Zone DOAS Return Path,                !- Name
  3 Zone DOAS Demand Outlet Node,         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  3 Zone DOAS Demand Outlet Node,         !- Outlet Node Name
  GroundFloor_DataCenter_TZ Return Air Node, !- Inlet Node Name 1
  mid_DataCenter_TZ Return Air Node,      !- Inlet Node Name 2
  top_DataCenter_TZ Return Air Node;      !- Inlet Node Name 3

AirConditioner:VariableRefrigerantFlow,
  15 Zone VRF System,                     !- Heat Pump Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  4.287,                                  !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  vrf_cool_cap_f_of_low_temp,             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  vrf_cool_cap_ratio_boundary,            !- Cooling Capacity Ratio Boundary Curve Name
  vrf_cool_cap_f_of_high_temp,            !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  vrf_cool_eir_f_of_low_temp,             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  vrf_cool_eir_ratio_boundary,            !- Cooling Energy Input Ratio Boundary Curve Name
  vrf_cool_eir_f_of_high_temp,            !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  vrf_cool_eir_f_of_low_temp 1,           !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  vrf_cooling_eir_high_plr,               !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  vrf_cooling_comb_ratio,                 !- Cooling Combination Ratio Correction Factor Curve Name
  vrf_cooling_cplffplr,                   !- Cooling Part-Load Fraction Correlation Curve Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Gross Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  vrf_heat_cap_f_of_low_temp,             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  vrf_heat_cap_ratio_boundary,            !- Heating Capacity Ratio Boundary Curve Name
  vrf_heat_cap_f_of_high_temp,            !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  vrf_heat_eir_f_of_low_temp,             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  vrf_heat_eir_boundary,                  !- Heating Energy Input Ratio Boundary Curve Name
  vrf_heat_eir_f_of_high_temp,            !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  vrf_heating_eir_low_plr,                !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  vrf_heating_eir_hi_plr,                 !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  vrf_heating_comb_ratio,                 !- Heating Combination Ratio Correction Factor Curve Name
  vrf_heating_cplffplr,                   !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  GroundFloor_Core_TZ,                    !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule Name
  15 Zone VRF System Terminal List,       !- Zone Terminal Unit List Name
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  vrf_defrost_eir_f_of_temp,              !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  Autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

Curve:Biquadratic,
  vrf_cool_cap_f_of_low_temp,             !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  43.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.59,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_cool_cap_ratio_boundary,            !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x {BasedOnField A2}
  30;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_cool_cap_f_of_high_temp,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  16,                                     !- Minimum Value of y {BasedOnField A3}
  43;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  vrf_cool_eir_f_of_low_temp,             !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  43.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.27,                                   !- Minimum Curve Output {BasedOnField A4}
  1.15;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_cool_eir_ratio_boundary,            !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_cool_eir_f_of_high_temp,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  16.8,                                   !- Minimum Value of y {BasedOnField A3}
  43.3;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  vrf_cool_eir_f_of_low_temp 1,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_cooling_eir_high_plr,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  vrf_cooling_comb_ratio,                 !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0.5,                                    !- Minimum Curve Output {BasedOnField A3}
  1.056;                                  !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_cooling_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_heat_cap_f_of_low_temp,             !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -25,                                    !- Minimum Value of y {BasedOnField A3}
  13.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.515151515151515,                      !- Minimum Curve Output {BasedOnField A4}
  1.2;                                    !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_heat_cap_ratio_boundary,            !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_heat_cap_f_of_high_temp,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -944,                                   !- Minimum Value of y {BasedOnField A3}
  15;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  vrf_heat_eir_f_of_low_temp,             !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -25,                                    !- Minimum Value of y {BasedOnField A3}
  13.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.7,                                    !- Minimum Curve Output {BasedOnField A4}
  1.184;                                  !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_heat_eir_boundary,                  !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_heat_eir_f_of_high_temp,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  vrf_heating_eir_low_plr,                !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_heating_eir_hi_plr,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  vrf_heating_comb_ratio,                 !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0.5,                                    !- Minimum Curve Output {BasedOnField A3}
  1.155;                                  !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_heating_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x {BasedOnField A2}
  182.88,                                 !- Maximum Value of x {BasedOnField A2}
  0.8,                                    !- Minimum Value of y {BasedOnField A3}
  1.5;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  vrf_defrost_eir_f_of_temp,              !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0.27,                                   !- Minimum Curve Output {BasedOnField A4}
  1.155;                                  !- Maximum Curve Output {BasedOnField A4}

ZoneTerminalUnitList,
  15 Zone VRF System Terminal List,       !- Zone Terminal Unit List Name
  GroundFloor_Core_TZ VRF Terminal Unit,  !- Zone Terminal Unit Name 1
  top_Core_TZ VRF Terminal Unit,          !- Zone Terminal Unit Name 2
  mid_Core_TZ VRF Terminal Unit,          !- Zone Terminal Unit Name 3
  GroundFloor_Hall_S_TZ VRF Terminal Unit, !- Zone Terminal Unit Name 4
  GroundFloor_Offices_N_TZ VRF Terminal Unit, !- Zone Terminal Unit Name 5
  mid_Offices_N_TZ VRF Terminal Unit,     !- Zone Terminal Unit Name 6
  mid_Offices_S_TZ VRF Terminal Unit,     !- Zone Terminal Unit Name 7
  mid_Offices_W_TZ VRF Terminal Unit,     !- Zone Terminal Unit Name 8
  mid_Offices_E_TZ VRF Terminal Unit,     !- Zone Terminal Unit Name 9
  GroundFloor_Offices_W_TZ VRF Terminal Unit, !- Zone Terminal Unit Name 10
  GroundFloor_Offices_E_TZ VRF Terminal Unit, !- Zone Terminal Unit Name 11
  top_Offices_E_TZ VRF Terminal Unit,     !- Zone Terminal Unit Name 12
  top_Offices_N_TZ VRF Terminal Unit,     !- Zone Terminal Unit Name 13
  top_Offices_S_TZ VRF Terminal Unit,     !- Zone Terminal Unit Name 14
  top_Offices_W_TZ VRF Terminal Unit;     !- Zone Terminal Unit Name 15

AirConditioner:VariableRefrigerantFlow,
  3 Zone VRF System,                      !- Heat Pump Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  4.287,                                  !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  vrf_cool_cap_f_of_low_temp 1,           !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  vrf_cool_cap_ratio_boundary 1,          !- Cooling Capacity Ratio Boundary Curve Name
  vrf_cool_cap_f_of_high_temp 1,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  vrf_cool_eir_f_of_low_temp 2,           !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  vrf_cool_eir_ratio_boundary 1,          !- Cooling Energy Input Ratio Boundary Curve Name
  vrf_cool_eir_f_of_high_temp 1,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  vrf_cool_eir_f_of_low_temp 3,           !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  vrf_cooling_eir_high_plr 1,             !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  vrf_cooling_comb_ratio 1,               !- Cooling Combination Ratio Correction Factor Curve Name
  vrf_cooling_cplffplr 1,                 !- Cooling Part-Load Fraction Correlation Curve Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Gross Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  vrf_heat_cap_f_of_low_temp 1,           !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  vrf_heat_cap_ratio_boundary 1,          !- Heating Capacity Ratio Boundary Curve Name
  vrf_heat_cap_f_of_high_temp 1,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  vrf_heat_eir_f_of_low_temp 1,           !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  vrf_heat_eir_boundary 1,                !- Heating Energy Input Ratio Boundary Curve Name
  vrf_heat_eir_f_of_high_temp 1,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  vrf_heating_eir_low_plr 1,              !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  vrf_heating_eir_hi_plr 1,               !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  vrf_heating_comb_ratio 1,               !- Heating Combination Ratio Correction Factor Curve Name
  vrf_heating_cplffplr 1,                 !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  GroundFloor_DataCenter_TZ,              !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule Name
  3 Zone VRF System Terminal List,        !- Zone Terminal Unit List Name
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  vrf_defrost_eir_f_of_temp 1,            !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  Autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

Curve:Biquadratic,
  vrf_cool_cap_f_of_low_temp 1,           !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  43.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.59,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_cool_cap_ratio_boundary 1,          !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x {BasedOnField A2}
  30;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_cool_cap_f_of_high_temp 1,          !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  16,                                     !- Minimum Value of y {BasedOnField A3}
  43;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  vrf_cool_eir_f_of_low_temp 2,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  43.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.27,                                   !- Minimum Curve Output {BasedOnField A4}
  1.15;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_cool_eir_ratio_boundary 1,          !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_cool_eir_f_of_high_temp 1,          !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  16.8,                                   !- Minimum Value of y {BasedOnField A3}
  43.3;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  vrf_cool_eir_f_of_low_temp 3,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_cooling_eir_high_plr 1,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  vrf_cooling_comb_ratio 1,               !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0.5,                                    !- Minimum Curve Output {BasedOnField A3}
  1.056;                                  !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_cooling_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_heat_cap_f_of_low_temp 1,           !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -25,                                    !- Minimum Value of y {BasedOnField A3}
  13.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.515151515151515,                      !- Minimum Curve Output {BasedOnField A4}
  1.2;                                    !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_heat_cap_ratio_boundary 1,          !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_heat_cap_f_of_high_temp 1,          !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -944,                                   !- Minimum Value of y {BasedOnField A3}
  15;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  vrf_heat_eir_f_of_low_temp 1,           !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -25,                                    !- Minimum Value of y {BasedOnField A3}
  13.3,                                   !- Maximum Value of y {BasedOnField A3}
  0.7,                                    !- Minimum Curve Output {BasedOnField A4}
  1.184;                                  !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  vrf_heat_eir_boundary 1,                !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  vrf_heat_eir_f_of_high_temp 1,          !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  vrf_heating_eir_low_plr 1,              !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_heating_eir_hi_plr 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  vrf_heating_comb_ratio 1,               !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  2,                                      !- Maximum Value of x {BasedOnField A2}
  0.5,                                    !- Minimum Curve Output {BasedOnField A3}
  1.155;                                  !- Maximum Curve Output {BasedOnField A3}

Curve:Cubic,
  vrf_heating_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x {BasedOnField A2}
  182.88,                                 !- Maximum Value of x {BasedOnField A2}
  0.8,                                    !- Minimum Value of y {BasedOnField A3}
  1.5;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  vrf_defrost_eir_f_of_temp 1,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  50,                                     !- Maximum Value of y {BasedOnField A3}
  0.27,                                   !- Minimum Curve Output {BasedOnField A4}
  1.155;                                  !- Maximum Curve Output {BasedOnField A4}

ZoneTerminalUnitList,
  3 Zone VRF System Terminal List,        !- Zone Terminal Unit List Name
  GroundFloor_DataCenter_TZ VRF Terminal Unit, !- Zone Terminal Unit Name 1
  mid_DataCenter_TZ VRF Terminal Unit,    !- Zone Terminal Unit Name 2
  top_DataCenter_TZ VRF Terminal Unit;    !- Zone Terminal Unit Name 3

RunPeriodControl:DaylightSavingTime,
  Last Sunday in March,                   !- Start Date
  Last Sunday in October;                 !- End Date

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummaryAndMonthly,                   !- Report Name 1
  Standard62.1Summary,                    !- Report Name 2
  AllSummary;                             !- Report Name 3

Site:Location,
  BRUSSELS,                               !- Name
  50.9,                                   !- Latitude {deg}
  4.53,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  58;                                     !- Elevation {m}

SizingPeriod:DesignDay,
  BRUSSELS Ann Clg .4% Condns DB=>MWB,    !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100630,                                 !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.47,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.919;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  BRUSSELS Ann Htg 99.6% Condns DB,       !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -7.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -7.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100630,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Basement spaces,                        !- Name
  Basement_TZ;                            !- Zone Name 1

Lights,
  Lights 1,                               !- Name
  Basement spaces,                        !- Zone or ZoneList Name
  _Lighting_Basement,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

People,
  People 1,                               !- Name
  Basement spaces,                        !- Zone or ZoneList Name
  _Occupancy_Misc,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0,                                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  _Activity_corridors_People,             !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  AdaptiveCEN15251;                       !- Thermal Comfort Model Type 1

ZoneInfiltration:DesignFlowRate,
  Basement_Infiltration,                  !- Name
  Basement spaces,                        !- Zone or ZoneList Name
  _Infil_Quarter On,                      !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0003,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  Core spaces,                            !- Name
  GroundFloor_Core_TZ,                    !- Zone Name 1
  mid_Core_TZ,                            !- Zone Name 2
  top_Core_TZ;                            !- Zone Name 3

InternalMass,
  mid_Core Internal Mass 1,               !- Name
  _WoodFurnitures,                        !- Construction Name
  mid_Core_TZ,                            !- Zone or ZoneList Name
  10;                                     !- Surface Area {m2}

InternalMass,
  GroundFloor_Core Internal Mass 1,       !- Name
  _WoodFurnitures,                        !- Construction Name
  GroundFloor_Core_TZ,                    !- Zone or ZoneList Name
  10;                                     !- Surface Area {m2}

InternalMass,
  top_Core Internal Mass 1,               !- Name
  _WoodFurnitures,                        !- Construction Name
  top_Core_TZ,                            !- Zone or ZoneList Name
  10;                                     !- Surface Area {m2}

Lights,
  Lights 2,                               !- Name
  Core spaces,                            !- Zone or ZoneList Name
  _Lighting,                              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

People,
  People 2,                               !- Name
  Core spaces,                            !- Zone or ZoneList Name
  _Occupancy_Offices_full,                !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  2,                                      !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  _Activity_corridors_People,             !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  AdaptiveCEN15251;                       !- Thermal Comfort Model Type 1

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  Core spaces,                            !- Zone or ZoneList Name
  _Office_Equipments_full,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  80,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 3,                   !- Name
  Core spaces,                            !- Zone or ZoneList Name
  _Office_Equipments_full,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Data Centers,                           !- Name
  GroundFloor_DataCenter_TZ,              !- Zone Name 1
  mid_DataCenter_TZ,                      !- Zone Name 2
  top_DataCenter_TZ;                      !- Zone Name 3

Lights,
  Lights 3,                               !- Name
  Data Centers,                           !- Zone or ZoneList Name
  _Lighting_DC,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Electric Equipment 4,                   !- Name
  Data Centers,                           !- Zone or ZoneList Name
  _Equipments_DC,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  200,                                    !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Offices,                                !- Name
  GroundFloor_Hall_S_TZ,                  !- Zone Name 1
  GroundFloor_Offices_E_TZ,               !- Zone Name 2
  GroundFloor_Offices_W_TZ,               !- Zone Name 3
  mid_Offices_E_TZ,                       !- Zone Name 4
  mid_Offices_S_TZ,                       !- Zone Name 5
  mid_Offices_W_TZ,                       !- Zone Name 6
  top_Offices_E_TZ,                       !- Zone Name 7
  top_Offices_S_TZ,                       !- Zone Name 8
  top_Offices_W_TZ;                       !- Zone Name 9

InternalMass,
  mid_Offices_S Internal Mass 3,          !- Name
  _WoodFurnitures,                        !- Construction Name
  mid_Offices_S_TZ,                       !- Zone or ZoneList Name
  50;                                     !- Surface Area {m2}

InternalMass,
  mid_Offices_W Internal Mass 3,          !- Name
  _WoodFurnitures,                        !- Construction Name
  mid_Offices_W_TZ,                       !- Zone or ZoneList Name
  50;                                     !- Surface Area {m2}

InternalMass,
  GroundFloor_Offices_W Internal Mass 3,  !- Name
  _WoodFurnitures,                        !- Construction Name
  GroundFloor_Offices_W_TZ,               !- Zone or ZoneList Name
  50;                                     !- Surface Area {m2}

InternalMass,
  mid_Offices_E Internal Mass 3,          !- Name
  _WoodFurnitures,                        !- Construction Name
  mid_Offices_E_TZ,                       !- Zone or ZoneList Name
  50;                                     !- Surface Area {m2}

InternalMass,
  GroundFloor_Offices_E Internal Mass 3,  !- Name
  _WoodFurnitures,                        !- Construction Name
  GroundFloor_Offices_E_TZ,               !- Zone or ZoneList Name
  50;                                     !- Surface Area {m2}

InternalMass,
  GroundFloor_Offices_S Internal Mass 3,  !- Name
  _WoodFurnitures,                        !- Construction Name
  GroundFloor_Hall_S_TZ,                  !- Zone or ZoneList Name
  50;                                     !- Surface Area {m2}

InternalMass,
  top_Offices_E Internal Mass 3,          !- Name
  _WoodFurnitures,                        !- Construction Name
  top_Offices_E_TZ,                       !- Zone or ZoneList Name
  50;                                     !- Surface Area {m2}

InternalMass,
  top_Offices_S Internal Mass 3,          !- Name
  _WoodFurnitures,                        !- Construction Name
  top_Offices_S_TZ,                       !- Zone or ZoneList Name
  50;                                     !- Surface Area {m2}

InternalMass,
  top_Offices_W Internal Mass 3,          !- Name
  _WoodFurnitures,                        !- Construction Name
  top_Offices_W_TZ,                       !- Zone or ZoneList Name
  50;                                     !- Surface Area {m2}

Lights,
  Lights 5,                               !- Name
  Offices,                                !- Zone or ZoneList Name
  _Lighting,                              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

People,
  People 5,                               !- Name
  Offices,                                !- Zone or ZoneList Name
  _Occupancy_Offices_full,                !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  8,                                      !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  _Activity_Office_People,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  AdaptiveASH55,                          !- Thermal Comfort Model Type 1
  AdaptiveCEN15251;                       !- Thermal Comfort Model Type 2

ElectricEquipment,
  Electric Equipment 6,                   !- Name
  Offices,                                !- Zone or ZoneList Name
  _Office_Equipments_full,                !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  150,                                    !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.22,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Offices_Infiltration,                   !- Name
  Offices,                                !- Zone or ZoneList Name
  _Infil_Quarter On,                      !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0003,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  Offices North,                          !- Name
  GroundFloor_Offices_N_TZ,               !- Zone Name 1
  mid_Offices_N_TZ,                       !- Zone Name 2
  top_Offices_N_TZ;                       !- Zone Name 3

InternalMass,
  mid_Offices_N Internal Mass 4,          !- Name
  _WoodFurnitures,                        !- Construction Name
  mid_Offices_N_TZ,                       !- Zone or ZoneList Name
  50;                                     !- Surface Area {m2}

InternalMass,
  GroundFloor_Offices_N Internal Mass 4,  !- Name
  _WoodFurnitures,                        !- Construction Name
  GroundFloor_Offices_N_TZ,               !- Zone or ZoneList Name
  50;                                     !- Surface Area {m2}

InternalMass,
  top_Offices_N Internal Mass 4,          !- Name
  _WoodFurnitures,                        !- Construction Name
  top_Offices_N_TZ,                       !- Zone or ZoneList Name
  50;                                     !- Surface Area {m2}

Lights,
  Lights 6,                               !- Name
  Offices North,                          !- Zone or ZoneList Name
  _Lighting,                              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

People,
  People 6,                               !- Name
  Offices North,                          !- Zone or ZoneList Name
  _Occupancy_Offices_full,                !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  8,                                      !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  _Activity_Office_People,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  AdaptiveASH55,                          !- Thermal Comfort Model Type 1
  AdaptiveCEN15251;                       !- Thermal Comfort Model Type 2

ElectricEquipment,
  Electric Equipment 7,                   !- Name
  Offices North,                          !- Zone or ZoneList Name
  _Office_Equipments_full,                !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  150,                                    !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.22,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Offices_Infiltration 1,                 !- Name
  Offices North,                          !- Zone or ZoneList Name
  _Infil_Quarter On,                      !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0003,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Exterior:FuelEquipment,
  Elevators,                              !- Name
  Electricity,                            !- Fuel Use Type
  BLDG_ELEVATORS,                         !- Schedule Name
  244443.956043956,                       !- Design Level {W}
  ElevatorLift;                           !- End-Use Subcategory

Exterior:FuelEquipment,
  Elevators_Lights_Fan,                   !- Name
  Electricity,                            !- Fuel Use Type
  ELEV_LIGHT_FAN_SCH_ADD_DF,              !- Schedule Name
  752,                                    !- Design Level {W}
  ElevatorLightsFan;                      !- End-Use Subcategory

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  23;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 1, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  23;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  16,                                     !- Minimum Value of y {BasedOnField A3}
  43;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 1, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  16,                                     !- Minimum Value of y {BasedOnField A3}
  43;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  23;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 1, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  23;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  16.8,                                   !- Minimum Value of y {BasedOnField A3}
  43.3;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 1, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  16.8,                                   !- Minimum Value of y {BasedOnField A3}
  43.3;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -20,                                    !- Minimum Value of y {BasedOnField A3}
  3.33;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 1, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -20,                                    !- Minimum Value of y {BasedOnField A3}
  3.33;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -9.44,                                  !- Minimum Value of y {BasedOnField A3}
  15;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 1, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -9.44,                                  !- Minimum Value of y {BasedOnField A3}
  15;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -20,                                    !- Minimum Value of y {BasedOnField A3}
  3.33;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 1, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  -20,                                    !- Minimum Value of y {BasedOnField A3}
  3.33;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 1, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x {BasedOnField A2}
  27.2,                                   !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  15 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  15 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  15 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  3 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  3 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  3 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 1, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 1, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 1, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 1, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x {BasedOnField A2}
  30;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 1, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x {BasedOnField A2}
  30;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 1, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 1, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  15 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  15 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  3 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  3 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Meter:Custom,
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Resource Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

Meter:CustomDecrement,
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Resource Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  ,                                       !- Key Name 1
  DataCenterPlugLoads:InteriorEquipment:Electricity; !- Output Variable or Meter Name 1

Output:Variable,
  *,                                      !- Key Value
  Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermal Comfort Mean Radiant Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermal Comfort Operative Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Total Internal Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Heating Energy,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Daylighting Reference Point 1 Illuminance, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Heat Loss Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Heat Gain Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  mid_S_Window,                           !- Key Value
  Surface Window Shading Device Absorbed Solar Radiation Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_S_Window,                           !- Key Value
  Surface Shading Device Is On Time Fraction, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_S_Window,                           !- Key Value
  Surface Window Transmitted Solar Radiation Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_S_Window,                           !- Key Value
  Surface Storm Window On Off Status,     !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_S_Window,                           !- Key Value
  Surface Window Blind Slat Angle,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_S_Window,                           !- Key Value
  Surface Outside Face Solar Radiation Heat Gain Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_S_Window,                           !- Key Value
  Surface Window Heat Gain Rate,          !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_S_Window,                           !- Key Value
  Surface Window Heat Loss Rate,          !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Electric Equipment Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  mid_S_Window,                           !- Key Value
  Surface Outside Face Incident Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_S_Window,                           !- Key Value
  Surface Outside Face Incident Beam Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_S_Window,                           !- Key Value
  Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_Offices_S_TZ,                       !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_Offices_S_TZ,                       !- Key Value
  Zone Windows Total Heat Gain Rate,      !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_Offices_S_TZ,                       !- Key Value
  Zone Windows Total Heat Loss Rate,      !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  mid_Offices_S_TZ,                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Lights Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermal Comfort ASHRAE 55 Adaptive Model 90%% Acceptability Status, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_1,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_2,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  SYS15ZoneDOASClgSch0,                   !- Name
  _Cooling_26,                            !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS15ZoneDOASClgSch0_1,                 !- Name
  _Cooling_26,                            !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS15ZoneDOASHtgSch0,                   !- Name
  _Heating_21,                            !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS15ZoneDOASHtgSch0_1,                 !- Name
  _Heating_21,                            !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS15ZoneVAVClgSch0,                    !- Name
  _Cooling_26,                            !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS15ZoneVAVHtgSch0,                    !- Name
  _Heating_21,                            !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SYS15ZoneDOASOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET SYS15ZoneDOASClgSch0 = 29.4,        !- Program Line 2
  SET SYS15ZoneDOASHtgSch0 = 15.6,        !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET SYS15ZoneDOASClgSch0 = 29.4,        !- Program Line 5
  SET SYS15ZoneDOASHtgSch0 = 15.6,        !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET SYS15ZoneDOASClgSch0 = 29.4,        !- Program Line 8
  SET SYS15ZoneDOASHtgSch0 = 15.6,        !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET SYS15ZoneDOASClgSch0 = 29.4,        !- Program Line 11
  SET SYS15ZoneDOASHtgSch0 = 15.6,        !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS15ZoneDOASClgSch0 = NULL,        !- Program Line 14
  SET SYS15ZoneDOASHtgSch0 = NULL,        !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS15ZoneDOASOptimumStartProg0_1,       !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 1
  SET SYS15ZoneDOASClgSch0_1 = 29.4,      !- Program Line 2
  SET SYS15ZoneDOASHtgSch0_1 = 15.6,      !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 4
  SET SYS15ZoneDOASClgSch0_1 = 29.4,      !- Program Line 5
  SET SYS15ZoneDOASHtgSch0_1 = 15.6,      !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 7
  SET SYS15ZoneDOASClgSch0_1 = 29.4,      !- Program Line 8
  SET SYS15ZoneDOASHtgSch0_1 = 15.6,      !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 10
  SET SYS15ZoneDOASClgSch0_1 = 29.4,      !- Program Line 11
  SET SYS15ZoneDOASHtgSch0_1 = 15.6,      !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS15ZoneDOASClgSch0_1 = NULL,      !- Program Line 14
  SET SYS15ZoneDOASHtgSch0_1 = NULL,      !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS15ZoneVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET SYS15ZoneVAVClgSch0 = 29.4,         !- Program Line 2
  SET SYS15ZoneVAVHtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET SYS15ZoneVAVClgSch0 = 29.4,         !- Program Line 5
  SET SYS15ZoneVAVHtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET SYS15ZoneVAVClgSch0 = 29.4,         !- Program Line 8
  SET SYS15ZoneVAVHtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET SYS15ZoneVAVClgSch0 = 29.4,         !- Program Line 11
  SET SYS15ZoneVAVHtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS15ZoneVAVClgSch0 = NULL,         !- Program Line 14
  SET SYS15ZoneVAVHtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  SYS15ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS15ZoneDOASOptimumStartProg0;         !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS15ZoneDOASOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS15ZoneDOASOptimumStartProg0_1;       !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS15ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS15ZoneVAVOptimumStartProg0;          !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

